| R0431 | RMF | Fire | Use Environment |  | Environmental fluid (Patient spill, humidity, etc.) ingresses into the Emitter enclosure | 2.0 | Fluid ingress shorts circuits and fire starts | 3.0 | Moderate Burn | 7.0 | 2.0 | 14.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.5 |  |  |  | 7.0 |  |  |  | RMF1.7.6 |  | IEC 60601-1 | 11.3 |
| R0432 | RMF | Fire | Use Environment |  | Environmental fluid (Patient spill, humidity, etc.) ingresses into the Emitter enclosure | 2.0 | Fluid ingress shorts circuits and fire starts | 4.0 | Minor Burn | 4.0 | 3.0 | 12.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.5 |  |  |  | 4.0 |  |  |  | RMF1.7.6 |  | IEC 60601-1 | 11.3 |
| R0433 | RMF | Fire | Use Environment |  | Environmental fluid (spill, humidity, rain) ingresses into the Foot Pedal enclosure | 2.0 | Fluid ingress shorts circuits and fire starts | 2.0 | Moderate Fire | 7.0 | 2.0 | 14.0 |  | Foot Pedal rated to IPX8 | PRD17.4 |  |  |  | 7.0 |  |  |  |  | RMF1.11.85 | IEC 60601-1 | 15.4.7.3 |
| R0434 | RMF | Fire | Use Environment |  | Environmental fluid (spill, humidity, rain) ingresses into the Foot Pedal enclosure | 2.0 | Fluid ingress shorts circuits and fire starts | 3.0 | Minor Fire | 4.0 | 2.0 | 8.0 |  | Foot Pedal rated to IPX8 | PRD17.4 |  |  |  | 4.0 |  |  |  |  | RMF1.11.85 | IEC 60601-1 | 15.4.7.3 |
| R0435 |  | Heat |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R0436 |  | Heat | Use Errors |  | Operator connects approved Charger to a not properly rated outlet | 3.0 | Excess voltage delivered to Emitter or Cassette power port, device overheats | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 |  | Use of IEC 60601-1 compliant power supply to protect against electrical hazardsOvervoltage Category II surge protection, complies with IEC 60601-1 (Section 4.10) | RSK_R125PRD20.5 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0437 |  | Heat | Use Errors |  | Operator connects approved Charger to a not properly rated outlet | 3.0 | Excess voltage delivered to Emitter or Cassette power port, device overheats | 3.0 | Minor Burn | 4.0 | 3.0 | 12.0 |  | Use of IEC 60601-1 compliant power supply to protect against electrical hazardsOvervoltage Category II surge protection, complies with IEC 60601-1 (Section 4.10) | RSK_R125PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0438 | R1.44R11.61R6.77 | Heat | Design Failure - Hardware |  | Cassette heats above operating temperature range while charging during use | 5.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 2.0 | Moderate Burn | 7.0 | 3.0 | 21.0 |  | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | RSK_R143PRD20.5 |  |  |  | 7.0 |  |  |  | RMF1.7.3 |  | IEC 60601-1 | 11.1.3 |
| R0439 | R1.44R1.49R11.61R6.77 | Heat | Design Failure - Hardware |  | Cassette heats above operating temperature range while charging during use | 5.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 3.0 | Minor Burn | 4.0 | 4.0 | 16.0 |  | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | RSK_R143PRD20.5 |  |  |  | 4.0 |  |  |  | RMF1.7.3 |  | IEC 60601-1 | 11.1.3 |
| R0440 | RMF | Heat | Design Failure - Hardware |  | Use greater than intended Normal Use - in Cassette | 3.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 3.0 | Moderate Burn | 7.0 | 3.0 | 21.0 |  | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1)Cooldown between images | PRD20.5RSK_R143PRD8.15 |  |  |  | 7.0 |  |  |  | RMF1.7.3 | RMF1.7.4 | IEC 60601-1 | 11.1.3 |
| R0441 | RMF | Heat | Design Failure - Hardware |  | Use greater than intended Normal Use - in Cassette | 3.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 5.0 | Minor Burn | 4.0 | 4.0 | 16.0 |  | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1)Cooldown between images | PRD20.5RSK_R143PRD8.15 |  |  |  | 4.0 |  |  |  | RMF1.7.3 | RMF1.7.37 | IEC 60601-1 | 11.1.3 |
| R0442 | RMF | Heat | Design Failure - Hardware |  | Use greater than intended Normal Use - Emitter | 3.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 4.0 | Minor Burn | 4.0 | 4.0 | 16.0 |  | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1)Cooldown between images | PRD20.5RSK_R143PRD8.15 |  |  |  | 4.0 |  |  |  | RMF1.7.3 | RMF1.7.37 | IEC 60601-1 | 11.1.3 |
| R0443 | R1.51 | Heat | Lifetime |  | Electrical connection to cooling system degrade over time, cooling system does not function properly | 2.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 |  | Device includes temperature monitoring features; device enters safe state if overheated | RSK_R143 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0444 | R1.51 | Heat | Lifetime |  | Electrical connection to cooling system degrade over time, cooling system does not function properly | 2.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 3.0 | Minor burn | 4.0 | 2.0 | 8.0 |  | Device includes temperature monitoring features; device enters safe state if overheated | RSK_R143 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0445 | R1.52 | Heat | Design Failure - Hardware |  | Normal Use exposes device to significant particle volumes, risking ingress that shorts electrical components | 3.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Device includes temperature monitoring features; device enters safe state if overheatedEnclosure seals prevent particle ingress | PRD20.5RSK_R143RSK_R186 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0446 | R1.52 | Heat | Design Failure - Hardware |  | Normal Use exposes device to significant particle volumes, risking ingress that shorts electrical components | 3.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 3.0 | Minor burn | 4.0 | 3.0 | 12.0 |  | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Device includes temperature monitoring features; device enters safe state if overheatedEnclosure seals prevent particle ingress | PRD20.5RSK_R143RSK_R186 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0447 | R1.165 | Heat | Use Environment |  | Dust buildup in Emitter cooling system (fan, etc.) | 3.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 3.0 | Minor Burn | 4.0 | 3.0 | 12.0 |  | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1)IFU - Fan cleaning procedure | PRD20.5RSK_R143IFU.485 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0448 | R3.18 | Heat | Use Errors |  | Operator blocks Cassette fan exhaust with sterile cover (drape, bag, etc.) | 3.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 3.0 | Minor Burn | 4.0 | 3.0 | 12.0 |  | IFU - CAUTION: avoid excessive drape layers and blocking the ventsDevice includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | IFU.42RSK_R143PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0449 | R6.15R1.50 | Heat | Use Errors |  | Operator sets up Cassette or Emitter with fan exhaust covered, device overheats | 3.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 |  | IFU - CAUTION: avoid excessive drape layers and blocking the ventsDevice includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | IFU.42RSK_R143PRD20.5 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0450 | R6.15 | Heat | Use Errors |  | Operator sets up Cassette or Emitter with fan exhaust covered, device overheats | 3.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 3.0 | Minor Burn | 4.0 | 3.0 | 12.0 |  | IFU - CAUTION: avoid excessive drape layers and blocking the ventsDevice includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | IFU.42RSK_R143PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0451 | R3.18 | Heat | Use Errors |  | Operator uses excessive number of sterile covers (drape, bag, etc.) on Cassette | 2.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 3.0 | Minor Burn | 4.0 | 2.0 | 8.0 |  | IFU - CAUTION: avoid excessive drape layers and blocking the ventsDevice includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | IFU.42RSK_R143PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0452 | R11.68 | Heat | Use Errors |  | Operator installs sterile cover (drape, bag, etc.) on the Emitter | 3.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 3.0 | Minor Burn | 4.0 | 3.0 | 12.0 |  | IFU - CAUTION: avoid excessive drape layers and blocking the ventsDevice includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | IFU.42RSK_R143PRD20.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0453 | R1.60 | Heat | Use Errors |  | Device is impacted during Normal Use (banging on objects, etc.); battery is damaged | 3.0 | Device overheats, touch temperatures too high, Patient or Operator touches hot surface | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 |  | System designed to withstand impacting forces, complies with IEC 60601-1 (Section 15.3.3)Battery designed with mechanical protection for cells and components, complies with IEC 62133-2 (Section 5.6.3)Vibration Dampening Foam In Emitter And Cassette | PRD20.5PRD20.18RSK_R152 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0454 | R1.60 | Heat | Use Errors |  | Device is impacted during Normal Use (banging on objects, etc.); battery is damaged | 3.0 | Device overheats, touch temperatures too high, Patient or Operator touches hot surface | 3.0 | Minor burn | 4.0 | 3.0 | 12.0 |  | System designed to withstand impacting forces, complies with IEC 60601-1 (Section 15.3.3)Battery designed with mechanical protection for cells and components, complies with IEC 62133-2 (Section 5.6.3)Vibration Dampening Foam In Emitter And Cassette | PRD20.5PRD20.18RSK_R152 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0455 | R8.46 | Heat | Use Errors |  | Device is impacted during Normal Use (banging on objects, etc.) | 3.0 | Device enclosure fails; Operator or Patient touches hot internal components | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 |  | System designed to withstand impacting forces, complies with IEC 60601-1 (Section 15.3.3)Vibration Dampening Foam In Emitter And Cassette | PRD20.5RSK_R152 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0456 | R1.61 | Heat | Use Errors |  | Device is impacted during Normal Use (banging on objects, etc.) | 4.0 | BMS damage, allows for overvoltage/overcurrent; battery overheats | 3.0 | Minor burn | 4.0 | 4.0 | 16.0 |  | System designed to withstand impacting forces, complies with IEC 60601-1 (Section 15.3.3)Vibration Dampening Foam In Emitter And Cassette | PRD20.5RSK_R152 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0457 |  | Radiation |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R0458 | RMF | Ionizing Radiation | Design Failure - Hardware |  | Tube voltage is excessively slow to rise or fall, low energy X-ray energy emitted | 3.0 | Low energy X-ray emission leads to overexposed image | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Sufficient filtration to remove low energy X-ray radiationDesign to IEC 60601-1-3 (Section 7.1 & 7.2) for filtration and x-ray tube voltage waveform | PRD2.11PRD20.7 |  |  |  | 1.0 |  |  |  | RMF3.8 | RMF3.11 | IEC 60601-1-3 | 7.2 |
| R0459 | RMF | Ionizing Radiation | Design Failure - Hardware |  | Tube voltage is excessively slow to rise or fall, low energy X-ray energy emitted | 2.0 | Consistent low energy X-ray emission leads to high Patient dose | 4.0 | Uncontrolled Radiation | 7.0 | 3.0 | 21.0 |  | Sufficient filtration to remove low energy X-ray radiationDesign to IEC 60601-1-3 (Section 7.1 & 7.2) for filtration and x-ray tube voltage waveform | PRD2.11PRD20.7 |  |  |  | 7.0 |  |  |  | RMF3.8 | RMF3.12 | IEC 60601-1-3 | 7.2 |
| R0460 | R5.2RMF | Ionizing Radiation | Design Failure - Hardware |  | Beam field size is larger than indicated | 3.0 | More patient anatomy than intended is included in image | 5.0 | Non-ALARA Exposure | 1.0 | 4.0 | 4.0 |  | X-ray field complies with accuracy requirements in IEC 60601-2-54 (section 203.8) and IEC 60601-2-43 (section 203.8) | PRD20.11 |  |  |  | 1.0 |  |  |  | RMF1.8.1 | RMF1.8.3 | IEC 60601-1 | 12.1 |
| R0461 | RMF | Ionizing Radiation | Design Failure - Hardware |  | Beam field size is smaller than indicated and anatomical area of interest is cut off | 3.0 | Less patient anatomy than intended is included in image | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | X-ray field complies with accuracy requirements in IEC 60601-2-54 (section 203.8) and IEC 60601-2-43 (section 203.8) | PRD20.11 |  |  |  | 1.0 |  |  |  | RMF1.8.1 | RMF1.8.3 | IEC 60601-1 | 12.1 |
| R0462 | R5.3RMF | Ionizing Radiation | Design Failure - Hardware |  | Operator selects mAs normally, mAs control is not accurate to the actual set loading factors | 3.0 | mAs is different than Operator's expectations, image over- or under-exposed, not usable | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6)Beam current and voltage monitor | PRD20.9PRD20.7PRD2.2 |  |  |  | 1.0 |  |  |  | RMF1.8.1RMF3.2 | RMF1.8.2 | IEC 60601-2-54 | 203.6.4.3.104.6 |
| R0463 | RMF | Ionizing Radiation | Design Failure - Hardware |  | Operator selects kV normally, kV control is not accurate to the actual set loading factors | 3.0 | kV is different than Operator's expectations, image over- or under-exposed, not usable | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | IEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6)Beam current and voltage monitor | PRD20.7PRD20.9PRD2.2 |  |  |  | 1.0 |  |  |  | RMF1.8.1RMF3.2 | RMF1.8.2 | IEC 60601-2-54 | 203.6.4.3.104.3 |
| R0464 | R5.3RMF | Ionizing Radiation | Design Failure - Hardware |  | Operator positions SID normally, SID Indication is not accurate to the actual set loading factor | 3.0 | SID is different than Operator's expectations, image over- or under-exposed, not usable | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6)Beam current and voltage monitor | PRD20.9PRD20.7PRD2.2 |  |  |  | 1.0 |  |  |  | RMF1.8.1RMF3.2 | RMF1.8.2 | IEC 60601-2-54 | 203.6.4.3.104.6 |
| R0465 | RMF | Ionizing Radiation | Design Failure - Hardware |  | Operator positions SSD normally, SSD Indication is not accurate to the actual set loading factor | 3.0 | SSD is different than Operator's expectations, image over- or under-exposed, not usable | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6)Beam current and voltage monitor | PRD20.9PRD20.7PRD2.2 |  |  |  | 1.0 |  |  |  | RMF1.8.1RMF3.2 | RMF1.8.2 | IEC 60601-2-54 | 203.6.4.3.104.3 |
| R0466 | RMF | Ionizing Radiation | Design Failure - Hardware |  | Radiation output circuit has high variability and poor reproducibility, radiation quality variable | 3.0 | Radiation unexpectedly high or low, image non-diagnostic | 5.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Comply with IEC 60601-2-54 EP specifications (section 201.4) | PRD20.11 |  |  |  | 1.0 |  |  |  | RMF5.1 | RMF5.2RMF5.3 | IEC 60601-2-54 | 201.4.3.101 |
| R0467 | RMF | Ionizing Radiation | Design Failure - Hardware |  | Inconsistent radiation output vs actual/desired radiation output | 1.0 | Output higher than maximum intended dose | 5.0 | Non-Diagnostic Exposure | 1.0 | 2.0 | 2.0 |  | Display loading factors on EmitterIFU - to provide details of loading factorsDesign to IEC 60601-1-3 (Section 6) | PRD4.7IFU.199PRD20.7 |  |  |  | 1.0 |  |  |  | RMF3.1 | RMF3.1 | IEC 60601-1-3 | 6.3.2 |
| R0468 | RMF | Ionizing Radiation | Design Failure - Hardware |  | Inconsistent radiation output vs actual/desired radiation output | 3.0 | Output lower than intended | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Display loading factors on EmitterIFU - to provide details of loading factorsDesign to IEC 60601-1-3 (Section 6) | PRD4.7IFU.199PRD20.7 |  |  |  | 1.0 |  |  |  | RMF3.1 | RMF3.2 | IEC 60601-1-3 | 6.3.2 |
| R0469 | RMF | Ionizing Radiation | Design Failure - Hardware |  | Inconsistent radiation output vs actual/desired radiation output | 3.0 | Output higher than intended | 4.0 | Non-ALARA Exposure | 1.0 | 4.0 | 4.0 |  | Display loading factors on EmitterIFU - to provide details of loading factorsDesign to IEC 60601-1-3 (Section 6) | PRD4.7IFU.199PRD20.7 |  |  |  | 1.0 |  |  |  | RMF3.1 | RMF3.3 | IEC 60601-1-3 | 6.3.2 |
| R0470 | RMF | Ionizing Radiation | Software Error |  | Operator selects Single radiography mode but device triggers Fluoro or DDR | 2.0 | Captured image is not usable | 3.0 | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 |  | Comply with IEC 60601-1 Section 12 | PRD20.5 |  |  |  | 1.0 |  |  |  | RMF1.8.7 | RMF1.8.21 | IEC 60601-1-3 | 6.4.3 |
| R0471 | RMF | Ionizing Radiation | Software Error |  | Operator selects Fluoro or DDR mode but device triggers Single X-ray | 2.0 | Captured image is not usable | 3.0 | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 |  | Comply with IEC 60601-1 Section 12 | PRD20.5 |  |  |  | 1.0 |  |  |  | RMF1.8.7 | RMF1.8.21 | IEC 60601-1-3 | 6.4.3 |
| R0472 | RMF | Ionizing Radiation | Software Error |  | Operator selects photography mode but device triggers one of the X-ray emitting modes | 2.0 | Patient unintentionally irradiated | 5.0 | Non-diagnostic exposure | 1.0 | 3.0 | 3.0 |  | Comply with IEC 60601-1 Section 12 | PRD20.5 |  |  |  | 1.0 |  |  |  | RMF1.8.7 | RMF1.8.20 | IEC 60601-1-3 | 6.4.3 |
| R0473 | R5.5 | Ionizing Radiation | Software Error |  | Device does not calculate correct exposure time | 3.0 | Exposure is longer than intended | 3.0 | Non-ALARA Exposure | 1.0 | 3.0 | 3.0 |  | IEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6) | PRD20.11PRD20.9PRD20.7 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0474 | new | Ionizing Radiation | Software Error |  | Device does not calculate correct exposure time | 3.0 | Exposure is shorter than intended; the captured image is not usable | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | IEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6) | PRD20.11PRD20.9PRD20.7 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0475 |  | Ionizing Radiation | Use Errors |  | No automatic intensity control | 2.0 | Not equipped to select precise loading factors for target anatomy | 4.0 | Non-ALARA Exposure | 1.0 | 3.0 | 3.0 | False | Use of Deterministic Image Processing Algorithm | RSK_R010 |  |  |  | 1.0 |  |  |  |  |  | IEC 60601-2-43 | 203.6.3.1 |
| R0476 |  | Ionizing Radiation | Use Errors |  | No automatic exposure control | 2.0 | Not equipped to select precise loading factors for target anatomy | 4.0 | Non-ALARA Exposure | 1.0 | 3.0 | 3.0 | False | Use of Deterministic Image Processing Algorithm | RSK_R010 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0477 | RMF | Ionizing Radiation | Software Error |  | Inaccurate DDR timer - too long | 3.0 | Increased Patient dose | 5.0 | Non-ALARA Exposure | 1.0 | 4.0 | 4.0 |  | Comply with IEC 60601-2-54 (accuracy of loading factors) | PRD20.11 |  |  |  | 1.0 |  |  |  | RMF1.8.1 | RMF1.8.1 | IEC 60601-1 | 12.1 |
| R0478 | RMF | Ionizing Radiation | Software Error |  | Inaccurate DDR timer - too short | 3.0 | Captured image is not usable | 3.0 | Non-diagnostic exposure | 1.0 | 3.0 | 3.0 |  | Comply with IEC 60601-2-54 (accuracy of loading factors) | PRD20.11 |  |  |  | 1.0 |  |  |  | RMF1.8.1 | RMF1.8.1 | IEC 60601-1 | 12.1 |
| R0479 | RMF | Ionizing Radiation | Software Error |  | Inaccurate fluoro timer - too long | 3.0 | Increased Patient dose | 5.0 | Non-ALARA Exposure | 1.0 | 4.0 | 4.0 |  | Comply with IEC 60601-2-54 (accuracy of loading factors) | PRD20.11 |  |  |  | 1.0 |  |  |  | RMF1.8.1 | RMF1.8.1 | IEC 60601-1 | 12.1 |
| R0480 | RMF | Ionizing Radiation | Software Error |  | Inaccurate fluoro timer - too short | 3.0 | Captured image is not usable | 3.0 | Non-diagnostic exposure | 1.0 | 3.0 | 3.0 |  | Comply with IEC 60601-2-54 (accuracy of loading factors) | PRD20.11 |  |  |  | 1.0 |  |  |  | RMF1.8.1 | RMF1.8.1 | IEC 60601-1 | 12.1 |
| R0481 |  | Ionizing Radiation | Use Errors |  | User exceeds expected exposure time during an exam | 4.0 | Patient dose limit exceeded | 3.0 | Minor Burn | 4.0 | 4.0 | 16.0 |  | Single exposure limited to 20 s before requiring retriggeringExposure Data Tracking | PRD8.17RSK_R048 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0482 |  | Ionizing Radiation | Use Errors |  | Operator doesn't know they are emitting a radiation dose rate higher than their chosen maximum | 3.0 | Radiation dose to the patient exceeds desired dose | 5.0 | Non-ALARA Exposure | 1.0 | 4.0 | 4.0 |  | Display loading factors on EmitterAlarm for Max Dose Rate (High Level Control) | PRD4.7PRD9.52 |  |  |  | 1.0 |  |  |  |  |  | IEC 60601-2-54 | 203.6.3.101 |
| R0483 | R6.31 | Ionizing Radiation | Use Errors |  | User chooses poor settings for anatomy to be imaged | 3.0 | Patient anatomy over- or under-exposed; unusable image | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | IFU - Imaging technique recommendations | IFU.92 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0484 | R6.31 | Ionizing Radiation | Use Errors |  | User chooses poor settings for anatomy to be imaged | 3.0 | Patient anatomy irradiated more than necessary; image still usable | 4.0 | Non-ALARA Exposure | 1.0 | 4.0 | 4.0 |  | IFU - Imaging technique recommendations | IFU.92 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0485 | R14.1 | Ionizing Radiation | Use Errors |  | Operator unaware of imaging requirements for a Pediatric Patient, use of adult settings for Pediatric anatomy | 4.0 | Patient anatomy over- or under-exposed; unusable image | 5.0 | Non-Diagnostic Exposure | 1.0 | 5.0 | 5.0 |  | IFU - Pediatric Use information and guidanceIFU - Imaging technique recommendations, including for Pediatric use | IFU.86IFU.92 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0486 | R14.1 | Ionizing Radiation | Use Errors |  | Operator unaware of imaging requirements for a Pediatric Patient, use of adult settings for Pediatric anatomy | 4.0 | Patient anatomy irradiated more than necessary; image still usable | 5.0 | Non-ALARA Exposure | 1.0 | 5.0 | 5.0 |  | IFU - Pediatric Use information and guidanceIFU - Imaging technique recommendations, including for Pediatric use | IFU.86IFU.92 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0487 | R9.9 | Ionizing Radiation | Software Error |  | Communications Lockup | 3.0 | Device frozen in firing state | 3.0 | Uncontrolled Radiation | 7.0 | 3.0 | 21.0 |  | Heartbeat MonitoringWatchdog | RSK_R012RSK_R013 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0488 | R9.10 | Ionizing Radiation | Software Error |  | Firmware Timer failure, firmware not functioning properly | 3.0 | Device frozen in firing state | 5.0 | Uncontrolled Radiation | 7.0 | 4.0 | 28.0 |  | Heartbeat MonitoringWatchdog | RSK_R012RSK_R013 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0489 | R9.11 | Ionizing Radiation | Software Error |  | Loss of Communication | 3.0 | Device frozen in firing state | 3.0 | Uncontrolled Radiation | 7.0 | 3.0 | 21.0 |  | Monitor For Loss of Communication And Fail Safe When Detected or Heartbeat lostWatchdog | RSK_R146RSK_R013 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0490 | R5.1 | Ionizing Radiation | Software Error |  | Operator releases trigger, device software does not cease emissions | 3.0 | Exposure continues after user attempts to terminate DDR or Fluoro capture | 3.0 | Uncontrolled Radiation | 7.0 | 3.0 | 21.0 |  | HeartbeatMax of 20 s emission for DDRMax of 20 s emission for fluoroIFU - Describe maximum loading time of any capture | RSK_R012PRD2.7PRD2.19IFU.510 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0491 | R11.24 | Ionizing Radiation | Design Failure - Hardware |  | Emitter trigger jammed during DDR or Fluoro capture | 3.0 | Exposure continues after user attempts to terminate DDR or Fluoro capture | 2.0 | Non-Diagnostic Exposure | 1.0 | 2.0 | 2.0 |  | X-ray Trigger on Emitter contains a sliding trigger button with a trigger button cover | RSK_R329 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0492 | R11.25R11.24 | Ionizing Radiation | Design Failure - Hardware |  | Emitter trigger jammed during DDR or Fluoro capture | 3.0 | Exposure continues after user attempts to terminate DDR or Fluoro capture | 3.0 | Uncontrolled Radiation | 7.0 | 3.0 | 21.0 |  | Debounce circuit on trigger signalExposure Data TrackingFluoro limit of 20s with cooldown | RSK_R053RSK_R048PRD2.19 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0493 | R17.3 | Ionizing Radiation | Software Error |  | Foot Pedal firmware connection bug, send firing signal continuously | 3.0 | Device fires without trigger actuation | 3.0 | Uncontrolled Radiation | 7.0 | 3.0 | 21.0 |  | Holding Button Activated Only One ClickAudible and visible alerts to radiation, complies with IEC 60601-2-54 203.6.4.101 | RSK_R053PRD20.11 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0494 | new | Ionizing Radiation | Interoperability |  | Faulty Foot Pedal to Emitter connection | 3.0 | Device does not cease emissions when Operator releases Foot Pedal | 3.0 | Uncontrolled Radiation | 7.0 | 3.0 | 21.0 |  | Debounce circuit on trigger signalFluoro limit of 20s with cooldownSingle-shot cooldownDDR cooldown | RSK_R053PRD2.19PRD8.15PRD8.17 |  |  |  | 7.0 |  |  |  | RMF1.12.1 | RMF1.12.1 | IEC 60601-1 | 16.1 |
| R0495 | new | Ionizing Radiation | Interoperability |  | Faulty Foot Pedal to Emitter connection | 3.0 | Exposure unexpectedly stops during DDR or Fluoro capture | 3.0 | Non-Diagnostic Exposure | 1.0 | 3.0 | 3.0 |  | IFU - Troubleshooting foot pedal connectivity issue | IFU.446IFU.477 |  |  |  | 1.0 |  |  |  | RMF1.12.1 | RMF1.12.1 | IEC 60601-1 | 16.1 |
| R0496 | R1.100 | Ionizing Radiation | Design Failure - Hardware |  | Tube current fault | 3.0 | Device fires without trigger actuation | 3.0 | Uncontrolled Radiation | 7.0 | 3.0 | 21.0 |  | HW controlled unexpected tube current interlock faultHV gen requires active FW initiative | RSK_R139RSK_R033 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0497 | R1.105 | Ionizing Radiation | Use Errors |  | Operator holds or double clicks trigger causing an unintentional trigger | 5.0 | Device fires more than intended | 5.0 | Non-Diagnostic Exposure | 1.0 | 5.0 | 5.0 |  | Debounce circuit on trigger signal | RSK_R053 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0498 | R6.19 | Ionizing Radiation | Use Errors |  | Operator connects non-approved USB-C cord for charging | 3.0 | Excess voltage delivered to Emitter power port and shorts function; device fires without trigger actuation | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Include Peripheral IsolationIFU - Use of Approved Listed Components Only | PRD20.4IFU.108 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0499 | R6.19 | Ionizing Radiation | Use Errors |  | Operator connects non-approved USB-C cord for charging | 3.0 | Excess voltage delivered to Emitter power port and shorts function; device continually fires without trigger actuation | 3.0 | Uncontrolled Radiation | 7.0 | 3.0 | 21.0 |  | Include Peripheral IsolationIFU - Use of Approved Listed Components Only | PRD20.4IFU.108 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0500 | R1.101R1.102 | Ionizing Radiation | Design Failure - Hardware |  | Insufficient filtration of beam in X-ray assembly | 5.0 | Poor beam quality; low energy X-ray not sufficiently filtered | 5.0 | Non-ALARA Exposure | 1.0 | 5.0 | 5.0 |  | IEC 60601-2-54 (section 203.7)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6) | PRD20.11PRD20.9PRD20.7 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0501 | new | Ionizing Radiation | Design Failure - Hardware |  | Insufficient filtration of beam in X-ray assembly | 3.0 | Poor beam quality; unusable image | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | IEC 60601-2-54 (section 203.7)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6) | PRD20.11PRD20.9PRD20.7 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0502 | R5.10 | Ionizing Radiation | Design Failure - Hardware |  | Insufficient filtration of beam in X-ray assembly | 3.0 | Increased intensity of incident radation | 2.0 | Uncontrolled Radiation | 7.0 | 2.0 | 14.0 |  | IEC 60601-2-54 (section 203.7)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6) | PRD20.11PRD20.9PRD20.7 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0503 | R1.103 | Ionizing Radiation | Design Failure - Hardware |  | Insufficient Detector absorption | 3.0 | Increased scatter radiation | 5.0 | Uncontrolled Radiation | 7.0 | 4.0 | 28.0 |  | 60601-2-28 (section 201.12) | PRD20.9 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0504 | R5.8 | Ionizing Radiation | Design Failure - Hardware |  | Insufficient internal/backscatter shielding | 5.0 | Operator is not sufficiently shielded from scatter radiation | 3.0 | Uncontrolled Radiation | 7.0 | 4.0 | 28.0 |  | IEC 60601-2-54 (section 203.8)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6) | PRD20.11PRD20.9PRD20.7 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0505 | RMF | Ionizing Radiation | Design Failure - Hardware |  | Cassette enclosure and internal stack-up above Detector contribute to high attenuation | 3.0 | Insufficient radiation passes to Detector from Emitter; unusable image | 5.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Compliance to IEC 60601-2-54 (section 203.10) | PRD20.11 |  |  |  | 1.0 |  |  |  | RMF3.12 | RMF3.19 | IEC 60601-1-3 | 10.1 |
| R0506 | RMF | Ionizing Radiation | Design Failure - Hardware |  | Cassette enclosure and internal stack-up above Detector contribute to high attenuation | 3.0 | Increased scatter radiation | 3.0 | Uncontrolled Radiation | 7.0 | 3.0 | 21.0 |  | Compliance to IEC 60601-2-54 (section 203.10) | PRD20.11 |  |  |  | 7.0 |  |  |  | RMF3.12 | RMF3.19 | IEC 60601-1-3 | 10.1 |
| R0507 | R6.36 | Ionizing Radiation | Use Errors |  | Operator places unintended objects (non-approved accessories, etc.) in the X-ray beam during use | 4.0 | Insufficient radiation passes to Detector from Emitter; unusable image | 5.0 | Non-Diagnostic Exposure | 1.0 | 5.0 | 5.0 |  | Compliance to IEC 60601-2-54 (section 203.10)IFU cautions to not place objects in the path of the X-ray beam | PRD20.11IFU.174 |  |  |  | 1.0 |  |  |  | RMF3.12 |  | IEC 60601-1-3 | 10.1 |
| R0508 | new | Ionizing Radiation | Use Errors |  | Operator places unintended objects (non-approved accessories, etc.) in the X-ray beam during use | 4.0 | Increased scatter radiation | 3.0 | Uncontrolled Radiation | 7.0 | 4.0 | 28.0 |  | IFU cautions to not place objects in the path of the X-ray beam | IFU.174 |  |  |  | 7.0 |  |  |  | RMF3.12 |  | IEC 60601-1-3 | 10.1 |
| R0509 | new | Ionizing Radiation | Use Errors |  | Operator places intended objects (approved accessories, etc.) in the X-ray beam during use | 4.0 | Approved accessories incident on X-ray beam create artifacts in image; unusable image | 5.0 | Non-Diagnostic Exposure | 1.0 | 5.0 | 5.0 |  | Compliance to IEC 60601-2-54 (section 203.10) | PRD20.11 |  |  |  | 1.0 |  |  |  | RMF3.12 |  | IEC 60601-1-3 | 10.1 |
| R0510 | new | Ionizing Radiation | Design Failure - Hardware |  | Operator places intended objects (approved accessories, etc.) in the X-ray beam during use | 4.0 | Operator exposed to high levels of scatter radiation over time | 3.0 | Uncontrolled Radiation | 7.0 | 4.0 | 28.0 |  | Compliance to IEC 60601-2-54 (section 203.10) | PRD20.11 |  |  |  | 7.0 |  |  |  | RMF3.12 |  | IEC 60601-1-3 | 10.1 |
| R0511 | RMF | Ionizing Radiation | Inherent Risks |  | Device is used handheld | 4.0 | Operator exposed to high levels of residual radiation over time | 5.0 | Uncontrolled Radiation | 7.0 | 5.0 | 35.0 |  | Air kerma does not exceed permissible limits, comply with IEC 60601-2-54 (Section 203.11.102)IFU - to report residual and scatter dataIFU - advise on ways to minimize operator irradiationIFU - warning to wear PPE | PRD20.11IFU.522IFU.362IFU.116 |  |  |  | 7.0 |  |  |  | RMF3.13 | RMF3.21 | IEC 60601-1-3 | 11 |
| R0512 | RMF | Ionizing Radiation | Inherent Risks |  | Device is used handheld | 4.0 | Operator exposed to high levels of scatter radiation over time | 5.0 | Uncontrolled Radiation | 7.0 | 5.0 | 35.0 |  | Scatter limits are below permissible limits, comply with IEC 60601-2-54 (Section 203.13.4.101)Distance activiation method providedIFU - to report residual and scatter dataIFU - advise on ways to minimize operator irradiationIFU - warning to wear PPE | PRD20.11PRD17.8IFU.522IFU.362IFU.116 |  |  |  | 7.0 |  |  |  | RMF3.17 | RMF3.26 | IEC 60601-1-3 | 13.3 |
| R0513 | RMF | Ionizing Radiation | Design Failure - Hardware |  | High residual capacitive energy | 3.0 | Unexpected leakage - energized tube when not initiating X-rays (phantom beam current) | 5.0 | Uncontrolled Radiation | 7.0 | 4.0 | 28.0 |  | Comply with IEC 60601-1-3 (section 12)Comply with IEC 60601-2-54 (section 201.10)Bleed-off circuit (for capacitive energies) | PRD20.7PRD20.11RSK_R098 |  |  |  | 7.0 |  |  |  | RMF3.14 | RMF3.23 | IEC 60601-1-3 | 12.1 |
| R0514 | R1.104RMF | Ionizing Radiation | Design Failure - Hardware |  | Insufficient shielding/potting around X-ray tube | 5.0 | Radiation leakage from X-ray tube to the environment | 5.0 | Uncontrolled Radiation | 7.0 | 5.0 | 35.0 |  | Tube Shielding/pottingComply to 60601-2-28 (section 201.12)Design a Tube Shield/potting of Equivalent Lead Thickness | PRD2.1PRD20.9PRD2.1 |  | 1.0 | 5.0 | 7.0 | 14 | Yes | N/A | RMF3.14 |  | IEC 60601-1-3 | 12.1 |
| R0515 | R6.54 | Ionizing Radiation | Use Errors |  | Operator positions Emitter such that the x-ray field falls outside the Active Area and triggers a single X-ray for any reason (unintentional trigger actuation, etc.) | 4.0 | Excess X-ray energy emitted outside useful Active Area | 5.0 | Non-Diagnostic Exposure | 1.0 | 5.0 | 5.0 | False | The device SW contains an interlock to restrict the beam to the active area, complies with IEC 60601-1-3 (Section 8)Graphical representation of expected x-ray field provided in Viewfinder | PRD20.7PRD4.6 |  |  |  | 1.0 |  |  |  | RMF3.9 |  | IEC 60601-1-3 | 8.1 |
| R0516 | R6.54 | Ionizing Radiation | Use Errors |  | Operator positions Emitter such that the x-ray field falls outside the Active Area and triggers a Fluoro or DDR for any reason (unintentional trigger actuation, etc.) | 4.0 | Excess X-ray energy emitted outside useful Active Area | 5.0 | Uncontrolled Radiation | 7.0 | 5.0 | 35.0 | False | The device SW contains an interlock to restrict the beam to the active area, complies with IEC 60601-1-3 (Section 8)Graphical representation of expected x-ray field provided in Viewfinder | PRD20.7PRD4.6 |  |  |  | 7.0 |  |  |  | RMF3.9 |  | IEC 60601-1-3 | 8.1 |
| R0517 | R5.13RMF | Ionizing Radiation | Design Failure - Hardware |  | Insufficient automatic collimation - aperture can be larger than usable Detector area | 4.0 | X-ray beam outside Active Area | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | The device SW contains an interlock to restrict the beam to the active area, complies with IEC 60601-1-3 (Section 8)Graphical representation of expected x-ray field provided in Viewfinder | PRD20.7PRD4.6 |  |  |  | 1.0 |  |  |  | RMF3.10 | RMF3.15 | IEC 60601-1-3 | 8.5.3 |
| R0518 | RMF | Ionizing Radiation | Design Failure - Hardware |  | Excessive automatic collimation - aperture can be smaller than realistic Patient anatomy size | 4.0 | Target Patient anatomy not sufficiently captured; unusable image | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | The device SW contains an interlock to restrict the beam to the active area, complies with IEC 60601-1-3 (Section 8)Graphical representation of expected x-ray field provided in Viewfinder | PRD20.7PRD4.6 |  |  |  | 1.0 |  |  |  | RMF1.11.7 | RMF1.11.79RMF1.11.82 | IEC 60601-1 | 15.4.5 |
| R0519 | R5.6 | Ionizing Radiation | Software Error |  | Automatic collimator collimates to field size larger than selected (out of spec) | 3.0 | X-ray beam outside Active Area | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Computed or predicted x-ray field size at all sizes complies with correspondance requirements of 60601-2-43 Clause 203.8.5.3 | PRD20.13 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0520 | R5.12 | Ionizing Radiation | Software Error |  | Automatic collimator collimates to size smaller than selected (out of spec) | 3.0 | Target Patient anatomy not sufficiently captured; unusable image | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Computed or predicted x-ray field size at all sizes complies with correspondance requirements of 60601-2-43 Clause 203.8.5.3 | PRD20.13 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0521 |  | Ionizing Radiation | Use Errors |  | Operator positions target Patient anatomy outside of Active Area | 4.0 | Target Patient anatomy not sufficiently captured; unusable image | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Active Area shown in UI | PRD4.4 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0522 | RMF | Ionizing Radiation | Bad UI |  | Detachable parts (Pucks) not identifiable; Operator cannot identify correct Puck for use | 3.0 | Field size larger than intended; image still usable | 2.0 | Non-ALARA Exposure | 1.0 | 2.0 | 2.0 |  | Detachable parts (Pucks/Pediatric Filter) are labeled | RSK_R364 |  |  |  | 1.0 |  |  |  |  | RMF1.3.2 | IEC 60601-1 | 7.2.2 |
| R0523 | RMF | Ionizing Radiation | Bad UI |  | Detachable parts (Pucks) not identifiable; Operator cannot identify correct Puck for use | 3.0 | Target Patient anatomy not sufficiently captured; unusable image | 2.0 | Non-Diagnostic Exposure | 1.0 | 2.0 | 2.0 |  | Detachable parts (Pucks/Pediatric Filter) are labeled | RSK_R364 |  |  |  | 1.0 |  |  |  |  | RMF1.3.2 | IEC 60601-1 | 7.2.2 |
| R0524 | RMF | Ionizing Radiation | Bad UI |  | Detachable Pucks lost | 3.0 | An alternate puck must be used; field size larger than intended; image still usable | 2.0 | Non-ALARA Exposure | 1.0 | 2.0 | 2.0 |  | Clear storage space for Pucks/Pediatric Filter provided | RSK_R362 |  |  |  | 1.0 |  |  |  |  | RMF1.3.2 | IEC 60601-1 | 7.2.2 |
| R0525 | RMF | Ionizing Radiation | Bad UI |  | Detachable Pucks lost | 3.0 | An alternate puck must be used; target Patient anatomy not sufficiently captured; unusable image | 2.0 | Non-Diagnostic Exposure | 1.0 | 2.0 | 2.0 |  | Clear storage space for Pucks/Pediatric Filter provided | RSK_R362 |  |  |  | 1.0 |  |  |  |  | RMF1.3.2 | IEC 60601-1 | 7.2.2 |
| R0526 | R6.37 | Ionizing Radiation | Use Errors |  | Operator does not install pucks | 3.0 | Field size larger than intended; image still usable | 3.0 | Non-ALARA Exposure | 1.0 | 3.0 | 3.0 |  | IFU - Collimation Sizing - choosing a puck size | IFU.415 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0527 | R6.50 | Ionizing Radiation | Use Errors |  | Operator applies the incorrect puck size for their application | 3.0 | Field size larger than intended; image still usable | 3.0 | Non-ALARA Exposure | 1.0 | 3.0 | 3.0 |  | IFU - Collimation Sizing - choosing a puck size | IFU.415 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0528 | R6.50 | Ionizing Radiation | Use Errors |  | Operator applies the incorrect puck size for their application | 3.0 | Target Patient anatomy not sufficiently captured; unusable image | 3.0 | Non-Diagnostic Exposure | 1.0 | 3.0 | 3.0 |  | IFU - coollimation sizing and how to choose a puck | IFU.415 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0529 | R6.50 | Ionizing Radiation | Use Errors |  | Operator installs intended puck size, selects unintended puck size in Device App | 3.0 | X-ray beam outside Active Area | 3.0 | Non-ALARA Exposure | 1.0 | 3.0 | 3.0 |  | IFU - coollimation sizing and how to choose a puck | IFU.415 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0530 | R6.50 | Ionizing Radiation | Use Errors |  | Operator installs intended puck size, selects unintended puck size in Device App | 3.0 | Represented field size is bigger than actual field size, anatomy cut off | 3.0 | Non-Diagnostic Exposure | 1.0 | 3.0 | 3.0 |  | IFU - coollimation sizing and how to choose a puck | IFU.415 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0531 | R6.50 | Ionizing Radiation | Use Errors |  | Operator installs intended puck size, selects unintended puck size in Device App | 3.0 | Represented puck field size is smaller than actual field size, radiation emitted outside Active Area | 3.0 | Non-Diagnostic Exposure | 1.0 | 3.0 | 3.0 |  | IFU - coollimation sizing and how to choose a puck | IFU.415 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0532 |  | Ionizing Radiation | Use Errors |  | Operator installs Puck backwards | 3.0 | Artifact present from puck aperture, image not usable | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | IFU - how to install a puck | IFU.134 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0533 |  | Ionizing Radiation | Use Errors |  | Puck improperly placed on Emitter (not flush, etc.) | 3.0 | Target Patient anatomy not sufficiently captured; unusable image | 3.0 | Non-Diagnostic Exposure | 1.0 | 3.0 | 3.0 |  | IFU - how to install a puck | IFU.134 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0534 |  | Ionizing Radiation | Use Errors |  | Puck is not detached after use | 3.0 | Puck is lost and an alternate puck must be used, target Patient anatomy not sufficiently captured; unusable image | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | IFU - how to install a puck | IFU.134 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0535 |  | Ionizing Radiation | Use Errors |  | Puck is not detached after use | 3.0 | Puck is lost and an alternate puck must be used, field size larger than intended; image still usable | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | IFU - how to install a puck | IFU.134 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0536 | R14.1 | Ionizing Radiation | Use Errors |  | Operator unaware of imaging requirements for a Pediatric Patient and does not use Pediatric Filter | 3.0 | Patient anatomy irradiated with low energy X-ray emission | 1.0 | Moderate Injury | 7.0 | 2.0 | 14.0 |  | IFU - Pediatric Use information and guidanceIFU - Imaging technique recommendations, including for Pediatric use | IFU.86IFU.92 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0537 | R14.1 | Ionizing Radiation | Use Errors |  | Operator unaware of imaging requirements for a Pediatric Patient and does not use Pediatric Filter | 3.0 | Patient anatomy irradiated with low energy X-ray emission | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 |  | IFU - Pediatric Use information and guidanceIFU - Imaging technique recommendations, including for Pediatric use | IFU.86IFU.92 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0538 | R14.1 | Ionizing Radiation | Use Errors |  | Operator unaware of imaging requirements for a Pediatric Patient and does not use Pediatric Filter | 3.0 | Patient anatomy irradiated with low energy X-ray emission | 3.0 | Minor Burn | 4.0 | 3.0 | 12.0 |  | IFU - Pediatric Use information and guidanceIFU - Imaging technique recommendations, including for Pediatric use | IFU.86IFU.92 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0539 | R8.1R8.4R8.7 | Ionizing Radiation | Lifetime |  | Components age and degrade over time - X-ray Tube | 3.0 | Tube insulation degradation leading to increase in tube arc events; poor image quality | 5.0 | Non-diagnostic exposure | 1.0 | 4.0 | 4.0 |  | Tube Inspection and seasoningBeam Current MonitoringStart-up Check | RSK_R279RSK_R142RSK_R056 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0540 | R8.10R8.22 | Ionizing Radiation | Lifetime |  | Components age and degrade over time - X-ray Tube | 3.0 | Target imagerracking (anode); poor image quality | 4.0 | Non-Diagnostic exposure | 1.0 | 4.0 | 4.0 |  | Tube current monitoring | RSK_R142 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0541 | R8.12 | Ionizing Radiation | Lifetime |  | Components age and degrade over time - X-ray Tube | 3.0 | Tube potting degradation; poor image quality | 4.0 | Non-Diagnostic exposure | 1.0 | 4.0 | 4.0 |  | IFU - Expected Service Life | IFU.34 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0542 | R8.47 | Ionizing Radiation | Lifetime |  | Components age and degrade over time - X-ray Tube | 3.0 | Tube potting degradation; radiation leakage from X-ray tube to environment | 2.0 | Uncontrolled Radiation | 7.0 | 2.0 | 14.0 |  | IFU - Expected Service Life | IFU.34 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0543 | R8.2R8.5R8.38 | Ionizing Radiation | Lifetime |  | Components age and degrade over time - X-ray Detector | 3.0 | Poor image quality due to increase in dead pixels and artifacts | 4.0 | Non-diagnostic exposure | 1.0 | 4.0 | 4.0 |  | IFU - Expected Service Life | IFU.34 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0544 | R8.13 | Ionizing Radiation | Lifetime |  | Components age and degrade over time - Automatic Collimator | 3.0 | Collimator motor belt detensions and accuracy slips - too large | 3.0 | Non-ALARA Exposure | 1.0 | 3.0 | 3.0 |  | Device detects collimator movement failure | RSK_R368 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0545 |  | Ionizing Radiation | Lifetime |  | Automatic Collimator belt ages degrades over time | 3.0 | Collimator motor belt loses tension and accuracy slips; collimation smaller than expected |  | Non-Diagnostic Exposure | 1.0 | 3.0 | 3.0 | False | Device detects collimator movement failure | RSK_R368 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0546 | R6.70 | Ionizing Radiation | Design Failure - Hardware |  | Operator unsteady while holding Emitter, cannot support the weight | 4.0 | Shaking or moving while firing causes motion blur on the image; unusable image | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Exposure Time for any frame or image is 40 msInstability lockout | PRD2.7RSK_R357 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0547 | R6.48R1.127 | Ionizing Radiation | Use Errors |  | Operator moves Emitter while shooting single X-ray | 3.0 | Shaking or moving while firing causes motion blur on the image; unusable image | 4.0 | Non-diagnostic exposure | 1.0 | 4.0 | 4.0 |  | Exposure Time for any frame or image is 40 msInstability lockout | PRD2.7RSK_R357 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0548 | R6.48R1.127 | Ionizing Radiation | Use Errors |  | Operator moves Emitter while shooting DDR X-ray | 4.0 | Shaking or moving while firing causes motion blur on the image; unusable image | 4.0 | Non-diagnostic exposure | 1.0 | 4.0 | 4.0 |  | Exposure Time for any frame or image is 40 msInstability lockout | PRD2.7RSK_R357 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0549 |  | Ionizing Radiation | Use Errors |  | Operator moves Emitter while shooting Fluoro X-ray | 4.0 | Shaking or moving while firing causes motion blur on the image; unusable image | 4.0 | Non-diagnostic exposure | 1.0 | 4.0 | 4.0 |  | Exposure Time for any frame or image is 40 msInstability lockout | PRD2.7RSK_R357 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0550 |  | Ionizing Radiation | Use Errors |  | Operator tries to shoot DDR handheld | 3.0 | Shaking or moving while firing causes motion blur on the image; unusable image | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Exposure Time for any frame or image is 40 msInstability lockout | PRD2.7RSK_R357 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0551 |  | Ionizing Radiation | Use Errors |  | Operator tries to shoot Fluoro handheld | 3.0 | Shaking or moving while firing causes motion blur on the image; unusable image | 3.0 | Non-Diagnostic Exposure | 1.0 | 3.0 | 3.0 |  | Exposure Time for any frame or image is 40 msInstability lockout | PRD2.7RSK_R357 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0552 |  | Ionizing Radiation | Use Errors |  | Operator hangs or holds the Emitter with unapproved accessory or method | 3.0 | Shaking or moving while firing causes motion blur on the image; unusable image | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Exposure Time for any frame or image is 40 msInstability lockout | PRD2.7RSK_R357 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0553 | RMF | Ionizing Radiation | Design Failure - Hardware |  | Patient steps on Cassette during Normal Use; Cassette surface flexion upon application of load | 3.0 | Detector damaged; unable to process input radiation | 5.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Cassette designed to withstand dynamic loading up to 300 lbComplies with  IEC 60601-1 Section 9.8.3.3 | PRD11.7PRD20.5 |  |  |  | 1.0 |  |  |  | RMF1.5.14 | RMF1.5.29 | IEC 60601-1 | 9.8.1 |
| R0554 | R1.123 | Ionizing radiation | Use Errors |  | Cassette is impacted during Normal Use (banging on objects, kicking, etc.) | 3.0 | Detector damaged and unable to process input radiation | 5.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3Vibration Dampening Foam in Cassette | PRD20.5RSK_R152 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0555 | R1.122 | Ionizing radiation | Use Errors |  | Cassette is impacted during Normal Use (banging on objects, kicking, etc.) | 4.0 | Detector damaged and increase in dead pixels and artifacts; poor image quality | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3Vibration Dampening Foam in Cassette | PRD20.5RSK_R152 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0556 | R5.7 | Ionizing Radiation | Use Errors |  | Emitter is impacted during Normal Use (banging on objects, etc.) | 3.0 | Automatic collimator set out of alignment, target Patient anatomy not sufficiently captured; unusable image | 3.0 | Non-Diagnostic Exposure | 1.0 | 3.0 | 3.0 |  | Emitter designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3Vibration Dampening Foam In Emitter | PRD20.5RSK_R152 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0557 | RMF | Ionizing Radiation | Design Failure - Hardware |  | Emitter is impacted during Normal Use (banging on objects, etc.) | 3.0 | Radiation control wire is damaged (disconnects, faults, etc.) and radiation is triggered without Operator knowledge | 4.0 | Uncontrolled Radiation | 7.0 | 4.0 | 28.0 |  | Emitter designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3Vibration Dampening Foam In Emitter | PRD20.5RSK_R152 |  |  |  | 7.0 |  |  |  |  | RMF1.4.32 | IEC 60601-1 | 8.10.2 |
| R0558 | RMF | Ionizing Radiation | Design Failure - Hardware |  | Radiation control wire unprotected from internal moving parts | 4.0 | Radiation control wire is damaged (disconnects, faults, etc.) and radiation is triggered without Operator knowledge | 4.0 | Uncontrolled Radiation | 7.0 | 4.0 | 28.0 |  | Emitter designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3Vibration Dampening Foam In Emitter | PRD20.5RSK_R152 |  |  |  | 7.0 |  |  |  |  | RMF1.4.37 | IEC 60601-1 | 8.10.5 |
| R0559 | R5.17 | Ionizing radiation | Inherent Risks |  | Heavy use of device in Fluoro Mode (as expected in procedures requiring real-time guidance) | 4.0 | Operator accumulates increased radiation exposure over time and gets cancer | 2.0 | Major Injury | 10.0 | 3.0 | 30.0 |  | IFU - Methods to reduce radiation exposureLeakage/Scatter limits in compliance with IEC 60601-2-54 Section 203.12IFU - hazards & warnings against excess radiation exposure | IFU.116PRD20.11IFU.162 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0560 | R6.43R12.1 | Ionizing Radiation | Use Errors |  | Operator does not wear radiation PPE | 5.0 | Operator accumulates increased radiation exposure over time and has tissue damage | 3.0 | Moderate Injury | 7.0 | 4.0 | 28.0 |  | IFU - Methods to reduce radiation exposureLeakage/Scatter limits in compliance with IEC 60601-2-54 Section 203.12IFU - hazards & warnings against excess radiation exposure | IFU.116PRD20.11IFU.162 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0561 | RMF | Ionizing radiation | Inherent Risks |  | Device can be used handheld | 5.0 | Operator accumulates radiation exposure over time | 3.0 | Moderate Injury | 7.0 | 4.0 | 28.0 |  | IFU - wear PPELeakage/Scatter limits in compliance with IEC 60601-2-54 Section 203.12Tube self-shieldedProvide distanced activation method - Foot Pedal | IFU.116PRD20.11PRD2.1PRD17.8 |  |  |  | 7.0 |  |  |  | RMF3.15 | RMF3.24 | IEC 60601-1-3 | 12.2 |
| R0562 | R6.55 | Ionizing Radiation | Bad UI |  | Emitter triggers are too easily actuated (due to location, required force, etc.) | 4.0 | Operator accidentally triggers X-ray | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Tracking interlock does not allow emission unless beam is aligned to active area | PRD20.11 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0563 | RMF | Ionizing Radiation | Bad UI |  | Foot Pedal state is not obvious to Operator | 3.0 | Operator accidentally triggers X-ray | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | LED status indicators | PRD3.7 |  |  |  | 1.0 |  |  |  |  | RMF1.3.16 | IEC 60601-1 | 7.4.2 |
| R0564 | RMF | Ionizing Radiation | Bad UI |  | Emitter state unclear during use | 4.0 | Operator accidentally triggers X-ray | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | LED status indicators | PRD3.7 |  |  |  | 1.0 |  |  |  |  | RMF1.3.18 | IEC 60601-1 | 7.4.2 |
| R0565 | RMF | Ionizing Radiation | Bad UI |  | Loading factor controls are too easily actuated (due to location, required force, etc.) | 3.0 | Operator unintentionally increases loading factors and triggers X-ray | 5.0 | Non-ALARA Exposure | 1.0 | 4.0 | 4.0 |  | Selected loading factors displayed on UI | PRD4.7 |  |  |  | 1.0 |  |  |  | RMF1.8.6 | RMF1.8.12 | IEC 60601-1 | 12.4.3 |
| R0566 | RMF | Ionizing Radiation | Bad UI |  | Operator does not know the loading factors set | 4.0 | Higher loading factors used than necessary; image still usable | 5.0 | Non-ALARA Exposure | 1.0 | 5.0 | 5.0 |  | Selected loading factors displayed on UI | PRD4.7 |  |  |  | 1.0 |  |  |  | RMF3.2 | RMF3.4 | IEC 60601-1-3 | 6.4.3 |
| R0567 | RMF | Ionizing Radiation | Bad UI |  | Operator does not know the loading factors set | 5.0 | Lower loading factors used than necessary; unusable image | 5.0 | Non-Diagnostic Exposure | 1.0 | 5.0 | 5.0 |  | Selected loading factors displayed on UI | PRD4.7 |  |  |  | 1.0 |  |  |  | RMF3.2 | RMF3.4 | IEC 60601-1-3 | 6.4.3 |
| R0568 |  | Ionizing Radiation | Use Errors |  | Operator uses the wrong button to select kV, accidentally switches mode | 2.0 | Operator takes X-ray in wrong mode | 4.0 | Non-Diagnostic Exposure | 1.0 | 3.0 | 3.0 |  | Selected loading factors displayed on UISelected Mode displayed on UI | PRD4.14PRD4.7 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0569 |  | Ionizing Radiation | Use Errors |  | Operator uses the wrong button to select mAs, accidentally switches mode | 2.0 | Operator takes X-ray in wrong mode | 4.0 | Non-Diagnostic Exposure | 1.0 | 3.0 | 3.0 |  | Selected loading factors displayed on UISelected Mode displayed on UI | PRD4.14PRD4.7 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0570 | RMF | Ionizing Radiation | Use Errors |  | Operator uses the wrong button to select kV, accidentally switches mAs | 3.0 | Operator unintentionally increases loading factors and triggers X-ray | 4.0 | Non-ALARA Exposure | 1.0 | 4.0 | 4.0 |  | Selected loading factors displayed on UI | PRD4.7 |  |  |  | 1.0 |  |  |  | RMF1.8.6 |  | IEC 60601-1 | 12.4.3 |
| R0571 |  | Ionizing Radiation | Use Errors |  | Operator uses the wrong button to select kV, accidentally switches mAs | 3.0 | Lower loading factors used than necessary; unusable image | 4.0 | Non-diagnostic exposure | 1.0 | 4.0 | 4.0 |  | Selected loading factors displayed on UI | PRD4.7 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0572 | RMF | Ionizing Radiation | Use Errors |  | Operator uses the wrong button to select mAs, accidentally switches kV | 3.0 | Operator unintentionally increases loading factors and triggers X-ray | 4.0 | Non-ALARA Exposure | 1.0 | 4.0 | 4.0 |  | Selected loading factors displayed on UI | PRD4.7 |  |  |  | 1.0 |  |  |  | RMF1.8.6 |  | IEC 60601-1 | 12.4.3 |
| R0573 |  | Ionizing Radiation | Use Errors |  | Operator uses the wrong button to select mAs, accidentally switches kV | 3.0 | Lower loading factors used than necessary; unusable image | 4.0 | Non-diagnostic exposure | 1.0 | 4.0 | 4.0 |  | Selected loading factors displayed on UI | PRD4.7 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0574 |  | Ionizing Radiation | Bad UI |  | Operator is misled by the DDR mAs indication, thinks they'll receive higher mAs than 0.08 | 4.0 | Device delivers lower than expected mAs; unusable image | 4.0 | Non-diagnostic exposure | 1.0 | 4.0 | 4.0 |  | IFU - mAs DDR indicator explanation | IFU.550 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0575 | RMF | Ionizing Radiation | Bad UI |  | Indication of X-ray Field is not accurate and is different from what Operator expected | 4.0 | Field size larger than intended; image still usable | 4.0 | Non-ALARA Exposure | 1.0 | 4.0 | 4.0 |  | Computed or predicted x-ray field size at all sizes complies with correspondance requirements of 60601-2-43 Clause 203.8.5.3 | PRD20.13 |  |  |  | 1.0 |  |  |  | RMF3.10 | RMF3.15 | IEC 60601-1-3 | 8.5.3 |
| R0576 | RMF | Ionizing Radiation | Bad UI |  | Indication of X-ray Field is not accurate and is different from what Operator expected | 4.0 | Target Patient anatomy not sufficiently captured; unusable image | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Computed or predicted x-ray field size at all sizes complies with correspondance requirements of 60601-2-43 Clause 203.8.5.3 | PRD20.13 |  |  |  | 1.0 |  |  |  | RMF3.10 | RMF3.15 | IEC 60601-1-3 | 8.5.3 |
| R0577 | RMF | Ionizing Radiation | Bad UI |  | Indicators for radiation emission are absent or unclear | 3.0 | Operator exposes Patient for longer than necessary | 5.0 | Non-ALARA Exposure | 1.0 | 4.0 | 4.0 |  | Audible alert during X-ray emissionUI indicates active radiation emission through solid green LEDs and solid lasers | RSK_R001PRD9.32 |  |  |  | 1.0 |  |  |  | RMF1.8.5 | RMF1.8.7RMF1.8.8 | IEC 60601-1 | 12.4.2 |
| R0578 | RMF | Ionizing Radiation | Bad UI |  | Indicators for radiation emission are absent or unclear | 3.0 | Operator prematurely terminates exposure; unusable image | 5.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Audible alert during X-ray emissionUI indicates active radiation emission through solid green LEDs and solid lasers | RSK_R001PRD9.32 |  |  |  | 1.0 |  |  |  | RMF1.8.5 | RMF1.8.7RMF1.8.8 | IEC 60601-1 | 12.4.2 |
| R0579 | RMF | Ionizing Radiation | Bad UI |  | Indicators for radiation emission are absent or unclear | 2.0 | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | 4.0 | Non-Diagnostic Exposure | 1.0 | 3.0 | 3.0 |  | Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101)LED indications for emitting status | PRD20.11PRD3.7 |  |  |  | 1.0 |  |  |  | RMF1.8.5 | RMF1.11.74 | IEC 60601-1 | 15.4.4 |
| R0580 | R4.97 | Ionizing Radiation | Use Environment |  | Excess environmental noise drown out audible signals; person is not aware and does not take protective action | 3.0 | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | UI indicates active radiation emission through solid green LEDs and solid lasers | PRD9.32 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0581 | R7.37 | Ionizing Radiation | Bad UI |  | Operator unable to see UI while using distanced activation method in Normal Use | 3.0 | Image taken is not what the Operator intended | 3.0 | Non-diagnostic exposure | 1.0 | 3.0 | 3.0 |  | IFU - Foot Pedal | IFU.541 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0582 | RMF | Ionizing Radiation | Bad UI |  | Operator is not aware of device image performance and its limitations | 4.0 | Device used for non-indicated anatomy (head, chest, etc.); poor image quality | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Indications for Use Specified in IFU | IFU.259 |  |  |  | 1.0 |  |  |  | RMF3.5 | RMF3.7 | IEC 60601-1-3 | 6.7.2 |
| R0583 | R6.3 | Ionizing Radiation | Bad UI |  | Operator is not aware of device image performance and its limitations | 3.0 | Device used for non-indicated X-ray modality (mammography, dental, etc.); poor image quality | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Contraindications for Use Specified in IFU | IFU.261 |  |  |  | 1.0 |  |  |  | RMF3.5 |  | IEC 60601-1-3 | 6.7.2 |
| R0584 | RMF | Ionizing Radiation | Bad UI |  | Operator is not aware how the Detector contributes to imaging performance | 2.0 | Loading factors, indications, or misuse related to X-ray performance generates non-diagnostic images | 4.0 | Non-Diagnostic Exposure | 1.0 | 3.0 | 3.0 |  | IFU - Detector specs | IFU.171 |  |  |  | 1.0 |  |  |  | RMF3.7 | RMF3.10 | IEC 60601-1-3 | 6.7.4 |
| R0585 |  | Ionizing Radiation | Bad UI |  | Operator is not aware of the current device mode an Exam is started in | 4.0 | Device triggered in Single Mode, intending a photograph | 5.0 | Non-Diagnostic Exposure | 1.0 | 5.0 | 5.0 |  | Selected Mode displayed on UI | PRD4.14 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0586 |  | Ionizing Radiation | Bad UI |  | Operator is not aware of the current device mode an Exam is started in | 4.0 | Device triggered in DDR or Fluoro Mode, intending a photograph | 5.0 | Non-Diagnostic Exposure | 1.0 | 5.0 | 5.0 |  | Selected Mode displayed on UI | PRD4.14 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0587 |  | Ionizing Radiation | Bad UI |  | Operator is not aware of the current device mode an Exam is started in | 4.0 | Device triggered in Single Mode, intending a serial X-ray | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Selected Mode displayed on UI | PRD4.14 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0588 |  | Ionizing Radiation | Bad UI |  | Operator is not aware of the current device mode an Exam is started in | 4.0 | Device triggered in DDR or Fluoro Mode, intending a single X-ray | 3.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Selected Mode displayed on UI | PRD4.14 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0589 | R11.18 | Ionizing Radiation | Use Errors |  | Operator selects a different imaging mode than intended | 2.0 | Device triggered in Single Mode, intending a photograph | 5.0 | Non-Diagnostic Exposure | 1.0 | 3.0 | 3.0 |  | Selected Mode displayed on UI | PRD4.14 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0590 |  | Ionizing Radiation | Use Errors |  | Operator selects a different imaging mode than intended | 2.0 | Device triggered in DDR or Fluoro Mode, intending a photograph | 5.0 | Non-Diagnostic Exposure | 1.0 | 3.0 | 3.0 |  | Selected Mode displayed on UI | PRD4.14 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0591 | R11.17 | Ionizing Radiation | Use Errors |  | Operator selects a different imaging mode than intended | 2.0 | Device triggered in DDR or Fluoro Mode, intending a single X-ray | 3.0 | Non-Diagnostic Exposure | 1.0 | 2.0 | 2.0 |  | Selected Mode displayed on UI | PRD4.14 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0592 |  | Ionizing Radiation | Use Errors |  | Operator selects a different imaging mode than intended | 2.0 | Device triggered in Single Mode, intending a serial X-ray | 4.0 | Non-Diagnostic Exposure | 1.0 | 3.0 | 3.0 |  | Selected Mode displayed on UI | PRD4.14 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0593 |  | Ionizing Radiation | Inherent Risks |  | Heavy use of device in Fluoro Mode (as expected in procedures requiring real-time guidance) results in increased degradation rate | 4.0 | Tube insulation degradation leading to increase in tube arc events; poor image quality | 5.0 | Non-diagnostic exposure | 1.0 | 5.0 | 5.0 | False | Maximum voltage option for Fluoroscopy Mode is 80% of that for DDR Mode | PRD2.20 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0594 |  | Ionizing Radiation | Inherent Risks |  | Heavy use of device in Fluoro Mode (as expected in procedures requiring real-time guidance) results in increased degradation rate | 4.0 | Target imagerracking (anode); poor image quality | 4.0 | Non-diagnostic exposure | 1.0 | 4.0 | 4.0 | False | Maximum voltage option for Fluoroscopy Mode is 80% of that for DDR Mode | PRD2.20 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0595 |  | Ionizing Radiation | Inherent Risks |  | Heavy use of device in Fluoro Mode (as expected in procedures requiring real-time guidance) results in increased degradation rate | 4.0 | Tube potting degradation; poor image quality | 4.0 | Non-diagnostic exposure | 1.0 | 4.0 | 4.0 | False | Maximum voltage option for Fluoroscopy Mode is 80% of that for DDR Mode | PRD2.20 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0596 |  | Ionizing Radiation | Inherent Risks |  | Heavy use of device in Fluoro Mode (as expected in procedures requiring real-time guidance) results in increased degradation rate | 4.0 | Tube potting degradation; radiation leakage from X-ray tube to environment | 3.0 | Uncontrolled Radiation | 7.0 | 4.0 | 28.0 |  | Maximum voltage option for Fluoroscopy Mode is 80% of that for DDR Mode | PRD2.20 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0597 | new | Ionizing Radiation | Use Errors |  | Operator attempts to use DDR Mode instead of Fluoro Mode for real-time guidance; heavy use of device inherent to real-time guidance procedures results in increased degradation rate | 4.0 | Tube insulation degradation leading to increase in tube arc events; poor image quality | 5.0 | Non-diagnostic exposure | 1.0 | 5.0 | 5.0 | False | DDR Frames are DelayedDDR Frames are 25% of full resolutionDDR Frames have overlay label over the Live Image | PRD8.13PRD8.43PRD8.46 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0598 | new | Ionizing Radiation | Use Errors |  | Operator attempts to use DDR Mode instead of Fluoro Mode for real-time guidance; heavy use of device inherent to real-time guidance procedures results in increased degradation rate | 4.0 | Target imagerracking (anode); poor image quality | 4.0 | Non-diagnostic exposure | 1.0 | 4.0 | 4.0 | False | DDR Frames are DelayedDDR Frames are 25% of full resolutionDDR Frames have overlay label over the Live Image | PRD8.13PRD8.43PRD8.46 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0599 | new | Ionizing Radiation | Use Errors |  | Operator attempts to use DDR Mode instead of Fluoro Mode for real-time guidance; heavy use of device inherent to real-time guidance procedures results in increased degradation rate | 4.0 | Tube potting degradation; poor image quality | 4.0 | Non-diagnostic exposure | 1.0 | 4.0 | 4.0 | False | DDR Frames are DelayedDDR Frames are 25% of full resolutionDDR Frames have overlay label over the Live Image | PRD8.13PRD8.43PRD8.46 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0600 | new | Ionizing Radiation | Use Errors |  | Operator attempts to use DDR Mode instead of Fluoro Mode for real-time guidance; heavy use of device inherent to real-time guidance procedures results in increased degradation rate | 4.0 | Tube potting degradation; radiation leakage from X-ray tube to environment | 3.0 | Uncontrolled Radiation | 7.0 | 4.0 | 28.0 | False | DDR Frames are DelayedDDR Frames are 25% of full resolutionDDR Frames have overlay label over the Live Image | PRD8.13PRD8.43PRD8.46 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0601 |  | Ionizing Radiation | Bad UI |  | Operator mistakenly assumes that max kV in Fluoro Mode is 80 kV, actuates Fluoro image at max kV (64 kV) expecting 80 kV | 3.0 | Insufficient diagnostic quality for procedure | 4.0 | Non-diagnostic exposure | 1.0 | 4.0 | 4.0 |  | IFU - Fluoroscopy (Fluoro) Mode - max kV is 64 kVSelected loading factors displayed on UISelected Mode displayed on UI | IFU.92PRD4.7PRD4.14 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0602 |  | Ionizing Radiation | Bad UI |  | Operator cannot differentiate between DDR Mode and Fluoro Mode | 5.0 | Operator misuses DDR Mode for a Fluoro use case (real-time guidance) | 3.0 | Non-ALARA Exposure | 1.0 | 4.0 | 4.0 | False | Selected Mode displayed on UI | PRD8.2 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0603 |  | Ionizing Radiation | Bad UI |  | Operator cannot differentiate between DDR Mode and Fluoro Mode | 5.0 | Operator misuses DDR Mode for a Fluoro use case (real-time guidance) | 3.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 | False | Selected Mode displayed on UI | PRD8.2 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0604 | R11.19 | Ionizing Radiation | Bad UI |  | Operator rotates image; no indicators for image orientation | 4.0 | Orientation of Patient anatomy is unclear; images need to be retaken | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Means provided to document image orientationMeans provided to document patient orientation | PRD8.28PRD8.29 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0605 | R11.19 | Ionizing Radiation | Bad UI |  | Operator rotates image; no indicators for image orientation | 4.0 | Orientation of Patient anatomy is unclear; impacts diagnosis | 2.0 | Misdiagnosis | 7.0 | 3.0 | 21.0 |  | Means provided to document image orientationMeans provided to document patient orientation | PRD8.28PRD8.29 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0606 |  | Ionizing Radiation | Bad UI |  | Operator uses normally; no indicators for patient orientation | 4.0 | Orientation of Patient anatomy is unclear on image review; images need to be retaken | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Means provided to document patient orientation | PRD8.29 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0607 |  | Ionizing Radiation | Bad UI |  | Operator uses normally; no indicators for patient orientation | 4.0 | Orientation of Patient anatomy is unclear on image review | 2.0 | Misdiagnosis | 7.0 | 3.0 | 21.0 |  | Means provided to document patient orientation | PRD8.29 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0608 | R11.20 | Ionizing Radiation | Bad UI |  | Orientation of cassette to display is unclear | 4.0 | Orientation of Patient anatomy is unclear on single/DDR image review; images need to be retaken | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Means provided to document image orientationMeans provided to document patient orientation | PRD8.28PRD8.29 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0609 |  | Ionizing Radiation | Bad UI |  | Orientation of cassette to display is unclear | 4.0 | Orientation of Patient anatomy is unclear opon start of Fluoro during interventional procedure | 1.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | False | Means provided to document image orientationMeans provided to document patient orientation | PRD8.28PRD8.29 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0610 | R11.23 | Ionizing Radiation | Use Errors |  | Operator positions Emitter too far from Patient | 4.0 | Resulting image is underexposed; image taken is not what the Operator intended | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | SID Interlock disallows x-ray emission if the SID is outside of the specified range | PRD3.3 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0611 | R11.22 | Ionizing Radiation | Use Errors |  | Operator positions Emitter too close to Patient | 4.0 | Resulting image is overexposed; image taken is not what the Operator intended | 4.0 | Non-ALARA Exposure | 1.0 | 4.0 | 4.0 |  | SID Interlock disallows x-ray emission if the SID is outside of the specified range | PRD3.3 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0612 | RMF | Ionizing Radiation | Use Errors |  | Operator positions Emitter too close to Patient (< 30cm) for DDR or Fluoro capture | 5.0 | Repeated high skin dose to the Patient increases likelihood of stochastic effects | 1.0 | Major Injury | 10.0 | 2.0 | 20.0 |  | SSD DisplayedSSD Lockout enforces min SSD | PRD9.38PRD3.10 |  |  |  | 10.0 |  |  |  | RMF3.11 | RMF3.18 | IEC 60601-1-3 | 9.1 |
| R0613 | RMF | Ionizing Radiation | Use Errors |  | Operator positions Emitter too close to Patient (< 30cm) for DDR or Fluoro capture | 5.0 | Repeated high skin dose to the Patient increases likelihood of deterministic effects | 1.0 | Moderate Injury | 7.0 | 2.0 | 14.0 |  | SSD DisplayedSSD Lockout enforces min SSD | PRD9.38PRD3.10 |  |  |  | 7.0 |  |  |  | RMF3.11 | RMF3.18 | IEC 60601-1-3 | 9.1 |
| R0614 | RMF | Ionizing Radiation | Use Errors |  | Operator positions Emitter too close to Patient (< 30cm) for DDR or Fluoro capture | 5.0 | Repeated high skin dose to the Patient increases likelihood of deterministic effects | 3.0 | Minor Burn | 4.0 | 4.0 | 16.0 |  | SSD DisplayedSSD Lockout enforces min SSD | PRD9.38PRD3.10 |  |  |  | 4.0 |  |  |  | RMF3.11 | RMF3.18 | IEC 60601-1-3 | 9.1 |
| R0615 | new | Loss of Function | Design Failure - Hardware |  | SW fault triggers recoverable failure in a sensitive situation | 5.0 | Operator cannot recover device in a reasonable timeframe and patient care is delayed | 3.0 | Moderate Injury | 7.0 | 4.0 | 28.0 |  | Emergency Mode starts up in less than 2 minutesDevice restarts within 10 minutes of recoverable failure | PRD8.32PRD8.33 |  |  |  | 7.0 |  |  |  | RMF6.1 |  | IEC 60601-2-43 | 201.4.101 |
| R0616 | RMF | Ionizing Radiation | Use Errors |  | Operator connects non-EMC compliant peripheral (monitor, keyboard, etc.) to Cassette | 2.0 | Non-EMC compliant peripherals conducts electromagnetic, interferes with Cassette; Detector unable to process input radiation | 5.0 | Non-Diagnostic Exposure | 1.0 | 3.0 | 3.0 |  | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU.196 |  |  |  | 1.0 |  |  |  | RMF2.11RMF2.16 | RMF2.11RMF2.15 | IEC 60601-1-2 | 8.1 |
| R0617 | R6.2 | Ionizing Radiation | Use Errors |  | Device used in unintended environment (such as home healthcare) and is exposed to electromagnetic emissions unique to that environment | 3.0 | Conducted electromagnetic emissions interferes with Cassette while chargng; Detector unable to process input radiation | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | IFU - Warning: Intended Use EnvironmentDevice includes protections for conducted emissions: complies with IEC 60601-1-2 | IFU.534PRD20.6 |  |  |  | 1.0 |  |  |  | RMF2.17 | RMF2.16 | IEC 60601-1-2 | 8.9 |
| R0618 | R6.2 | Ionizing Radiation | Use Errors |  | Device used in unintended environment (such as home healthcare) and is exposed to electromagnetic emissions unique to that environment | 2.0 | Radiated electromagnetic emissions interferes with Emitter; device fires without trigger actuation | 3.0 | Uncontrolled Radiation | 7.0 | 2.0 | 14.0 |  | IFU - Warning: Intended Use EnvironmentDevice includes protections for radiated emissions: complies with IEC 60601-1-2 | IFU.534PRD20.6 |  |  |  | 7.0 |  |  |  | RMF2.17 | RMF2.16 | IEC 60601-1-2 | 8.9 |
| R0619 | R4.92 | Ionizing Radiation | Use Environment |  | Device exposed to electromagnetic emissions during Normal Use | 3.0 | Wireless connectivity is interrupted by outside interference; Emitter and Cassette cannot wirelessly connect to each other, DDR or Fluoro imaging is cut short | 3.0 | Non-Diagnostic Exposure | 1.0 | 3.0 | 3.0 |  | Wireless coexistence testing C63.27System designed to operate in electromagnetic environments of intended use, complies with IEC 60601-1-2 Section 8.1Compliance to CISPR 11 Class A | PRD20.24PRD20.6PRD20.28 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0620 | R4.92 | Ionizing Radiation | Use Environment |  | Device exposed to electromagnetic emissions during Normal Use | 3.0 | Wireless connectivity is impacted by outside interference; Emitter and Cassette connection behaves inconsistently, X-ray triggers unexpectedly | 4.0 | Uncontrolled Radiation | 7.0 | 4.0 | 28.0 |  | Wireless coexistence testing C63.27System designed to operate in electromagnetic environments of intended use, complies with IEC 60601-1-2 Section 8.1Compliance to CISPR 11 Class A | PRD20.24PRD20.6PRD20.28 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0621 | RMF | Ionizing Radiation | Use Environment |  | Emitter exposed to electromagnetic emissions during Normal Use | 3.0 | Control circuits logic fails; Emitter emits X-rays constantly without notice or image | 4.0 | Uncontrolled Radiation | 7.0 | 4.0 | 28.0 |  | Device includes protections for radiated emissions: complies with IEC 60601-1-2 | PRD20.6 |  |  |  | 7.0 |  |  |  | RMF5.9 | RMF5.16 | IEC 60601-2-54 | 202.101 |
| R0622 | RMF | Ionizing Radiation | Inherent Risks |  | Operator builds up static electricity from environment and uses Emitter handheld | 2.0 | Electrostatic discharge interferes with Emitter X-ray assembly; Emitter fires unintended x-ray | 4.0 | Non-Diagnostic Exposure | 1.0 | 3.0 | 3.0 | False | Device includes protections for radiated emissions: complies with IEC 60601-1-2 | PRD20.6 |  |  |  | 1.0 |  |  |  |  | RMF1.13.8 | IEC 60601-1 | 24 |
| R0623 | R1.120 | Ionizing radiation | Software Error |  | Unreceived / malformed wireless Detector-trigger | 5.0 | Detector does not capture image | 2.0 | Non-Diagnostic Exposure | 1.0 | 3.0 | 3.0 |  | Heartbeat to detector/Heartbeat to emitter and cassette | RSK_R012 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0624 | R1.121 | Ionizing radiation | Software Error |  | Corrupted image export from Cassette | 5.0 | Missing images for diagnosis; images must be retaken | 5.0 | Non-Diagnostic Exposure | 1.0 | 5.0 | 5.0 |  | Packet Validation | RSK_R007 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0625 |  | Ionizing Radiation | Use Errors |  | Operator accidentally deletes all images from the device | 1.0 | Missing images for diagnosis; images must be retaken | 5.0 | Non-Diagnostic Exposure | 1.0 | 2.0 | 2.0 |  | IFU - deleting images | IFU.552 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0626 |  | Ionizing Radiation | Use Errors |  | Operator accidentally selects CLEAR button in Exam Setup page | 3.0 | Images cannot be identified due to missing/incorrect information; images must be retaken | 5.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | IFU - data save info | IFU.553 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0627 |  | Ionizing Radiation | Use Errors |  | Operator accidentally selects the BACK button in the Acquisition page after capturing images | 3.0 | Missing images for diagnosis; images must be retaken |  | Non-Diagnostic Exposure | 1.0 | 3.0 | 3.0 | False | Device automatically saves images to local storage | PRD8.3 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0628 | R6.33 | Ionizing radiation | Use Errors |  | Operator completes study without sending to external storage, storage full, begins new study | 3.0 | Missing images for diagnosis; images must be retaken | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Prevents new study initiation if storage is full | PRD8.27 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0629 | R6.83 | Ionizing radiation | Use Errors |  | Operator normally shuts down device before images finish exporting to external storage | 3.0 | Data lost in transfer to external storage; images must be retaken | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Device automatically saves images to local storage following capture | PRD8.3 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0630 |  | Ionizing Radiation | Use Errors |  | Operator hard shuts down device before images finish exporting to external storage | 3.0 | Data lost in transfer to external storage; images must be retaken | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | Device automatically saves images to local storage following capture | PRD8.3 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0631 |  | Ionizing Radiation | Use Errors |  | Operator doesn’t configure DICOM fields | 3.0 | Doctor can't find X-ray because of field mismatch; Images are lost | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | IFU - Initial MedAI Imaging App Setup | IFU.72 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0632 |  | Ionizing Radiation | Use Errors |  | Operator doesn’t configure DICOM fields | 3.0 | Images cannot be identified due to missing/incorrect information; images must be retaken | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | IFU - Initial MedAI Imaging App Setup | IFU.72 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0633 | R11.26R11.27R11.28R11.30 | Ionizing Radiation | Use Errors |  | Operator does not enter or enters wrong information (exam description, provider, PHI, laterality, etc.) into DICOM fields | 3.0 | Images cannot be identified due to missing/incorrect information; images must be retaken | 5.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | IFU - Initial MedAI Imaging App Setup | IFU.72 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0634 | R11.26R11.27R11.28R11.30 | Ionizing Radiation | Use Errors |  | Operator does not enter or enters wrong information (exam description, provider, PHI, laterality, etc.) into DICOM fields | 3.0 | Images have missing/incorrect information; impacts diagnosis | 2.0 | Misdiagnosis | 7.0 | 2.0 | 14.0 |  | IFU - Initial MedAI Imaging App Setup | IFU.72 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0635 | R11.32R11.33R11.34R11.36R11.37 | Ionizing radiation | Use Errors |  | Operator post-processes image resulting in too much or too little brightness, contrast, or sharpening | 3.0 | Poor image quality; images must be retaken | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 | False | UI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | RSK_R065IFU.70 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0636 | R11.32R11.33R11.34R11.36R11.37 | Ionizing radiation | Use Errors |  | Operator post-processes image resulting in too much or too little brightness, contrast, sharpening, or zoom | 3.0 | Poor image quality; impacts diagnosis | 2.0 | Misdiagnosis | 7.0 | 2.0 | 14.0 | False | UI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | RSK_R065IFU.70 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0637 |  | Ionizing Radiation | Use Errors |  | Operator doesn’t know how to undo post-processing changes | 4.0 | Poor quality image | 3.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | IFU - Post-Processing | IFU.70 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0638 |  | Ionizing Radiation | Use Errors |  | Operator completes the exam with unwanted post-processing changes on the images | 4.0 | Poor image quality; images must be retaken | 3.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | UI Button to Reset Image AdjustmentsIFU - Post-Processing | RSK_R065IFU.70 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0639 | RMF | Ionizing Radiation | Design Failure - Hardware |  | Focal Spot size not appropriate for intended use applications | 3.0 | Radiation quality severely different than intended | 3.0 | Non-Diagnostic Exposure | 1.0 | 3.0 | 3.0 |  | Tube compliant to IEC 60336 | PRD20.10 |  |  |  | 1.0 |  |  |  | RMF3.6 | RMF3.9 | IEC 60601-1-3 | 6.7.3 |
| R0640 | RMF | Non-Ionizing Radiation | Inherent Risks |  | Operator or Patient looks directly at Laser/LIDAR | 2.0 | Non-ionizing radiation exposure in sensitive areas (eyes) | 2.0 | Minor Injury | 4.0 | 2.0 | 8.0 |  | Labeling in accordance with IEC 60601-1 (section 7)Firmware interlock that disables laser if laser is not pointed within Active AreaClass 1 laser device compliant with IEC 60825-1IFU - Do not point laser at eyes | PRD20.5RSK_R028PRD20.21IFU.48 |  |  |  | 4.0 |  |  |  | RMF1.8.5 | RMF1.8.11 | IEC 60601-1 | 12.4.2 |
| R0641 | RMF | Non-Ionizing Radiation | Bad UI |  | Operator unaware when IR LED is on | 2.0 | Non-ionizing radiation exposure in sensitive areas (eyes) | 2.0 | Minor Injury | 4.0 | 2.0 | 8.0 |  | IFU - describe non-ionizing hazardsIFU - Do not point laser at eyes | IFU.530IFU.48 |  |  |  | 4.0 |  |  |  | RMF1.6.5 | RMF1.8.10 | IEC 60601-1 | 10.6 |
| R0642 | RMF | Non-ionizing radiation | Use Errors |  | Function/risk not obvious to Operator | 2.0 | Prolonged Laser/LIDAR/IR LED exposure in sensitive areas (eyes) | 3.0 | Moderate Injury | 7.0 | 2.0 | 14.0 |  | IFU - describe non-ionizing hazardsIFU - Do not point laser at eyes | IFU.530IFU.48 |  |  |  | 7.0 |  |  |  | RMF1.6.5 | RMF1.6.11 | IEC 60601-1 | 10.6 |
| R0643 | R4.96 | Non-Ionizing Radiation | Use Environment |  | Excessive visible light impacts visibility of tablet screen | 3.0 | Operator cannot see the tablet screen and Active Area; unusable image | 3.0 | Non-Diagnostic Exposure | 1.0 | 3.0 | 3.0 |  | IFU - Use in sufficiently lit environment | IFU.125 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0644 | R4.96 | Non-Ionizing Radiation | Use Environment |  | Excessive visible light impacts visibility of Emitter Viewfinder | 3.0 | Operator cannot align Emitter for proper field size location; unusable image | 3.0 | Non-Diagnostic Exposure | 1.0 | 3.0 | 3.0 |  | IFU - Use in sufficiently lit environment | IFU.125 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0645 | R4.96 | Non-Ionizing Radiation | Use Environment |  | Insufficient visible light affects ability to position anatomy on Cassette face | 1.0 | Patient positioned improperly; unusable image | 3.0 | Non-Diagnostic Exposure | 1.0 | 2.0 | 2.0 |  | IFU - Use in sufficiently lit environment | IFU.125 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0646 |  | Biological Hazards and Contributory Factors |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R0647 |  | Bacteria | Use Environment |  | Dust accumulates in the Emitter's fan and intake through Normal Use | 3.0 | Accumulated dust falls onto non-intact skin, infection develops | 2.0 | Major Infection | 10.0 | 2.0 | 20.0 |  | Emitter fan exhaust blows away from patientIFU - Dust Cleaning Procedure | IFU.485RSK_R365 |  |  |  | 10.0 |  |  |  |  |  | IEC 60601-2-43 | 201.11.6.5.102 |
| R0648 |  | Bacteria | Use Environment |  | Dust accumulates in the Emitter's fan and intake through Normal Use | 3.0 | Accumulated dust falls onto non-intact skin, infection develops | 2.0 | Moderate Infection | 7.0 | 2.0 | 14.0 |  | Emitter fan exhaust blows away from patientIFU - Dust Cleaning Procedure | IFU.485RSK_R365 |  |  |  | 7.0 |  |  |  |  |  | IEC 60601-2-43 | 201.11.6.5.102 |
| R0649 |  | Bacteria | Use Environment |  | Dust accumulates in the Emitter's fan and intake through Normal Use | 3.0 | Accumulated dust falls onto non-intact skin, infection develops | 3.0 | Minor Infection | 4.0 | 3.0 | 12.0 |  | Emitter fan exhaust blows away from patientIFU - Dust Cleaning Procedure | IFU.485RSK_R365 |  |  |  | 4.0 |  |  |  |  |  | IEC 60601-2-43 | 201.11.6.5.102 |
| R0650 | R6.39 | Bacteria | Inherent Risks |  | Operator touches the Patient and Emitter (non-simultaneous) during a procedure | 2.0 | Bacteria cross-contaminates from Emitter enclosure to Patient | 2.0 | Minor Infection | 4.0 | 2.0 | 8.0 |  | IFU - advice to carry out all Cleaning ProceduresIFU - Cleaning Procedure | IFU.350IFU.291 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0651 | R6.41 | Bacteria | Use Errors |  | Operator touches the Emitter to the Patient during a procedure | 2.0 | Bacteria cross-contaminates from Emitter enclosure to Patient | 2.0 | Moderate Infection | 7.0 | 2.0 | 14.0 |  | IFU - advice to carry out all Cleaning ProceduresIFU - Cleaning Procedure | IFU.350IFU.291 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0652 | R6.41 | Bacteria | Use Errors |  | Operator touches the Emitter to the Patient during a procedure | 2.0 | Bacteria cross-contaminates from Emitter enclosure to Patient | 3.0 | Minor Infection | 4.0 | 2.0 | 8.0 |  | IFU - advice to carry out all Cleaning ProceduresIFU - Cleaning Procedure | IFU.350IFU.291 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0653 | R6.84 | Bacteria | Inherent Risks |  | Patient anatomy rests on Cassette during a procedure | 4.0 | Bacteria cross contaminates from Cassette enclosure to Patient | 2.0 | Moderate Infection | 7.0 | 3.0 | 21.0 |  | The Cassette is designed and tested to be capable of operating under a protective drape | PRD3.5 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0654 | R6.84 | Bacteria | Inherent Risks |  | Patient anatomy rests on Cassette during a procedure | 4.0 | Bacteria cross-contaminates from Cassette enclosure to Patient | 3.0 | Minor Infection | 4.0 | 4.0 | 16.0 |  | The Cassette is designed and tested to be capable of operating under a protective drape | PRD3.5 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0655 | RMF | Bacteria | Design Failure - Hardware |  | Insufficient cleaning procedure | 2.0 | Patient exposed to bacteria | 1.0 | Major Infection | 10.0 | 1.0 | 10.0 |  | Cleaning procedure successfully targets bacteria/viruses | PRD13.5 |  | 1.0 | 2.0 | 10.0 | 10 |  | Cavicide wipes damage casette screen or enclosure | RMF1.7.12 | RMF1.7.26RMF1.7.27RMF1.7.28 | IEC 60601-1 | 11.6.6 |
| R0656 | RMF | Bacteria | Design Failure - Hardware |  | Insufficient cleaning procedure | 2.0 | Patient exposed to bacteria | 2.0 | Moderate Infection | 7.0 | 2.0 | 14.0 |  | Cleaning procedure successfully targets bacteria/viruses | PRD13.5 |  | 1.0 | 2.0 | 7.0 | 7 |  | Cavicide wipes damage casette screen or enclosure | RMF1.7.12 | RMF1.7.26RMF1.7.27RMF1.7.28 | IEC 60601-1 | 11.6.6 |
| R0657 | RMF | Bacteria | Design Failure - Hardware |  | Insufficient cleaning procedure | 2.0 | Patient exposed to bacteria | 2.0 | Minor Infection | 4.0 | 2.0 | 8.0 |  | Cleaning procedure successfully targets bacteria/viruses | PRD13.5 |  | 1.0 | 2.0 | 4.0 | 4 |  | Cavicide wipes damage casette screen or enclosure | RMF1.7.12 | RMF1.7.26RMF1.7.27RMF1.7.28 | IEC 60601-1 | 11.6.6 |
| R0658 |  | Bacteria | Design Failure - Hardware |  | Surface wear from ethyl chloride creates zones for bacterial growth | 2.0 | Patients are exposed to bacteria | 1.0 | Major Infection | 10.0 | 1.0 | 10.0 |  | IFU - Use Drape with Ethyl ChlorideSystem is desined to be used with sterile coverings | IFU.547PRD3.5 |  |  |  | 10.0 |  |  |  | RMF1.7.12 | RMF1.11.42 | IEC 60601-1 | 15.3.7 |
| R0659 | R8.51 | Bacteria | Lifetime |  | Surface wear from approved chemicals and cleaning materials create zones for bacterial growth | 2.0 | Patients are exposed to bacteria | 2.0 | Moderate Infection | 7.0 | 2.0 | 14.0 |  | Cleaning procedure verified to not degrade device enclosure over device service life | PRD13.7 |  |  |  | 7.0 |  |  |  | RMF1.7.12 | RMF1.11.42 | IEC 60601-1 | 15.3.7 |
| R0660 | R6.39 | Viruses | Inherent Risks |  | Operator touches the Patient and Emitter (non-simultaneous) during a procedure | 2.0 | Virus cross contaminates from Emitter enclosure to Patient | 2.0 | Minor Infection | 4.0 | 2.0 | 8.0 |  | IFU - Cleaning Procedure (clean between patients) | IFU.291 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0661 | R6.41 | Viruses | Use Errors |  | Operator touches the Emitter to the Patient during a procedure | 2.0 | Virus cross contaminates from Emitter enclosure to Patient | 2.0 | Moderate Infection | 7.0 | 2.0 | 14.0 |  | IFU - Cleaning Procedure (clean between patients) | IFU.291 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0662 | R6.41 | Viruses | Use Errors |  | Operator touches the Emitter to the Patient during a procedure | 2.0 | Virus cross contaminates from Emitter enclosure to Patient | 3.0 | Minor Infection | 4.0 | 2.0 | 8.0 |  | IFU - Cleaning Procedure (clean between patients) | IFU.291 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0663 | R6.84 | Viruses | Inherent Risks |  | Patient anatomy rests on Cassette during a procedure | 4.0 | Virus cross contaminates from Cassette enclosure to Patient | 2.0 | Moderate Infection | 7.0 | 3.0 | 21.0 |  | The Cassette is designed and tested to be capable of operating under a protective drape | PRD3.7 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0664 | R6.84 | Viruses | Inherent Risks |  | Patient anatomy rests on Cassette during a procedure | 4.0 | Virus cross contaminates from Cassette enclosure to Patient | 3.0 | Minor Infection | 4.0 | 4.0 | 16.0 |  | The Cassette is designed and tested to be capable of operating under a protective drape | PRD3.7 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0665 | RMF | Viruses | Design Failure - Hardware |  | Insufficient cleaning procedure | 2.0 | Patient exposed to virus | 1.0 | Major Reaction | 10.0 | 1.0 | 10.0 |  | Cleaning procedure successfully targets bacteria/viruses | PRD13.5 |  |  |  | 10.0 |  |  |  | RMF1.7.12 | RMF1.7.26RMF1.7.27RMF1.7.28 | IEC 60601-1 | 11.6.6 |
| R0666 | RMF | Viruses | Design Failure - Hardware |  | Insufficient cleaning procedure | 2.0 | Patient exposed to virus | 2.0 | Moderate Infection | 7.0 | 2.0 | 14.0 |  | Cleaning procedure successfully targets bacteria/viruses | PRD13.5 |  |  |  | 7.0 |  |  |  | RMF1.7.12 | RMF1.7.26RMF1.7.27RMF1.7.28 | IEC 60601-1 | 11.6.6 |
| R0667 | RMF | Viruses | Design Failure - Hardware |  | Insufficient cleaning procedure | 2.0 | Patient exposed to virus | 2.0 | Minor Infection | 4.0 | 2.0 | 8.0 |  | Cleaning procedure successfully targets bacteria/viruses | PRD13.5 |  |  |  | 4.0 |  |  |  | RMF1.7.12 | RMF1.7.26RMF1.7.27RMF1.7.28 | IEC 60601-1 | 11.6.6 |
| R0668 | R2.9 | Toxins | Biocompatibility |  | Emitter or Cassette made of non-biocompatible material | 3.0 | Limited (>1 min) contact between Patient intact skin and device (irritation, intracutaneous reactivity, sensitization, or cytotoxicity) | 1.0 | Major Reaction | 10.0 | 2.0 | 20.0 |  | Material choice compliant with IEC 10993-1 | PRD20.16 |  |  |  | 10.0 |  |  |  |  | RMF1.7.34RMF1.7.35 |  |  |
| R0669 | new | Toxins | Biocompatibility |  | Emitter or Cassette made of non-biocompatible material | 3.0 | Limited (>1 min) contact between Patient intact skin and device (irritation, intracutaneous reactivity, sensitization, or cytotoxicity) | 2.0 | Moderate Reaction | 7.0 | 2.0 | 14.0 |  | Material choice compliant with IEC 10993-1 | PRD20.16 |  |  |  | 7.0 |  |  |  |  | RMF1.7.34RMF1.7.35 |  |  |
| R0670 | R2.17R2.10R2.13 | Toxins | Biocompatibility |  | Emitter or Cassette made of non-biocompatible material | 3.0 | Limited (>1 min) contact between Patient intact skin and device (irritation, intracutaneous reactivity, sensitization, or cytotoxicity) | 3.0 | Minor Reaction | 4.0 | 3.0 | 12.0 |  | Material choice compliant with IEC 10993-1 | PRD20.16 |  |  |  | 4.0 |  |  |  |  | RMF1.7.34RMF1.7.35 |  |  |
| R0671 | new | Toxins | Biocompatibility |  | Emitter or Cassette made of non-biocompatible material | 3.0 | Limited (≤ 24 hr) contact between Operator intact skin and device (irritation, intracutaneous reactivity, sensitization, or cytotoxicity) | 1.0 | Major Reaction | 10.0 | 2.0 | 20.0 |  | Material choice compliant with IEC 10993-1 | PRD20.16 |  |  |  | 10.0 |  |  |  |  | RMF1.7.34RMF1.7.35 |  |  |
| R0672 | new | Toxins | Biocompatibility |  | Emitter or Cassette made of non-biocompatible material | 3.0 | Limited (≤ 24 hr) contact between Operator intact skin and device (irritation, intracutaneous reactivity, sensitization, or cytotoxicity) | 2.0 | Moderate Reaction | 7.0 | 2.0 | 14.0 |  | Material choice compliant with IEC 10993-1 | PRD20.16 |  |  |  | 7.0 |  |  |  |  | RMF1.7.34RMF1.7.35 |  |  |
| R0673 | R2.17 | Toxins | Biocompatibility |  | Emitter or Cassette made of non-biocompatible material | 3.0 | Limited (≤ 24 hr) contact between Operator intact skin and device (irritation, intracutaneous reactivity, sensitization, or cytotoxicity) | 3.0 | Minor Reaction | 4.0 | 3.0 | 12.0 |  | Material choice compliant with IEC 10993-1 | PRD20.16 |  |  |  | 4.0 |  |  |  |  | RMF1.7.34RMF1.7.35 |  |  |
| R0674 | new | Toxins | Biocompatibility |  | Emitter or Cassette made of non-biocompatible material | 3.0 | Prolonged contact (>24 h to 30 d, repeated use) between Operator intact skin and device; Operator is allergic to metal allergens and develops a mild reaction (red skin, irritation) | 1.0 | Major Reaction | 10.0 | 2.0 | 20.0 |  | Material choice compliant with IEC 10993-1 | PRD20.16 |  |  |  | 10.0 |  |  |  |  | RMF1.7.34RMF1.7.35 |  |  |
| R0675 | new | Toxins | Biocompatibility |  | Emitter or Cassette made of non-biocompatible material | 3.0 | Prolonged contact (>24 h to 30 d, repeated use) between Operator intact skin and device; Operator is allergic to metal allergens and develops a mild reaction (red skin, irritation) | 2.0 | Moderate Reaction | 7.0 | 2.0 | 14.0 |  | Material choice compliant with IEC 10993-1 | PRD20.16 |  |  |  | 7.0 |  |  |  |  | RMF1.7.34RMF1.7.35 |  |  |
| R0676 | new | Toxins | Biocompatibility |  | Emitter or Cassette made of non-biocompatible material | 3.0 | Prolonged contact (>24 h to 30 d, repeated use) between Operator intact skin and device; Operator is allergic to metal allergens and develops a mild reaction (red skin, irritation) | 3.0 | Minor Reaction | 4.0 | 3.0 | 12.0 |  | Material choice compliant with IEC 10993-1 | PRD20.16 |  |  |  | 4.0 |  |  |  |  | RMF1.7.34RMF1.7.35 |  |  |
| R0677 | new | Toxins | Biocompatibility |  | Emitter or Cassette made of non-biocompatible material | 3.0 | Long-term contact (>30 d, repeated use) between Operator intact skin and device; Operator is allergic to metal allergens and develops a mild reaction (red skin, irritation) | 1.0 | Major Reaction | 10.0 | 2.0 | 20.0 |  | Material choice compliant with IEC 10993-1 | PRD20.16 |  |  |  | 10.0 |  |  |  |  | RMF1.7.34RMF1.7.35 |  |  |
| R0678 | new | Toxins | Biocompatibility |  | Emitter or Cassette made of non-biocompatible material | 3.0 | Long-term contact (>30 d, repeated use) between Operator intact skin and device; Operator is allergic to metal allergens and develops a mild reaction (red skin, irritation) | 2.0 | Moderate Reaction | 7.0 | 2.0 | 14.0 |  | Material choice compliant with IEC 10993-1 | PRD20.16 |  |  |  | 7.0 |  |  |  |  | RMF1.7.34RMF1.7.35 |  |  |
| R0679 | R2.17 | Toxins | Biocompatibility |  | Emitter or Cassette made of non-biocompatible material | 3.0 | Long-term contact (>30 d, repeated use) between Operator intact skin and device; Operator is allergic to metal allergens and develops a mild reaction (red skin, irritation) | 3.0 | Minor Reaction | 4.0 | 3.0 | 12.0 |  | Material choice compliant with IEC 10993-1 | PRD20.16 |  |  |  | 4.0 |  |  |  |  | RMF1.7.34RMF1.7.35 |  |  |
| R0680 |  | Allergen | Biocompatibility |  | Pucks contain metal allergens (steel, nickel), User uses pucks for prolonged contact for normal use | 2.0 | Operator develops a skin reaction due to skin contact with allergens | 5.0 | Minor Reaction | 4.0 | 3.0 | 12.0 | False | IFU - CAUTION: If you experience metal sensitivity, wear protective gloves when handling the pucks | IFU.528 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0681 |  | Allergen | Biocompatibility |  | Pucks contain metal allergens (steel, nickel), User uses pucks for prolonged contact for normal use | 2.0 | Operator develops a skin reaction due to skin contact with allergens | 3.0 | Moderate Reaction | 7.0 | 2.0 | 14.0 | False | IFU - CAUTION: If you experience metal sensitivity, wear protective gloves when handling the pucks | IFU.528 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0682 | R2.25 | Allergen | Design Failure - Hardware |  | Insufficient cleaning procedure | 2.0 | Allergen present on device (ie, dust mites, etc) | 1.0 | Major Reaction | 10.0 | 1.0 | 10.0 |  | Cleaning procedure targets allergen particulates | PRD20.16 |  |  |  | 10.0 |  |  |  | RMF1.7.12 | RMF1.7.26RMF1.7.27RMF1.7.28 | IEC 60601-1 | 11.6.6 |
| R0683 | new | Allergen | Design Failure - Hardware |  | Insufficient cleaning procedure | 2.0 | Allergen present on device (ie, dust mites, etc) | 2.0 | Moderate Reaction | 7.0 | 2.0 | 14.0 |  | Cleaning procedure targets allergen particulates | PRD20.16 |  |  |  | 7.0 |  |  |  | RMF1.7.12 | RMF1.7.26RMF1.7.27RMF1.7.28 | IEC 60601-1 | 11.6.6 |
| R0684 | R2.26 | Allergen | Design Failure - Hardware |  | Insufficient cleaning procedure | 2.0 | Allergen present on device (ie, dust mites, etc) | 2.0 | Minor Reaction | 4.0 | 2.0 | 8.0 |  | Cleaning procedure targets allergen particulates | PRD20.16 |  |  |  | 4.0 |  |  |  | RMF1.7.12 | RMF1.7.26RMF1.7.27RMF1.7.28 | IEC 60601-1 | 11.6.6 |
| R0685 |  | Allergen | Use Errors |  | Operator uses wipes with lint | 2.0 | Additional material left behind; lint particles fall onto patient during interventional procedure | 1.0 | Major Reaction | 10.0 | 1.0 | 10.0 |  | IFU - Cleaning Procedure | IFU.291 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0686 |  | Allergen | Use Errors |  | Operator uses wipes with lint | 2.0 | Additional material left behind; lint particles fall onto patient during interventional procedure | 2.0 | Moderate Reaction | 7.0 | 2.0 | 14.0 |  | IFU - Cleaning Procedure | IFU.291 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0687 |  | Allergen | Use Errors |  | Operator uses wipes with lint | 2.0 | Additional material left behind; lint particles fall onto patient during interventional procedure | 2.0 | Minor Reaction | 4.0 | 2.0 | 8.0 |  | IFU - Cleaning Procedure | IFU.291 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0688 |  | Cleaning & Chemicals |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R0689 | RMF | Shearing or Cutting | Biocompatibility |  | Specified cleaning materials not compatible (corrosive, abrasive, etc.) with device over the device lifetime | 3.0 | Device surface becomes uneven/rough over time and irritates contacting skin | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 |  | IFU - Cleaning ProcedureSpecified cleaning procedure does not degrade material over device life | IFU.291PRD13.7 |  |  |  | 4.0 |  |  |  | RMF1.7.14 | RMF1.7.30RMF1.7.31RMF1.7.32RMF1.7.33 | IEC 60601-1 | 11.6.8 |
| R0690 | R2.19R2.20RMF | Loss of Function | Lifetime |  | Specified cleaning materials not compatible (corrosive, abrasive, etc.) with device over the device lifetime | 4.0 | Damage to device surface, labels, or pad prints; Operator cannot discern information | 3.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | IFU - Cleaning ProcedureSpecified cleaning procedure does not degrade material over device life | IFU.291PRD13.7 |  |  |  | 1.0 |  |  |  | RMF1.7.14 | RMF1.7.30RMF1.7.31RMF1.7.32RMF1.7.33 | IEC 60601-1 | 11.6.8 |
| R0691 | RMF | Shearing or Cutting | Biocompatibility |  | Operator uses unapproved abrasive material on device, surface of enclosure made rough and scratchy | 2.0 | Rough surface on device enclosure cuts Operator or Patient | 4.0 | Minor Injury | 4.0 | 3.0 | 12.0 |  | IFU - Cleaning ProcedureSpecified cleaning procedure does not degrade material over device life | IFU.291PRD13.7 |  |  |  | 4.0 |  |  |  | RMF1.7.14 | RMF1.7.30RMF1.7.31RMF1.7.32RMF1.7.33 | IEC 60601-1 | 11.6.8 |
| R0692 | R2.19R2.20RMF | Loss of Function | Use Errors |  | Operator uses unapproved chemicals on device | 3.0 | Damage to device enclosure | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - Cleaning ProcedureSpecified cleaning procedure does not degrade material over device life | IFU.291PRD13.7 |  |  |  | 4.0 |  |  |  | RMF1.7.14 | RMF1.7.30RMF1.7.31RMF1.7.32RMF1.7.33 | IEC 60601-1 | 11.6.8 |
| R0693 |  | Alarms and Errors |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R0694 | RMF | Ionizing Radiation | Lifetime |  | Over time, radiation output falls out of specified ranges | 3.0 | Poor radiation output quality generates unusable image | 4.0 | Non-diagnostic exposure | 1.0 | 4.0 | 4.0 |  | IFU - Describe means of monitoring the dose output of the device as a Dose Output test | IFU.354IFU.504 |  |  |  | 1.0 |  |  |  | RMF4.2 | RMF4.2 | IEC 60601-2-28 | 201.7.9.1 |
| R0695 | RMF | Ionizing Radiation | Lifetime |  | Over time, radiation output falls out of specified ranges | 3.0 | Poor radiation output quality generates poor image quality | 5.0 | Non-ALARA Exposure | 1.0 | 4.0 | 4.0 |  | IFU - Describe means of monitoring the dose output of the device as a Dose Output test | IFU.354IFU.504 |  |  |  | 1.0 |  |  |  | RMF4.2 | RMF4.2 | IEC 60601-2-28 | 201.7.9.1 |
| R0696 | RMF | Ionizing Radiation | Lifetime |  | Over time, radiation output falls out of specified ranges | 3.0 | Poor radiation output quality generates unusable image, device cannot be used | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | IFU - Describe means of monitoring the dose output of the device as a Dose Output test | IFU.354IFU.504 |  |  |  | 4.0 |  |  |  | RMF4.2 | RMF4.2 | IEC 60601-2-28 | 201.7.9.1 |
| R0697 |  | Data Transfer and Storage |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R0698 | R9.18 | Data Access | Software Error |  | Failure to send image to device app | 5.0 | No image available to Operator | 4.0 | Delay of Procedure | 4.0 | 5.0 | 20.0 |  | Heartbeat | RSK_R012 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0699 | R9.3 | Data Transfer | Software Error |  | Software failure to send image to PACS server | 5.0 | No Patient results sent | 2.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 |  | UI Displays Error Message | RSK_R066 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0700 | R9.1 | Data Transfer | Software Error |  | Package sent to incorrect location/server | 3.0 | No Patient results sent | 2.0 | Operator Inconvenience | 1.0 | 2.0 | 2.0 |  | Ping PACS server before sending packetIFU - PACS set-up instructionsIFU - Pacs Config The Responsibility of The Operator's Organization | RSK_R330IFU.72IFU.151 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0701 | R9.4 | Data Transfer | Software Error |  | Software failure to send to image external drive | 5.0 | No Patient results sent | 2.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | UI Displays Error Message | RSK_R066 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0702 | R9.30 | Data Transfer | Software Error |  | Storage Limit Restrictions; Hard disk storage limit reached | 4.0 | Unable to save images | 2.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | Prevents acquisition initiation if storage is full | PRD8.27 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0703 | R1.119 | Data Transfer | Software Error |  | Faulty data packets | 4.0 | Operator unable to view image | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 |  | Packet ValidationThe device shall display a warning in the event of poor wireless communication (COMS) quality. | RSK_R007RSK_R232 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0704 |  | Data Transfer | Software Error |  | No clear indicator post imaging for parameters | 3.0 | Operator doesn't remember what loading factors were selected for the image | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | Images automatically includes imaging parameters | RSK_R063 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0705 | R9.33 | Loss of Function | Software Error |  | Failed remote software upgrade | 4.0 | Incomplete software on the device | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 |  | backed up app partition (A/B file system) | RSK_R369 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0706 |  | Data Transfer | Use Errors |  | Operator inserts flash drive into wrong Cassette port | 5.0 | Operator unable to export images to external storage | 4.0 | Operator Inconvenience | 1.0 | 5.0 | 5.0 |  | Cassette design includes port labels for data export | RSK_R351 |  |  |  | 1.0 |  |  |  | RMF1.12.2 | RMF1.12.3 | IEC 60601-1 | 16.9.1 |
| R0707 |  | Data Transfer | Use Errors |  | Operator inserts flash drive into Emitter when trying to export images | 2.0 | Operator unable to export images to external storage | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 |  | Cassette design includes port labels for data export | RSK_R351 |  |  |  | 1.0 |  |  |  | RMF1.12.2 | RMF1.12.3 | IEC 60601-1 | 16.9.1 |
| R0708 | R9.2 | Data Transfer | Use Environment |  | Network is available and the device can't find it/connect | 5.0 | Operator unable to export images to PACS server | 3.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | USB available for image export | PRD8.5 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0709 |  | Data Transfer | Use Errors |  | Operator does not connect Cassette to WiFi in preparation for PACS integration | 3.0 | Operator unable to export images to PACS server | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | IFU - Instructions for creating PACS packet and sending to PACSUSB available for image export | IFU.72PRD8.5 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0710 |  | Data Transfer | Use Errors |  | Device moved to different location and PACS is not routed from that location | 4.0 | Operator unable to export images to PACS server | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | USB available for image export | PRD8.5 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0711 |  | Data Transfer | Use Errors |  | PACS server does not have the device registered | 3.0 | Operator unable to export images to PACS server | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | USB available for image export | PRD8.5 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0712 |  | Data Transfer | Use Errors |  | PACS server does not allow images | 3.0 | Operator unable to export images to PACS server | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | USB available for image export | PRD8.5 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0713 |  | Data Transfer | Use Errors |  | Device is in a wifi dead zone in the facility | 3.0 | Image export to PACS is lost | 5.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | USB available for image exportImage QueuingImages saved to local device storage | PRD8.5RSK_R005PRD8.3 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0714 |  | Data Transfer | Use Errors |  | Cannot find DICOM Servers menu | 3.0 | Cannot connect to PACS during setup | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | IFU - Instructions to navigate to DICOM Servers screen | IFU.72 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0715 |  | Data Transfer | Use Errors |  | Accidentally deletes DICOM Server | 3.0 | Cannot connect to PACS during setup | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | IFU - Instructions for creating PACS packet and sending to PACS | IFU.72 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0716 |  | Data Transfer | Use Errors |  | Types in wrong Server information | 3.0 | Cannot connect to PACS during setup | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | IFU - Test connection after adding new Server | IFU.72 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0717 |  | Data Transfer | Use Errors |  | Edits the wrong Server | 3.0 | Cannot connect to PACS during setup | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | IFU - Test connection after adding new Server | IFU.72 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0718 |  | Data Transfer | Use Errors |  | Does not save changes when editing Server, server information not saved in device | 3.0 | Cannot connect to PACS during setup | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | IFU - Instructions for creating PACS packet and sending to PACS (save server) | IFU.72 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0719 |  | Data Transfer | Use Errors |  | Does not know how to access DICOM fields | 3.0 | Source PACS fileds don't match destination fields. Makes it harder for Doctor to find images later | 5.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | IFU - Instructions to navigate to DICOM Fields page | IFU.546 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0720 |  | Data Transfer | Use Errors |  | Does not know how to access DICOM fields | 3.0 | PACS doesn't accept fields because PACS fields don't match | 5.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 |  | IFU - Instructions to navigate to DICOM Fields page | IFU.546 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0721 |  | Data Transfer | Use Errors |  | Doesn’t select all the intended captures to be sent | 5.0 | Has to resend missing images from the App | 4.0 | Operator Inconvenience | 1.0 | 5.0 | 5.0 |  | Selected images in the Libary or Send Screens are indicated with highlighted border | PRD9.7 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0722 |  | Data Transfer | Use Errors |  | Accidentally deselects capture during export | 4.0 | Missing images on storage submission, needs to resend | 5.0 | Operator Inconvenience | 1.0 | 5.0 | 5.0 |  | Selected images in the Libary or Send Screens are indicated with highlighted border | PRD9.7 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0723 |  | Data Transfer | Use Errors |  | Accidentally clears selection of images to be sent to PACS. | 4.0 | Missing images on storage submission, needs to resend | 5.0 | Operator Inconvenience | 1.0 | 5.0 | 5.0 |  | Selected images in the Libary or Send Screens are indicated with highlighted border | PRD9.7 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0724 |  | Loss of Function | Use Errors |  | Does not know how to access Doctors menu | 3.0 | Physician Information not attached to study. Cannot find study later, so irradiation was useless. | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | IFU - Instructions to navigate to Doctors page | IFU.546 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0725 |  | UI |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R0726 | R9.20 | Loss of Function | Software Error |  | Failure to load UI on viewfinder | 5.0 | UI does not appear on Emitter touch screen display (viewfinder) | 2.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | Heartbeat | RSK_R012 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0727 | R9.27 | Loss of Function | Software Error |  | Incorrect dose display | 5.0 | Operator unaware of total dose to Patient | 4.0 | Non-ALARA Exposure | 1.0 | 5.0 | 5.0 |  | Dose Verification | RSK_R267 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0728 | R9.22 | Loss of Function | Software Error |  | Viewfinder/tablet UI becomes unresponsive | 5.0 | Operator unable to change settings | 2.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 |  | Heartbeat | RSK_R012 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0729 | R9.21 | Mis-representation of results | Use Errors |  | Operator configures non MedAI-supplied tablet/monitor for use | 3.0 | Operator uses non DICOM display to inform diagnoses or decisions | 2.0 | Misdiagnosis | 7.0 | 2.0 | 14.0 |  | Banner presented on UI to let operator know that the display is non-DICOMMedAI App not available to download in Apple App Store | RSK_R366RSK_R367 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0730 |  | Interoperability |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R0731 | R9.32 | Loss of Function | Software Error |  | Competing unlocked Device App Connection; Multiple unlocked remote UIs used to create/send DICOM Studies at the same time | 2.0 | Incorrect data sent using remote UI; no clinically relevent image available | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 |  | IFU - note that previous Patient images may appear on screen when sending images to PACSIFU - Only connect one UI at a time to the device | IFU.80IFU.536 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0732 |  | Loss of Function | Interoperability |  | Foot Pedal out of range of Emitter | 2.0 | Communication is lost between Foot Pedal and Emitter, must be moved closer | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 |  | IFU - Foot Pedal can be 12 ft from Emitter | IFU.479 |  |  |  | 1.0 |  |  |  | RMF1.12.1 |  | IEC 60601-1 | 16.1 |
| R0733 |  | Loss of Function | Interoperability |  | Foot Pedal out of range of Emitter | 2.0 | Communication is lost between Foot Pedal and Emitter, cannot be moved closer due to procedure room setup | 1.0 | Delay of Procedure | 4.0 | 1.0 | 4.0 |  | IFU - Foot Pedal can be 12 ft from Emitter | IFU.479 |  |  |  | 4.0 |  |  |  | RMF1.12.1 |  | IEC 60601-1 | 16.1 |
| R0734 |  | Loss of Function | Interoperability |  | Emitter out of range of Cassette | 2.0 | Emitter and Cassette cannot pair, must be moved closer | 2.0 | Operator Inconvenience | 1.0 | 2.0 | 2.0 |  | IFU - Troubleshooting cassette and emitter out of range | IFU.446IFU.477 |  |  |  | 1.0 |  |  |  | RMF1.12.1 |  | IEC 60601-1 | 16.1 |
| R0735 |  | Loss of Function | Interoperability |  | Tablet out of range of Cassette | 3.0 | Tablet and Cassette cannot pair, must be moved closer | 3.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 |  | IFU - Troubleshooting cassette and emitter out of range | IFU.446IFU.477 |  |  |  | 1.0 |  |  |  | RMF1.12.1 |  | IEC 60601-1 | 16.1 |
| R0736 |  | Clinical Problems |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R0737 |  | Mis-representation of results | Software Error |  | X-ray exposure is poorly timed with Detector sensing window | 4.0 | Insufficient resolution for live guidance use cases, interventionalist makes clinical mistake, harms patient | 2.0 | Moderate Injury | 7.0 | 3.0 | 21.0 |  | Image quality acceptable for fluoroscopic guidance | UN4. |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0738 |  | Mis-representation of results | Software Error |  | X-ray exposure is poorly timed with Detector sensing window | 4.0 | Insufficient resolution for live guidance use cases, interventionalist makes clinical mistake, harms patient | 2.0 | Minor Injury | 4.0 | 3.0 | 12.0 |  | Image quality acceptable for fluoroscopic guidance | UN4. |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0739 |  | Mis-representation of results | Software Error |  | Poor image processing | 4.0 | Insufficient resolution for live guidance use cases, interventionalist makes clinical mistake, harms patient | 3.0 | Moderate Injury | 7.0 | 4.0 | 28.0 |  | Image quality acceptable for fluoroscopic guidance | UN4. |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0740 |  | Mis-representation of results | Software Error |  | Poor image processing | 4.0 | Insufficient resolution for live guidance use cases, interventionalist makes clinical mistake, harms patient | 3.0 | Minor Injury | 4.0 | 4.0 | 16.0 |  | Image quality acceptable for fluoroscopic guidance | UN4. |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0741 |  | Mis-representation of results | Use Errors |  | Operator selects wrong display type on startup of device app | 3.0 | User perception of image is skewed because display is not DICOM rated | 3.0 | Misdiagnosis | 7.0 | 3.0 | 21.0 |  | IFU - App startup option instructions | IFU.545 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0742 |  | Mis-representation of results | Design Failure - Hardware |  | Fluoro Mode image display delay is too long for real-time guidance | 4.0 | Interventionalist reacts to information that is too slow and makes a mistake, harms patient | 3.0 | Moderate Injury | 7.0 | 4.0 | 28.0 |  | Acquisition-to-Display time in Fluoroscopy Mode is under 0.350 seconds, the average recognition reaction time in humans | PRD8.30 |  |  |  | 7.0 |  |  |  | RMF6.10 |  | IEC 60601-2-43 | 201.12.4.102 |
| R0743 |  | Mis-representation of results | Design Failure - Hardware |  | Fluoro Mode image display delay is too long for real-time guidance | 4.0 | Interventionalist reacts to information that is too slow and makes a mistake, harms patient | 3.0 | Minor Injury | 4.0 | 4.0 | 16.0 |  | Acquisition-to-Display time in Fluoroscopy Mode is under 0.350 seconds, the average recognition reaction time in humans | PRD8.30 |  |  |  | 4.0 |  |  |  | RMF6.10 |  | IEC 60601-2-43 | 201.12.4.102 |
| R0744 |  | Mis-representation of results | Use Errors |  | User mistakes DDR for use in real-time guidance | 3.0 | Insufficient image quality for real-time guidance | 3.0 | Moderate Injury | 7.0 | 3.0 | 21.0 |  | DDR Frames are DelayedDDR Frames are 25% of full resolutionDDR Frames have overlay label over the Live Image | PRD8.13PRD8.43PRD8.46 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0745 |  | Mis-representation of results | Use Errors |  | No indicator for laterality | 3.0 | Orientation of anatomy in X-ray confusing; image not usable | 4.0 | Non-Diagnostic Exposure | 1.0 | 4.0 | 4.0 |  | IFU - Suggest using L/R marker to designate laterality | IFU.551 |  |  |  | 1.0 |  |  |  |  |  |  |  |
| R0746 |  | Mis-representation of results | Use Errors |  | Operator selects MX1 for use in procedure that requires longer than 20s of fluoro | 2.0 | Imaging stops unexpectedly during live guidance, operator reacts and harms patient | 4.0 | Minor Injury | 4.0 | 3.0 | 12.0 |  | Fuel Gage indicates time remaining in a single DDR/Fluoro captureIFU - Note fluoro time limit & cooldown | RSK_R250IFU.510 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0747 |  | Mis-representation of results | Design Failure - Hardware |  | Operator wants to take another fluoro image immediately after 20 s capture, device prevents X-rays for 40 seconds after 20 second live guidance | 2.0 | Device not usable for sensitive live guidance 40 seconds after 20 second Fluoroscopy, Operator reacts and harms patient | 4.0 | Minor Injury | 4.0 | 3.0 | 12.0 |  | IFU - Note fluoro time limit & cooldown | IFU.510 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0748 |  | Loss of Function | Design Failure - Hardware |  | Device is interrupted during emergency situation and must be restarted; device does not start up in time | 2.0 | Non-functioning device during sensitive situation, patient harmed | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 |  | Emergency Mode starts up in less than 2 minutes | PRD8.32 |  |  |  | 7.0 |  |  |  | RMF6.1 |  | IEC 60601-2-43 | 201.4.101 |
| R0749 |  | Mis-representation of results | Use Errors |  | Operator attempts real-time procedure that requires higher than 5 frames per second | 2.0 | Frame rate too low for sufficient interpretation, operator makes decision based on late information and harms patient | 1.0 | Major Injury | 10.0 | 1.0 | 10.0 |  | IFU - Fluoro frame rate is 5 fps | IFU.548 |  |  |  | 10.0 |  |  |  |  |  |  |  |
| R0750 |  | Mis-representation of results | Use Errors |  | Operator attempts real-time procedure that requires higher than 5 frames per second | 2.0 | Frame rate too low for sufficient interpretation, operator makes decision based on late information and harms patient | 3.0 | Moderate Injury | 7.0 | 2.0 | 14.0 |  | IFU - Fluoro frame rate is 5 fps | IFU.548 |  |  |  | 7.0 |  |  |  |  |  |  |  |
| R0751 |  | Mis-representation of results | Use Errors |  | Operator attempts real-time procedure that requires higher than 5 frames per second | 2.0 | Frame rate too low for sufficient interpretation, operator makes decision based on late information and harms patient | 3.0 | Minor Injury | 4.0 | 2.0 | 8.0 |  | IFU - Fluoro frame rate is 5 fps | IFU.548 |  |  |  | 4.0 |  |  |  |  |  |  |  |
| R0752 |  | Loss of Function | Use Errors |  | Device does not serve as patient support, operator uses it as patient support for CPR | 2.0 | Patient over rating breaks Cassette | 4.0 | Delay of procedure | 4.0 | 3.0 | 12.0 | False | IFU - Instruct to remove Cassette to configure for CPR | IFU.516 |  |  |  | 4.0 |  |  |  |  |  | IEC 60601-2-43 | 201.7.2.102 |
|  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 5
|  | Pre-Mitigation |  |  |  |  |  |  | Risk Controls |  |  |  |  |  |  | Residual Risk |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Associated Mitigation ID | Mitigation | New Hazards from Mitigation | P | Harm | S | RPN | Acceptable? | Mitigation | Req ID | Evidence of Implementation | (New) RMF ID Linkage | Old RMF ID | Standard | Clause | P | S | RPN | Acceptable? | Risk-Benefit Assessment |
| RSK_R350 | Attached Cassette Handle | Handle breaks due to age and Cassette Drops | 2.0 | Minor injury | 4.0 | 8 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| IFU.485 | IFU - Dust Cleaning Procedure | User attempts to remove screws with incorrect tool, screw strips and is not able to be removed; Fan not cleaned, dust over Patient | 2.0 | Moderate Reaction | 7.0 | 14 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| IFU.485 | IFU - Dust Cleaning Procedure | Strips screws while removing them; Fan not cleaned, dust over Patient | 2.0 | Moderate Reaction | 7.0 | 14 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| IFU.485 | IFU - Dust Cleaning Procedure | Strips screws while replacing them. Cover can't be removed again; Fan not cleaned, dust over Patient | 2.0 | Moderate Reaction | 7.0 | 14 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| IFU.485 | IFU - Dust Cleaning Procedure | Operator strips screw drives while attempting to remove for routine Emitter fan cleaning; Fan not cleaned, dust over PatientPatient allergic to dust | 2.0 | Moderate Reaction | 7.0 | 14 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| IFU.485 | IFU - Dust Cleaning Procedure | Operator strips screw drives while attempting to remove for routine Emitter fan cleaning; Fan not cleaned, dust over PatientPatient allergic to dust | 2.0 | Minor Reaction | 4.0 | 8 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| IFU.485 | IFU - Dust Cleaning Procedure | Operator loses one or more screws from Emitter fan cover during routine Emitter fan cleaning; Fan cover cannot be replaced | 3.0 | Delay of Procedure | 4.0 | 12 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| IFU.485 | IFU - Dust Cleaning Procedure | Operator loses one or more screws from Emitter fan cover during routine Emitter fan cleaning; Fan cover cannot be replaced; Operator or Patient exposed to electrical voltage | 2.0 | Minor Electrical Shock | 4.0 | 8 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| IFU.485 | IFU - Dust Cleaning Procedure | Operator loses one or more screws from Emitter fan cover during routine Emitter fan cleaning; Fan cover cannot be replaced; Operator or Patient exposed to motorized moving parts (fans) | 2.0 | Minor Injury | 4.0 | 8 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| IFU.485 | IFU - Dust Cleaning Procedure | Operator uses liquid cleaner during routine Emitter fan cleaning; Direct fluid ingress into Emitter enclosure causes electrical short on startup; device inoperable | 3.0 | Delay of Procedure | 4.0 | 12 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| IFU.485 | IFU - Dust Cleaning Procedure | Operator uses liquid cleaner during routine Emitter fan cleaning; Direct fluid ingress into Emitter enclosure causes electrical short on startup; fire starts | 2.0 | Minor Fire | 4.0 | 8 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| IFU.485 | IFU - Dust Cleaning Procedure | Operator disconnects Emitter fan during routine Emitter fan cleaning; Emitter overheats and cannot cool down | 2.0 | Delay of Procedure | 4.0 | 8 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| IFU.485 | IFU - Dust Cleaning Procedure | Operator cleans Emitter fan while Emitter is on; Fluid ingress shorts electrical circuits in the Emitter fan; shorts device | 2.0 | Delay of Procedure | 4.0 | 8 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| IFU.485 | IFU - Dust Cleaning Procedure | Operator cleans Emitter fan while Emitter is on; cuts finger | 2.0 | Minor Injury | 4.0 | 8 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| IFU.485 | IFU - Dust Cleaning Procedure | Breaks the fan when cleaning, making the device overheat when used. Heat control kicks in but device  powers off at high temps. Instrument failure, no results. | 3.0 | Delay of Procedure | 4.0 | 12 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| PRD3.3 / PRD3.10 | The device shall only allow X-ray emission within the specified SID range / SSD Lockout | Operator covers Emitter with sterile bag; Sterile bag blocks Emitter LIDAR and triggers SSD lockout | 3.0 | Delay of Procedure | 4.0 | 12 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R102 | Device disallows x-ray emission when charging cable is detected | Operator tries to take X-ray while charging Emitter; Emitter disallows X-rays when charging; Operator unable to take X-ray when intended | 4.0 | Operator Inconvenience | 1.0 | 4 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| PRD8.17 | Single exposure limited to 20 s before requiring retriggering | In DDR or Fluoro Mode, holds trigger for over 20 seconds; User runs out of time on DDR | 2.0 | Operator Inconvenience | 1.0 | 2 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| IFU.536 | IFU - Connecting to a Tablet | Operator does not know how to force quit an app when needed; Tablet cannot be used with device; unable to perform Exam or access images | 4.0 | Operator Inconvenience | 1.0 | 4 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| IFU.536 | IFU - Connecting to a Tablet | Customer unable to connect and needs MedAI assistance in troubleshooting | 4.0 | Operator Inconvenience | 1.0 | 4 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R357 | Instability lockout | Operator hangs or holds the Emitter with unapproved accessory or method for Fluoro; Emitter instability triggers stability lockout; Emitter unable to emit X-rays | 2.0 | Operator Inconvenience | 1.0 | 2 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R357 | Instability lockout | Operator hangs or holds the Emitter with unapproved accessory or method for DDR or Fluoro; Emitter instability triggers positioning lockout; Emitter unable to emit X-rays | 2.0 | Operator Inconvenience | 1.0 | 2 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R357 | Instability lockout | Operator tries to shoot Fluoro handheld; Emitter instability triggers positioning lockout; Emitter does not emit X-rays when intended | 2.0 | Operator Inconvenience | 1.0 | 2 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R357 | Instability lockout | User attempts to switch to handheld fluoroscopy during imaging; Device motion cut-off is activated, stops fluoroscopy unexpectedly | 2.0 | Operator Inconvenience | 1.0 | 2 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.11 | The device SW contains an interlock to restrict the beam to the active area, complies with IEC 60601-1-3 (Section 8) | Operator tries to shoot X-rays from the Emitter cleat, not understanding the x-ray emission direction; Tracking system positioning lockout prevents Operator from firing X-ray | 2.0 | Operator Inconvenience | 1.0 | 2 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.11 | The device SW contains an interlock to restrict the beam to the active area, complies with IEC 60601-1-3 (Section 8) | Operator positions Emitter such that the x-ray field falls outside the Active Area; Tracking system positioning lockout prevents Operator from firing X-ray | 4.0 | Operator Inconvenience | 1.0 | 4 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.11 | The device SW contains an interlock to restrict the beam to the active area, complies with IEC 60601-1-3 (Section 8) | Operator unaware of active field area, points Emitter in position that is prevented by Tracking System; Tracking system positioning lockout prevents Operator from firing X-ray | 3.0 | Operator Inconvenience | 1.0 | 3 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| PRD20.11 | The device SW contains an interlock to restrict the beam to the active area, complies with IEC 60601-1-3 (Section 8) | Operator unaware of active field area, points Emitter in position that is prevented by Tracking System; Tracking system positioning lockout prevents Operator from firing X-ray | 3.0 | Operator Inconvenience | 1.0 | 3 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R143 | Device includes temperature monitoring features; device enters safe state if overheated | Operator covers Emitter with sterile bag; Emitter overheats and must cool down | 3.0 | Delay of Procedure | 4.0 | 12 | Yes | None Needed |  |  |  |  |  |  |  |  |  |  |  |
| RSK_R143 | Device includes temperature monitoring features; device enters safe state if overheated | Thermal cut-out triggered safe-state and the device is allowed to cool down. Once temperatures have returned to normal, the device comes out of safe-state and a hazadous situation occurs. | 3.0 | Delay of Procedure | 4.0 | 12 | Yes | None Needed |  |  | RMF1.11.2 |  | IEC 60601-1 | 15.4.2.1 a |  |  |  |  |  |
| RSK_R143 | Device includes temperature monitoring features; device enters safe state if overheated | Internal thermistors fail and high temepratures can no longer trigger safe-state. Device continues to overheat past limits and results in a hzardous situation. | 3.0 | Delay of Procedure | 4.0 | 12 | Yes | None Needed |  |  | RMF1.11.3 |  | IEC 60601-1 | 15.4.2.1 c |  |  |  |  |  |
| RSK_R143 | Device includes temperature monitoring features; device enters safe state if overheated | Emitter overheating causes thermal cut-out and disables device charging; Device unable to charge until it cools down | 3.0 | Delay of Procedure | 4.0 | 12 | Yes | None Needed |  |  | RMF1.11.2 | RMF1.11.52 | IEC 60601-1 | 15.4.2.1.a |  |  |  |  |  |
| RSK_R143 | Device includes temperature monitoring features; device enters safe state if overheated | Cassette overheating causes thermal cut-out and disables device charging; Device unable to charge until it cools down | 3.0 | Delay of Procedure | 4.0 | 12 | Yes | None Needed |  |  | RMF1.11.2 | RMF1.11.52 | IEC 60601-1 | 15.4.2.1.a |  |  |  |  |  |
| RSK_R143 | Device includes temperature monitoring features; device enters safe state if overheated | Temperature rises in the device, causing a thermal cut-out; Device cannot restarted, must be returned. | 3.0 | Delay of Procedure | 4.0 | 12 | Yes | None Needed |  |  | RMF1.11.4 | RMF1.11.62RMF1.11.63 | IEC 60601-1 | 15.4.2.1.d |  |  |  |  |  |
| RSK_R143 | Device includes temperature monitoring features; device enters safe state if overheated | Operator uses device in ambient temperature above rating; Device triggers fail safe due to high internal temperaure | 3.0 | Delay of Procedure | 4.0 | 12 | Yes | None Needed |  |  | RMF1.11.2RMF1.11.4 | RMF1.11.58RMF1.11.58RMF1.11.59 | IEC 60601-1 | 15.4.2.1 a15.4.2.1 d |  |  |  |  |  |
| RSK_R143 | Device includes temperature monitoring features; device enters safe state if overheated | Temperature rise in the device triggers safe state; Device does not allow charging or X-ray until it cools down | 3.0 | Operator Inconvenience | 1.0 | 3 | Yes | None Needed |  |  | RMF1.11.2RMF1.11.4 | RMF1.11.58RMF1.11.58RMF1.11.59 | IEC 60601-1 | 15.4.2.1 a15.4.2.1 d |  |  |  |  |  |
| RSK_R143 | Device includes temperature monitoring features; device enters safe state if overheated | Temperature rise in the device triggers safe state in middle of procedure; Device does not allow charging or X-ray until it cools down | 3.0 | Delay of Procedure | 4.0 | 12 | Yes | None Needed |  |  | RMF1.11.2RMF1.11.4 | RMF1.11.58RMF1.11.58RMF1.11.59 | IEC 60601-1 | 15.4.2.1 a15.4.2.1 d |  |  |  |  |  |
| RSK_R143 | Device includes temperature monitoring features; device enters safe state if overheated | Thermistor failure; Device does not enter safestate upon overtemp | 4.0 | Minor Burn | 4.0 | 16 | No | Thermistor high and low limit fail safe | RSK_R097 |  | RMF1.11.2RMF1.11.4 | RMF1.11.58RMF1.11.58RMF1.11.59 | IEC 60601-1 | 15.4.2.1 c | 2.0 | 4.0 | 8 | Yes |  |
| RSK_R143 | Device includes temperature monitoring features; device enters safe state if overheated | Temperature rise in the device triggers safe state in middle of procedure; Device does not allow charging or X-ray until it cools down | 3.0 | Non-Diagnostic Exposure | 1.0 | 3 | Yes | None Needed |  |  | RMF1.11.2RMF1.11.4 | RMF1.11.58RMF1.11.58RMF1.11.59 | IEC 60601-1 | 15.4.2.1 a15.4.2.1 d |  |  |  |  |  |

### Table 6
| IFU - only use MedAI accessories with device | IFU.108 | IFU shall include a warning to connect and use only approved devices, components, batteries, and accessories that have been specified as part of or compatible with the System. |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- |
| IFU - Use of Approved Listed Components Only | IFU.108 | IFU shall include a warning to connect and use only approved devices, components, batteries, and accessories that have been specified as part of or compatible with the System. |  |  |  |  |  |
| IFU - Use only specified/supplied charger | IFU.108 | IFU shall include a warning to connect and use only approved devices, components, batteries, and accessories that have been specified as part of or compatible with the System. |  |  |  |  |  |
| IFU - Use ONLY with MedAI foot pedal | IFU.108 | IFU shall include a warning to connect and use only approved devices, components, batteries, and accessories that have been specified as part of or compatible with the System. |  |  |  |  |  |
| Use battery pack and cells certified to IEC 62133-2 | IFU.108 | IFU shall include a warning to connect and use only approved devices, components, batteries, and accessories that have been specified as part of or compatible with the System. |  |  |  |  |  |
| IFU - recommend using a drape | IFU.109 | IFU shall recommend using a drape over the Cassette during use. |  |  |  |  |  |
| IFU - Do Not Disassemble | IFU.114 | IFU shall warn against disassembling, opening, or modifying the device without authorization of MedAI. |  |  |  |  |  |
| IFU - Electromagnetic Disturbances | IFU.115 | IFU shall caution that the system generates and uses energy that may cause electromagnetic disturbances. |  |  |  |  |  |
| IFU - warning that device contains components that might cause electromagnetic disturbances | IFU.115 | IFU shall caution that the system generates and uses energy that may cause electromagnetic disturbances. |  |  |  |  |  |
| IFU - warning to wear PPE | IFU.116 | IFU shall Warn the user to wear PPE, including Radiation-protective PPE. |  |  |  |  |  |
| Specify Power Requirements In IFU | IFU.124 | IFU shall specify the input power requirements for the Emitter, Cassette, and Wired Charger. |  |  |  |  |  |
| IFU - Use in direct light may interfere with tracking | IFU.125 | IFU shall caution to use the System in a sufficiently lit environment. |  |  |  |  |  |
| IFU - Use in sufficiently lit environment | IFU.125 | IFU shall caution to use the System in a sufficiently lit environment. |  |  |  |  |  |
| IFU - CAUTION: Do not attempt to perform matenance or perform component replacment | IFU.131 | IFU shall instruct the user to send the system to MedAI for any servicing, calibration, and repairs. |  |  |  |  |  |
| IFU - Contact MedAI for maintenance and repairs | IFU.131 | IFU shall instruct the user to send the system to MedAI for any servicing, calibration, and repairs. |  |  |  |  |  |
| IFU - how to install a puck | IFU.134 | IFU shall instruct the user on how to use the collimating pucks. |  |  |  |  |  |
| IFU - Puck placement instructions | IFU.134 | IFU shall instruct the user on how to use the collimating pucks. |  |  |  |  |  |
| IFU - Covers that obscure or distort Cassette LEDs may prevent X-ray emissions | IFU.145 | IFU shall instruct the user on how to position or place the Cassette and Emitter for use. |  |  |  |  |  |
| IFU - How to position Cassette | IFU.145 | IFU shall instruct the user on how to position or place the Cassette and Emitter for use. |  |  |  |  |  |
| IFU depicts how to set Emitter down | IFU.145 | IFU shall instruct the user on how to position or place the Cassette and Emitter for use. |  |  |  |  |  |
| IFU - Pacs Config The Responsibility of The Operator's Organization | IFU.151 | IFU shall Note that PACS configuration is the reponsibility of the operator's organization. |  |  |  |  |  |
| IFU - Detector specs | IFU.171 | IFU shall describe the specifications of the Detector. |  |  |  |  |  |
| IFU - Do Not Disassemble | IFU.173 | IFU shall Warn against unauthorized modification or disassembly of the system and that doing so will void the customer warranty and render the system unservicable. |  |  |  |  |  |
| IFU cautions to not place objects in the path of the X-ray beam | IFU.174 | IFU shall Caution to not place unintended objects not specified to be present as part of normal use in the path of the X-ray beam, including accessories, due to the potential for adverse affects to the image. |  |  |  |  |  |
| IFU - Do not exceed 300 lb on Cassette | IFU.176 | IFU shall Caution to not place more weight or load on the Cassette than the rated weight. |  |  |  |  |  |
| IFU - Operators should use equipment certified in conformance IEC 60950 or IEC 62368 | IFU.196 | IFU shall state that in the Patient Environment, connected devices and equipment should be 60601-1 certified or should be IEC 60950 or IEC 62368 certified. |  |  |  |  |  |
| IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU.196 | IFU shall state that in the Patient Environment, connected devices and equipment should be 60601-1 certified or should be IEC 60950 or IEC 62368 certified. |  |  |  |  |  |
| IFU - inspect before use | IFU.198 | IFU shall warn the user to check equipment for damage before each use. |  |  |  |  |  |
| IFU - Inspect device for damage before use | IFU.198 | IFU shall warn the user to check equipment for damage before each use. |  |  |  |  |  |
| IFU - to provide details of loading factors | IFU.199 | IFU shall provide available range of loading factors and subsequent loading factors. |  |  |  |  |  |
| IFU - check Patient & equipment if dropped | IFU.209 | IFU shall include a warning to inspect device after being dropped |  |  |  |  |  |
| IFU - Use Class C fire extinguisher | IFU.231 | IFU shall Warn against using the wrong type of fire extinguisher, and specify the correct type must be available where the equipment is being used. |  |  |  |  |  |
| IFU - Intended Use Environment | IFU.259 | IFU shall include the following information on the ME System as intended by the Manufacturer:- Intended Use- Indications for Use- Intended Use Environment. |  |  |  |  |  |
| Contraindications for Use Specified in IFU | IFU.261 | IFU shall include any known contraindication(s) to the use of the ME System, including:- Mammography- Dental applications- Contact with non-intact skin- Cardiac Applications |  |  |  |  |  |
| IFU - Charging instructions | IFU.272 | The IFU shall state any additional power supplies that are intended to be used with the System and how to connect them. |  |  |  |  |  |
| IFU - Instructions to replace Foot Pedal batteries | IFU.273 | For mains-operated ME Equipment with an additional power source not automatically maintained in a fully usable condition, the IFU shall include a warning statement referring to the necessity for periodic checking or replacement of such an additional power source. |  |  |  |  |  |
| IFU - Instructions to replace Foot Pedal batteries (with image clearly showing cap mechanism) | IFU.273 | For mains-operated ME Equipment with an additional power source not automatically maintained in a fully usable condition, the IFU shall include a warning statement referring to the necessity for periodic checking or replacement of such an additional power source. |  |  |  |  |  |
| IFU - Monitor battery health during use | IFU.273 | For mains-operated ME Equipment with an additional power source not automatically maintained in a fully usable condition, the IFU shall include a warning statement referring to the necessity for periodic checking or replacement of such an additional power source. |  |  |  |  |  |
| IFU - Powering Off | IFU.290 | The IFU shall contain the necessary information for the operator to safely terminate the operation of the ME Equipment. |  |  |  |  |  |
| IFU - cleaning instructions | IFU.291 | IFU shall include instructions for cleaning and disinfecting each item of equipment or equipment part forming part of the ME System (see 11.6.6 and 11.6.7) that can become contaminated during use; list applicable parameters such as temperature, pressure, humidity, time limits and number of cycles that such parts or accessories can tolerate. |  |  |  |  |  |
| IFU - Cleaning Procedure | IFU.291 | IFU shall include instructions for cleaning and disinfecting each item of equipment or equipment part forming part of the ME System (see 11.6.6 and 11.6.7) that can become contaminated during use; list applicable parameters such as temperature, pressure, humidity, time limits and number of cycles that such parts or accessories can tolerate. |  |  |  |  |  |
| IFU - Cleaning Procedure (clean between patients) | IFU.291 | IFU shall include instructions for cleaning and disinfecting each item of equipment or equipment part forming part of the ME System (see 11.6.6 and 11.6.7) that can become contaminated during use; list applicable parameters such as temperature, pressure, humidity, time limits and number of cycles that such parts or accessories can tolerate. |  |  |  |  |  |
| IFU - Battery replacement not allowed by Operators. | IFU.295 | For ME Equipment containing rechargeable batteries that are intended to be maintained by anyone other than service personnel, IFU shall contain instructions to ensure adequate maintenance. |  |  |  |  |  |
| IFU - Proper disposal procedure | IFU.298 | IFU shall provide advice on the proper disposal of waste products, ME Equipment, and accessories at the end of their expected service life. |  |  |  |  |  |
| IFU - Define operating temperature | IFU.303 | Tech Desc shall include the permissible environmental conditions of use including conditions for transport and storage (see also 7.2.17). |  |  |  |  |  |
| IFU - Monitor battery health | IFU.303 | Tech Desc shall include the permissible environmental conditions of use including conditions for transport and storage (see also 7.2.17). |  |  |  |  |  |
| IFU - Specify operating and storage conditions | IFU.303 | Tech Desc shall include the permissible environmental conditions of use including conditions for transport and storage (see also 7.2.17). |  |  |  |  |  |
| IFU - Expected Service Life | IFU.34 | IFU shall clearly state the device's expected service life, including battery life expectations. |  |  |  |  |  |
| IFU - advice to carry out all Cleaning Procedures | IFU.350 | IFU shall include advice to the Responsible Organization to carry out all adjustment, cleaning and disinfection Procedures specified therein. |  |  |  |  |  |
| IFU - advise on ways to minimize operator irradiation | IFU.362 | All information necessary to minimize the irradiation of the operators in normal use shall be provided. |  |  |  |  |  |
| IFU - Charge the system periodically to prevent unexpected loss of power | IFU.37 | IFU shall caution the user to charge periodically and confirm the battery life of the Emitter and Cassette before use |  |  |  |  |  |
| IFU - Charging indicator | IFU.38 | IFU shall describe all visual and audible indications and alerts from the system; and device power and mode states with associated indications |  |  |  |  |  |
| IFU - Collimation Sizing - choosing a puck size | IFU.415 | The IFU must state If the X-ray beam axis does not coincide with the Reference Axis, according to 203.8.104. |  |  |  |  |  |
| IFU - coollimation sizing and how to choose a puck | IFU.415 | The IFU must state If the X-ray beam axis does not coincide with the Reference Axis, according to 203.8.104. |  |  |  |  |  |
| IFU - X-ray alignment indications for viewfinder | IFU.419 | The IFU shall describe the positions of the X-ray beam available in normal use, in terms of its locations with respect to relevant image reception areas and its angles with respect to relevant image receptor planes. |  |  |  |  |  |
| IFU - CAUTION: avoid excessive drape layers and blocking the vents | IFU.42 | IFU shall Caution to not block or obstruct airflow around fans, or risk overheating. |  |  |  |  |  |
| IFU - Warning against blocking fans | IFU.42 | IFU shall Caution to not block or obstruct airflow around fans, or risk overheating. |  |  |  |  |  |
| IFU - do not charge outside operating temperature range | IFU.43 | IFU shall warn against charging or powering devices outside the specified operation range. |  |  |  |  |  |
| IFU - Contact MedAI for maintenance and repairs | IFU.46 | IFU shall caution the user against performing maintenance or servicing beyond routine cleaning. |  |  |  |  |  |
| IFU - Do not disassemble | IFU.46 | IFU shall caution the user against performing maintenance or servicing beyond routine cleaning. |  |  |  |  |  |
| IFU - Pairing the Foot Pedal and checking for connection | IFU.478 | IFU shall instruct to check for visual indication of Emitter, Cassette, and Foot Pedal pairing. |  |  |  |  |  |
| IFU - Do not point laser at eyes | IFU.48 | IFU shall describe the Emitter's laser class and Caution the user to not point the Emitter's lasers near eyes. |  |  |  |  |  |
| Emitter fan exhaust blows away from patient | IFU.485 | The IFU shall specify a procedure for the removal of dust from the Emitter |  |  |  |  |  |
| IFU - Dust Cleaning Procedure | IFU.485 | The IFU shall specify a procedure for the removal of dust from the Emitter |  |  |  |  |  |
| IFU - Do not use in O2 rich environment | IFU.51 | IFU shall warn against using the System in a volatile atmospheric environment, including O2-rich environments. |  |  |  |  |  |
| IFU - Instruct to remove Cassette to configure for CPR | IFU.516 | The IFU shall include instructions to configure the system to permit CPR. |  |  |  |  |  |
| IFU - Instruct to remove Cassette to configure for CPR (remove device) | IFU.516 | The IFU shall include instructions to configure the system to permit CPR. |  |  |  |  |  |
| IFU - How to drape | IFU.52 | IFU shall provide instructions on how to drape the Cassette. |  |  |  |  |  |
| IFU - to report residual and scatter data | IFU.522 | Stray (Scatter) radiation shall be tested and reported in the IFU, using the test setup in the standard; review IEC 60601-2-54 203.13.6 (for stray radiation map test procedure) and IEC 60601-2-43 203.13.6 (for isokerma test procedure). |  |  |  |  |  |
| IFU - CAUTION: If you experience metal sensitivity, wear protective gloves when handling the pucks | IFU.528 | The IFU shall include information on the materials to which the Patient or Operator is exposed if such exposure can constitute an unacceptable Risk. |  |  |  |  |  |
| IFU - describe non-ionizing hazards | IFU.530 | IFU shall describe physiological hazards of energy outputs from the MX1 System, including ionizing radiation, laser radiation, infrared light, and LIDAR laser energy. |  |  |  |  |  |
| IFU - Warning to use in Intended Use Environment | IFU.534 | IFU shall warn against using the device in use environments, environmental conditions, and useful life as specified. |  |  |  |  |  |
| IFU - Warning: Intended Use Environment | IFU.534 | IFU shall warn against using the device in use environments, environmental conditions, and useful life as specified. |  |  |  |  |  |
| IFU - Powering On | IFU.535 | The IFU shall contain the necessary information for the operator to initiate operation of the ME Equipment. |  |  |  |  |  |
| IFU - Connecting to a Tablet | IFU.536 | IFU shall instruct on how to connect the Tablet to the System. |  |  |  |  |  |
| IFU - Guide for navigating to Cassette Configuration screen | IFU.536 | IFU shall instruct on how to connect the Tablet to the System. |  |  |  |  |  |
| IFU - Guide for selecting correct WiFi | IFU.537 | IFU shall incstruct on how to connect the System to a wireless network through the device app. |  |  |  |  |  |
| IFU - Idle State | IFU.538 | IFU shall describe the purpose of System idle and its indications |  |  |  |  |  |
| IFU - Note that system may take 20 seconds to come from idle | IFU.539 | IFU shall Note that the System can take up to 20 seconds to exit idle. |  |  |  |  |  |
| IFU - Foot Pedal | IFU.541 | IFU shall instruct operator to maintain communication with Patient when using a distance activation method |  |  |  |  |  |
| IFU - Foot Pedal Idle State | IFU.542 | IFU shall describe the purpose of Foot Pedal idle and its indications |  |  |  |  |  |
| IFU - avoid rapid movement when taking images | IFU.63 | IFU - hold still in use |  |  |  |  |  |
| IFU - instructions for image adjustment | IFU.70 | IFU shall include instructions for adjusting or manipulating an image |  |  |  |  |  |
| IFU - Post-Processing | IFU.70 | IFU shall include instructions for adjusting or manipulating an image |  |  |  |  |  |
| IFU - Initial MedAI Imaging App Setup | IFU.72 | IFU shall instruct users on how to set up proper PACS and RIS server system connections |  |  |  |  |  |
| IFU - Instructions for creating PACS packet and sending to PACS | IFU.72 | IFU shall instruct users on how to set up proper PACS and RIS server system connections |  |  |  |  |  |
| IFU - Instructions for creating PACS packet and sending to PACS (save server) | IFU.72 | IFU shall instruct users on how to set up proper PACS and RIS server system connections |  |  |  |  |  |
| IFU - instructions for proper PACS | IFU.72 | IFU shall instruct users on how to set up proper PACS and RIS server system connections |  |  |  |  |  |
| IFU - Instructions to navigate to DICOM Servers screen | IFU.72 | IFU shall instruct users on how to set up proper PACS and RIS server system connections |  |  |  |  |  |
| IFU - PACS set-up instructions | IFU.72 | IFU shall instruct users on how to set up proper PACS and RIS server system connections |  |  |  |  |  |
| IFU - Performing an Exam | IFU.72 | IFU shall instruct users on how to set up proper PACS and RIS server system connections |  |  |  |  |  |
| IFU - Test connection after adding new Server | IFU.72 | IFU shall instruct users on how to set up proper PACS and RIS server system connections |  |  |  |  |  |
| IFU - note that previous Patient images may appear on screen when sending images to PACS | IFU.80 | IFU shall Warn that previous Patient images will appear on screen when sending images to PACS |  |  |  |  |  |
| IFU - Pediatric Use information and guidance | IFU.86 | IFU shall describe risks, information, and available controls for mitigations in context of Pediatric Use cases |  |  |  |  |  |
| IFU - Imaging technique recommendations | IFU.92 | IFU shall include recommended imaging parameters, including designation for Pediatric use cases. |  |  |  |  |  |
| IFU - Imaging technique recommendations, including for Pediatric use | IFU.92 | IFU shall include recommended imaging parameters, including designation for Pediatric use cases. |  |  |  |  |  |
| Emitter power button must be pressed for 3 s for shutdown | PRD10.13 | The emitter keypad center button should gracefully shut off the emitter when press/hold for 3 seconds. |  |  |  |  |  |
| Trigger haptic feedback indicates when trigger has been pressed far enough to take X-ray | PRD10.5 | The emitter should provide haptic feedback when buttons and trigger are pressed. |  |  |  |  |  |
| Emitter designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | PRD11.3 | The emitter shall be useable with one hand. |  |  |  |  |  |
| Set Max weight of device | PRD11.3 | The emitter shall be useable with one hand. |  |  |  |  |  |
| Set max weight on Emitter | PRD11.3 | The emitter shall be useable with one hand. |  |  |  |  |  |
| 2X Safety Factor on Cassette (600 lb) | PRD11.7 | The cassette active area shall support a minimum static load of 300 lbs with a 2X safety factor (test to 600 lb) |  |  |  |  |  |
| Cassette designed to withstand dynamic loading up to 300 lb | PRD11.7 | The cassette active area shall support a minimum static load of 300 lbs with a 2X safety factor (test to 600 lb) |  |  |  |  |  |
| Cleaning procedure verified to not degrade device enclosure over device service life | PRD13.7 | The device shall be durable enough to withstand cleaning & disinfection for expected service life of the product. |  |  |  |  |  |
| Specified cleaning procedure does not degrade material over device life | PRD13.7 | The device shall be durable enough to withstand cleaning & disinfection for expected service life of the product. |  |  |  |  |  |
| Device functions at 0C to +29.9C | PRD15.4 | The device shall operate within an ambient temperature of 0C to +29.9C. |  |  |  |  |  |
| The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp | PRD15.4 | The device shall operate within an ambient temperature of 0C to +29.9C. |  |  |  |  |  |
| Foot Pedal rated to IP08, mitigating fluid ingress | PRD17.4 | The foot pedal should be rated to a liquid ingress rating of IPX8 per IEC 60529:1989/AMD2:2013/COR1:2019 |  |  |  |  |  |
| Foot Pedal rated to IPX8 | PRD17.4 | The foot pedal should be rated to a liquid ingress rating of IPX8 per IEC 60529:1989/AMD2:2013/COR1:2019 |  |  |  |  |  |
| Distance activiation method provided | PRD17.8 | The foot pedal shall be wireless and work at a range up to 12 feet or more away from the emitter. |  |  |  |  |  |
| Clear storage space for Pucks/Pediatric Filter provided | PRD18.6 | The pucks shall be packed in their own box and be able to be placed within the case |  |  |  |  |  |
| Design a Tube Shield/potting of Equivalent Lead Thickness | PRD2.1 | The x-ray tube assembly shall be self-shielded. |  |  |  |  |  |
| Tube Shielding/potting | PRD2.1 | The x-ray tube assembly shall be self-shielded. |  |  |  |  |  |
| Sufficient filtration to remove low energy X-ray radiation | PRD2.11 | The device shall have a minimum Aluminum equivalent total x-ray beam filtration of 2.5 mm. |  |  |  |  |  |
| Fluoro limit of 20s with cooldown | PRD2.19 | The nominal x-ray exposure in Fluoroscopy Mode shall be 40ms per frame, 5 frames per second, for a maximum of 20 seconds. |  |  |  |  |  |
| Beam current and voltage monitor | PRD2.2 | The device shall monitor and log beam current, filament current, and monoblock temperature with each acquisition. |  |  |  |  |  |
| Temperature monitor FW (safe-state) on battery compartment | PRD2.2 | The device shall monitor and log beam current, filament current, and monoblock temperature with each acquisition. |  |  |  |  |  |
| Maximum voltage option for Fluoroscopy Mode is 80% of that for DDR Mode | PRD2.20 | The nominal voltage for Fluoroscopy shall be 80% or less than that of Radiography |  |  |  |  |  |
| Exposure Time for any frame or image is 40 ms | PRD2.7 | The x-ray exposure in serial radiographic mode shall be 40ms per frame, 5 frames per second, for a maximum of 20 seconds. |  |  |  |  |  |
| Tube compliant to IEC 60336 | PRD20.10 | The device shall comply with IEC 60601-20-43 Edition 2.2 2019 Particular requirements for the basic safety and essential performance of X-ray equipment for interventional procedures |  |  |  |  |  |
| Air kerma does not exceed permissible limits, comply with IEC 60601-2-54 (Section 203.11.102) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| Audible and visible alerts to radiation, complies with IEC 60601-2-54 203.6.4.101 | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| Compliance to IEC 60601-2-54 (section 203.10) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| Comply with IEC 60601-2-54 (accuracy of loading factors) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| Comply with IEC 60601-2-54 (section 201.10) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| Comply with IEC 60601-2-54 EP specifications (section 201.4) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| Dielectric Testing Per IEC 60601-2-54 (section 201.8.7) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| HV circuit insulation, compliant to IEC 60601-2-54 Section 201.8.8.3 | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| IEC 60601-2-28 (section 201.8) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| IEC 60601-2-54 (section 203.6) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| IEC 60601-2-54 (section 203.7) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| IEC 60601-2-54 (section 203.8) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| Scatter limits are below permissible limits, comply with IEC 60601-2-54 (Section 203.13.4.101) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| The device SW contains an interlock to restrict the beam to the active area, complies with IEC 60601-1-3 (Section 8) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| X-ray field complies with accuracy requirements in IEC 60601-2-54 (section 203.8) and IEC 60601-2-43 (section 203.8) | PRD20.11 | The device shall comply with IEC 60601-2-54 Edition 2.0 2022 Requirements for Medical electrical equipment for radiography. |  |  |  |  |  |
| Computed or predicted x-ray field size at all sizes complies with correspondance requirements of 60601-2-43 Clause 203.8.5.3 | PRD20.13 | The device shall comply with IEC 60601-2-43 Edition 2.2 2019 Particular requirements for the basic safety and essential performance of X-ray equipment for interventional procedures |  |  |  |  |  |
| Cleaning procedure targets allergen particulates | PRD20.16 | The device shall comply with ISO 10993 Edition 5 2018 |  |  |  |  |  |
| Material choice compliant with IEC 10993-1 | PRD20.16 | The device shall comply with ISO 10993 Edition 5 2018 |  |  |  |  |  |
| Battery design includes venting, complies with IEC 62133-2 (Section 5.3) | PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. |  |  |  |  |  |
| Battery designed with mechanical protection for cells and components, complies with IEC 62133-2 (Section 5.6.3) | PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. |  |  |  |  |  |
| Design includes mechanical protection of batteries, complies with IEC 62133-2 Section 5.6.3 | PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. |  |  |  |  |  |
| IFU - Use only specified/supplied charger | PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. |  |  |  |  |  |
| System designed to withstand impacting forces, complies with IEC 60601-1 (Section 15.3.3) | PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. |  |  |  |  |  |
| Upper limit of charging voltage/current adjusted if battery cell temperature falls into low temp range, complies with IEC 62133-2 (Section A.4.4) | PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. |  |  |  |  |  |
| Use Battery compliant with IEC-62133 | PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. |  |  |  |  |  |
| Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. |  |  |  |  |  |
| Use battery pack and cells certified to IEC 62133-22 | PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. |  |  |  |  |  |
| Use of IEC 62133 rated Battery Pack | PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. |  |  |  |  |  |
| Use of rated IEC 62133 rated Battery Pack | PRD20.18 | The device shall comply with IEC 62133-2 Edition 1.0 2017-02 Secondary cells and batteries containing alkaline or other non-acid electrolytes - Safety requirements for portable sealed secondary cells, and for batteries made from them, for use in portable applications - Part 2: Lithium systems. |  |  |  |  |  |
| Class 1 laser device compliant with IEC 60825-1 | PRD20.21 | The device labeling shall comply with IEC 60825-1 Edition 2.0 2007-03 Safety of laser products - Part 1: Equipment classification, and requirements [Including: Technical Corrigendum 1 (2008), Interpretation Sheet 1 (2007), Interpretation Sheet 2 (2007)]. |  |  |  |  |  |
| Verification of the DICOM study creation | PRD20.23 | The device should support the DICOM Standard (NEMA PS 3.1 - 3.20 (2022) Digital Imaging and Communications in Medicine (DICOM) Set). |  |  |  |  |  |
| Wireless coexistence testing C63.27 | PRD20.24 | The device shall be compliant to ANSI IEEE C63.27-2017 American National Standard For Evaluation Of Wireless Coexistence, and AAMI TIR69:2017/(R2020) Technical Information Report Risk management of radio-frequency wireless coexistence for medical devices and systems. |  |  |  |  |  |
| Packaging designed to protect system in common transit conditions | PRD20.25 | The device shall maintain essential performance after exposure to comply with ISTA 3A 2018 conditioning for Packaged-Products for Standard Parcel Delivery System Shipment 70 kg (150 lb) or Less. |  |  |  |  |  |
| Wireless coexistence verified for use environment, complies with C63.27 | PRD20.26 | The device shall meet General Safety and Performance Requirements (GSPRs) per Regulation (EU) 2017/745. |  |  |  |  |  |
| Compliance to CISPR 11 Class A | PRD20.28 | The device shall comply with CISPR 11:2015 Industrial, scientific and medical equipment - Radio-frequency disturbance characteristics - Limits and methods of measurement. |  |  |  |  |  |
| Design complies with CISPR 11 | PRD20.28 | The device shall comply with CISPR 11:2015 Industrial, scientific and medical equipment - Radio-frequency disturbance characteristics - Limits and methods of measurement. |  |  |  |  |  |
| No accessible motorized/moving parts through use of enclosure, covers, and guards, complies with IEC 60601-1 Section 9.2.1 | PRD20.4 | The device shall conform to 21 CFR 1020.32:2015, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Fluoroscopic equipment. 21 CFR 1020.32(a), (b), (c), (d)(1), (d)(2), (d)(3)(i) – (iv), (d)(4), (f), (h), (i), (j), and (k) shall be met by conforming to IEC 60601-1-3, IEC 60601-2-54, and IEC 60601-2-43. |  |  |  |  |  |
| System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6 | PRD20.4 | The device shall conform to 21 CFR 1020.32:2015, PERFORMANCE STANDARDS FOR IONIZING RADIATION EMITTING PRODUCTS; Fluoroscopic equipment. 21 CFR 1020.32(a), (b), (c), (d)(1), (d)(2), (d)(3)(i) – (iv), (d)(4), (f), (h), (i), (j), and (k) shall be met by conforming to IEC 60601-1-3, IEC 60601-2-54, and IEC 60601-2-43. |  |  |  |  |  |
| SSD Lockout enforces min SSD | PRD3.10 | The device shall prevent x-ray emission when the calculated Source-to-Skin Distance is less than 30cm |  |  |  |  |  |
| SID Interlock disallows x-ray emission if the SID is outside of the specified range | PRD3.3 | The device shall only allow x-ray emissions within a source-to-detector (SID) distance between 25cm and 80cm. |  |  |  |  |  |
| Tracking works when 50% LEDs are covered | PRD3.4 | The tracking system should function when 50% of the LEDs are not visible. |  |  |  |  |  |
| System is desined to be used with sterile coverings | PRD3.5 | The tracking system should function accurately with 1 standard medical drape over the cassette. |  |  |  |  |  |
| The Cassette is designed and tested to be capable of operating under a protective drape | PRD3.5 | The tracking system should function accurately with 1 standard medical drape over the cassette. |  |  |  |  |  |
| Component LEDs remain on when component is on | PRD3.7 | The device shall display to the operator the status of the system via indicator LEDs. |  |  |  |  |  |
| Cyan LEDs to denote Idle State | PRD3.7 | The device shall display to the operator the status of the system via indicator LEDs. |  |  |  |  |  |
| LED indications for emitting status | PRD3.7 | The device shall display to the operator the status of the system via indicator LEDs. |  |  |  |  |  |
| LED status indicators | PRD3.7 | The device shall display to the operator the status of the system via indicator LEDs. |  |  |  |  |  |
| The Cassette is designed and tested to be capable of operating under a protective drape | PRD3.7 | The device shall display to the operator the status of the system via indicator LEDs. |  |  |  |  |  |
| UI includes Cyan LEDs to denote Idle State | PRD3.7 | The device shall display to the operator the status of the system via indicator LEDs. |  |  |  |  |  |
| UI indicates that system is off through the LEDs being off | PRD3.7 | The device shall display to the operator the status of the system via indicator LEDs. |  |  |  |  |  |
| UI indicates that system is on through the LEDs being off | PRD3.7 | The device shall display to the operator the status of the system via indicator LEDs. |  |  |  |  |  |
| Indicator on UI when outside of Active Area | PRD4.10 | The viewfinder shall display the non-active area uniquely from the active area. |  |  |  |  |  |
| Selected loading factors displayed on UI | PRD4.14 | The viewfinder shall display the imaging mode (Radiography, Radioscopy, or Photography). |  |  |  |  |  |
| Selected Mode displayed on UI | PRD4.14 | The viewfinder shall display the imaging mode (Radiography, Radioscopy, or Photography). |  |  |  |  |  |
| UI displays icon to denote current Imaging Mode | PRD4.14 | The viewfinder shall display the imaging mode (Radiography, Radioscopy, or Photography). |  |  |  |  |  |
| Viewfinder displays X-ray field indicator | PRD4.3 | The viewfinder shall calculate and display the collimated x-ray field. |  |  |  |  |  |
| Active Area shown in UI | PRD4.4 | The viewfinder shall calculate and display the active area of the detector. |  |  |  |  |  |
| Graphical representation of expected x-ray field provided in Viewfinder | PRD4.6 | The viewfinder shall overlay the x-ray field and active area on the optical image. |  |  |  |  |  |
| Display loading factors on Emitter | PRD4.7 | The viewfinder shall display loading factors before taking an image. |  |  |  |  |  |
| Selected loading factors displayed on UI | PRD4.7 | The viewfinder shall display loading factors before taking an image. |  |  |  |  |  |
| Selected Mode displayed on UI | PRD4.7 | The viewfinder shall display loading factors before taking an image. |  |  |  |  |  |
| Emitter UI displays the charging status. | PRD5.6 | The emitter fully charged battery shall support 90 minutes of operation without intermittent charging for worst use case. |  |  |  |  |  |
| Cassette UI displays the charging status. | PRD5.8 | The emitter shall be chargeable via wired power connection. |  |  |  |  |  |
| Aiming lasers in Emitter to inidicate when Emitter is aligned with Detector | PRD7.6 | The emitter shall contain Class 1 lasers to indicate the center of the x-ray field. |  |  |  |  |  |
| DDR Frames are Delayed | PRD8.13 | The devices DDR cycle shall have a lag of no greater than 200 ms from the real time of the scan to the display of that frame on the Software UI. |  |  |  |  |  |
| Cooldown between images | PRD8.15 | The device shall limit the duty-cycle of single radiographs to a maximum of 200ms of exposure and 1800ms minimum of cooldown. |  |  |  |  |  |
| Single-shot cooldown | PRD8.15 | The device shall limit the duty-cycle of single radiographs to a maximum of 200ms of exposure and 1800ms minimum of cooldown. |  |  |  |  |  |
| DDR cooldown | PRD8.17 | The device shall limit the duty-cycle of serial radiographic and radioscopy mode to a maximum of 20 seconds of duration and proportional cooldown with a maximum of 40 seconds of cooldown. |  |  |  |  |  |
| Single exposure limited to 20 s before requiring retriggering | PRD8.17 | The device shall limit the duty-cycle of serial radiographic and radioscopy mode to a maximum of 20 seconds of duration and proportional cooldown with a maximum of 40 seconds of cooldown. |  |  |  |  |  |
| Selected Mode displayed on UI | PRD8.2 | The device shall contain different indicators for each mode. |  |  |  |  |  |
| Prevents new study initiation if storage is full | PRD8.27 | The device shall normally prevent or stop x-ray acquisition if there is zero storage space for a full-length capture. Captures confirmed as sent to external storage (e.g. PACS), or images chosen by the user to be deleted, may be deleted before preventing x-rays. |  |  |  |  |  |
| Means provided to document image orientation | PRD8.28 | The system shall provide a means to document the image orientation on both displayed and stored images |  |  |  |  |  |
| Means provided to document patient orientation | PRD8.29 | The system shall provide a means to document the patient orientation for each image, when appropriate. |  |  |  |  |  |
| Device automatically saves images to local storage | PRD8.3 | The system should save images prior to shut down upon end of acquisition |  |  |  |  |  |
| Device automatically saves images to local storage following capture | PRD8.3 | The system should save images prior to shut down upon end of acquisition |  |  |  |  |  |
| Images saved to local device storage | PRD8.3 | The system should save images prior to shut down upon end of acquisition |  |  |  |  |  |
| Acquisition-to-Display time in Fluoroscopy Mode is under 0.350 seconds, the average recognition reaction time in humans | PRD8.30 | The live image displayed in fluoroscopy mode shall be displayed with less than a 0.350 second delay from irradiation to image appearance |  |  |  |  |  |
| Emergency Mode starts up in less than 2 minutes | PRD8.32 | The device shall be able to enter Emergency Radioscopy Mode within 2 minutes of user initiation after a recoverable failure. |  |  |  |  |  |
| Device restarts within 10 minutes of recoverable failure | PRD8.33 | The device shall be able to recover all functions within 10 minutes. |  |  |  |  |  |
| DDR Frames are 25% of full resolution | PRD8.43 | The system shall reduce DDR capture preview resolution to 25% of the image |  |  |  |  |  |
| DDR Frames have overlay label over the Live Image | PRD8.46 | The DDR preview shall display a warning text overlay to signify it as a preview |  |  |  |  |  |
| USB available for image export | PRD8.5 | The device shall allow users to upload x-ray images and image series to the PACs server or local storage (USB Drive). |  |  |  |  |  |
| UI indicates active radiation emission through solid green LEDs and solid lasers | PRD9.32 | The software UI should indicate the state of the device (e.g. Powered on, Charging, Available for imaging, Emitting radiation, and Error State) |  |  |  |  |  |
| SSD Displayed | PRD9.38 | The software UI shall display the source-to-skin distance (SSD). |  |  |  |  |  |
| Viewfinder displays Perpendicular indicator | PRD9.47 | The system shall provide an indication for when the x-ray beam axis is normal to the Active Area plane |  |  |  |  |  |
| Alarm for Max Dose Rate (High Level Control) | PRD9.52 | When the device is set and positioned to exceed the air kerma maximum chosen for the High Level Control, the system shall emit an audible signal, unique to this warning, continuously. |  |  |  |  |  |
| Selected images in the Libary or Send Screens are indicated with highlighted border | PRD9.7 | The software UI shall allow the operator to select and view acquired images. |  |  |  |  |  |
| Audible alert during X-ray emission | RSK_R001 | The device SW shall alert the operator when irradiating. |  |  |  |  |  |
| Image Queuing | RSK_R005 | The device SW shall queue up studies when network is not present. |  |  |  |  |  |
| Packet Validation | RSK_R007 | The device SW communication protocol shall perform a Packet Validation. |  |  |  |  |  |
| Use of Deterministic Image Processing Algorithm | RSK_R010 | The image processing algorithm shall be deterministic. |  |  |  |  |  |
| COMS Heartbeat check | RSK_R012 | The device SW shall ensure valid communication using a Heartbeat. |  |  |  |  |  |
| Heartbeat | RSK_R012 | The device SW shall ensure valid communication using a Heartbeat. |  |  |  |  |  |
| Heartbeat Monitoring | RSK_R012 | The device SW shall ensure valid communication using a Heartbeat. |  |  |  |  |  |
| Heartbeat Monitoring | RSK_R012 | The device SW shall ensure valid communication using a Heartbeat. |  |  |  |  |  |
| Watchdog | RSK_R013 | The device SW shall utilize a hardware Watchdog. |  |  |  |  |  |
| Message Checksum | RSK_R014 | The device SW shall contain a Message Checksum or Cyclic Redunacy Check (CRC) |  |  |  |  |  |
| Emitter lasers off to indicate that Cassette is not visible | RSK_R028 | The emitter shall contain a software interlock that disables the lasers when they are not pointed at the cassette. |  |  |  |  |  |
| Firmware interlock that disables laser if laser is not pointed within Active Area | RSK_R028 | The emitter shall contain a software interlock that disables the lasers when they are not pointed at the cassette. |  |  |  |  |  |
| HV gen requires active FW initiative | RSK_R033 | The device FW shall initiate HV generation. |  |  |  |  |  |
| Exposure Data Tracking | RSK_R048 | The device shall implement exposure data tracking. |  |  |  |  |  |
| Debounce circuit on trigger signal | RSK_R053 | The device shall contain a debounce on the trigger. |  |  |  |  |  |
| Holding Button Activated Only One Click | RSK_R053 | The device shall contain a debounce on the trigger. |  |  |  |  |  |
| Start-up Check | RSK_R056 | The device shall contain a Start-up Check. |  |  |  |  |  |
| Images automatically includes imaging parameters | RSK_R063 | The device UI shall display technique factors post-imaging. |  |  |  |  |  |
| UI Button to Reset Image Adjustments | RSK_R065 | The device shall contain a UI Button to Reset Image Adjustments. |  |  |  |  |  |
| Display Error Message | RSK_R066 | The Software UI shall display Error Messages. |  |  |  |  |  |
| UI Displays Error Message | RSK_R066 | The Software UI shall display Error Messages. |  |  |  |  |  |
| Remove/reduce Concentrated E-Fields | RSK_R094 | The device shall remove/reduce Concentrated E-Fields. |  |  |  |  |  |
| Bleed-off circuit (for capacitive energies) | RSK_R098 | The device shall contain a Bleed-off circuit (for capacitive energies). |  |  |  |  |  |
| HV Transient Suppression on critical circuits | RSK_R099 | The device shall contain an HV Transient Suppression on critical circuits. |  |  |  |  |  |
| Device disallows x-ray emission when charging cable is detected | RSK_R102 | The emitter shall contain a FW interlock to prevent x-ray emissions when physically plugged into an external power source. |  |  |  |  |  |
| Tube designed with stationary anode | RSK_R109 | The device shall not contain a rotating anode. |  |  |  |  |  |
| Cassette UI displays the charging status | RSK_R111 | The device shall contain a battery charge status indicator on the emitter and cassette UI. |  |  |  |  |  |
| Charge indicator is not displayed if the battery is not charging | RSK_R111 | The device shall contain a battery charge status indicator on the emitter and cassette UI. |  |  |  |  |  |
| Emitter UI displays the charging status | RSK_R111 | The device shall contain a battery charge status indicator on the emitter and cassette UI. |  |  |  |  |  |
| Lack of charge indicator indicates that device is not charging | RSK_R111 | The device shall contain a battery charge status indicator on the emitter and cassette UI. |  |  |  |  |  |
| BMS includes over-current protection | RSK_R117 | The device BMS shall contain Over-current protection. |  |  |  |  |  |
| BMS includes over-voltage protection | RSK_R118 | The device BMS shall contain Over-voltage protection. |  |  |  |  |  |
| Hardware Timing on X-ray exposure | RSK_R136 | The device HW shall open the HV interlock in the event of a x-ray exposure time (210 ms) interlock fault. |  |  |  |  |  |
| HW controlled unexpected tube current interlock fault | RSK_R139 | The device HW shall open the HV interlock in the event of an unexpected tube current fault. |  |  |  |  |  |
| Beam Current Monitoring | RSK_R142 | The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too low |  |  |  |  |  |
| Tube current monitoring | RSK_R142 | The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too low |  |  |  |  |  |
| Device includes temperature monitoring features; device enters safe state if overheated | RSK_R143 | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp. |  |  |  |  |  |
| Surface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | RSK_R143 | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp. |  |  |  |  |  |
| Temperature monitor FW (safe-state) | RSK_R143 | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp. |  |  |  |  |  |
| Monitor For Loss of Communication And Fail Safe When Detected | RSK_R146 | The device shall verify the integrity of the safety-critical wireless systems within 1 second of every X ray exposure |  |  |  |  |  |
| Device enters safe state in event of under or over humidity | RSK_R148 | The device shall enter safe state (or warn the operator) in the event of under or over humidity |  |  |  |  |  |
| Humidity Sensor triggers safe state in humid environments above safe operating range | RSK_R148 | The device shall enter safe state (or warn the operator) in the event of under or over humidity |  |  |  |  |  |
| Implement Design Features to Mitigate Effects of Vibration | RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. |  |  |  |  |  |
| System designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. |  |  |  |  |  |
| Vibration and shock dampening enclosure | RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. |  |  |  |  |  |
| Vibration Dampening Foam in Cassette | RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. |  |  |  |  |  |
| Vibration Dampening Foam In Emitter | RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. |  |  |  |  |  |
| Vibration Dampening Foam In Emitter And Cassette | RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. |  |  |  |  |  |
| Implement Design Features to Mitigate Effects of Vibration | RSK_R153 | The device shall be primarily packaged in a hard shell case with closed cell internal foam or similar style case. |  |  |  |  |  |
| Internally caged, shrouded, slow fan(s) | RSK_R159 | The device fans shall be internally caged and shrouded. |  |  |  |  |  |
| Enclosure provides electrical means of protection as a solid matterial, in compliance with 60601-1 8.8.2 | RSK_R169 | The device enclosures shall be composed of an impact and heat resistant plastic. |  |  |  |  |  |
| Impact and heat resistant materials | RSK_R169 | The device enclosures shall be composed of an impact and heat resistant plastic. |  |  |  |  |  |
| Use of heat and impact resistant materials | RSK_R169 | The device enclosures shall be composed of an impact and heat resistant plastic. |  |  |  |  |  |
| Use of impact and heat resistant materials | RSK_R169 | The device enclosures shall be composed of an impact and heat resistant plastic. |  |  |  |  |  |
| Use of Polycarbonate | RSK_R169 | The device enclosures shall be composed of an impact and heat resistant plastic. |  |  |  |  |  |
| Device internals are non accessible without use of tool | RSK_R172 | The device internals shall not be accessible without the use of a tool. |  |  |  |  |  |
| No accessible voltage without a tool | RSK_R172 | The device internals shall not be accessible without the use of a tool. |  |  |  |  |  |
| System cannot be disassembled without use of tool | RSK_R172 | The device internals shall not be accessible without the use of a tool. |  |  |  |  |  |
| No accessible conductive components in charger | RSK_R177 | The device enclosures shall prevent operator access to conductive components / contacts. |  |  |  |  |  |
| Enclosure window pieces do not contain holes | RSK_R179 | The device shall utilize covers and guards when necessary to prevent access to electrical, thermal, and moving components. |  |  |  |  |  |
| Bottom rubber feet on both Emitter and Cassette | RSK_R182 | The device enclosures shall reduce falling and tipping risk by providing a surface with a high friction material. |  |  |  |  |  |
| Rubber feet | RSK_R182 | The device enclosures shall reduce falling and tipping risk by providing a surface with a high friction material. |  |  |  |  |  |
| Rubber feet indicate correct orientation | RSK_R182 | The device enclosures shall reduce falling and tipping risk by providing a surface with a high friction material. |  |  |  |  |  |
| Enclosure design locks gasket in place | RSK_R186 | The Cassette and emitter shall be sealed using a gasket or elastomeric seal that contains design features to lock into shells. |  |  |  |  |  |
| Enclosure seals prevent fluid/particle ingress | RSK_R186 | The Cassette and emitter shall be sealed using a gasket or elastomeric seal that contains design features to lock into shells. |  |  |  |  |  |
| Enclosure seals prevent particle ingress | RSK_R186 | The Cassette and emitter shall be sealed using a gasket or elastomeric seal that contains design features to lock into shells. |  |  |  |  |  |
| Specified cleaning procedure does not cause fluid ingress | RSK_R186 | The Cassette and emitter shall be sealed using a gasket or elastomeric seal that contains design features to lock into shells. |  |  |  |  |  |
| Enclosure window pieces do not contain holes | RSK_R189 | The device enclosures window pieces shall not contain holes. |  |  |  |  |  |
| Wire routing | RSK_R190 | The device shall integrate wire routing to prevent mechanical damage to the wires. |  |  |  |  |  |
| Enclosed collimator | RSK_R197 | The device collimator shall be encased within the enclosure. |  |  |  |  |  |
| Magnet Redundancies for Puck attachment | RSK_R202 | The pucks and emitter front face (puck attachment area) shall contain a magnet redundancies (more than one magnet per puck and emitter attachment area). |  |  |  |  |  |
| The device shall contain a Magnet Redundancies | RSK_R202 | The pucks and emitter front face (puck attachment area) shall contain a magnet redundancies (more than one magnet per puck and emitter attachment area). |  |  |  |  |  |
| The device shall contain Magnet Redundancies | RSK_R202 | The pucks and emitter front face (puck attachment area) shall contain a magnet redundancies (more than one magnet per puck and emitter attachment area). |  |  |  |  |  |
| Emitter designed to be floating system when High voltage is present | RSK_R230 | The HV insulation shall integrate redundant safety methods. |  |  |  |  |  |
| HV circuit is only enabled when system is floating | RSK_R230 | The HV insulation shall integrate redundant safety methods. |  |  |  |  |  |
| The device shall display a warning in the event of poor wireless communication (COMS) quality. | RSK_R232 | The device shall display a warning in the event of poor wireless communication (COMS) quality. |  |  |  |  |  |
| Fuel Gage indicates time remaining in a single DDR/Fluoro capture | RSK_R250 | The device UI shall display a countdown of the duration time on DDR and fluoroscopy studies. |  |  |  |  |  |
| Dose Verification | RSK_R267 | The manufacturing work instructions shall include Dose Verification. |  |  |  |  |  |
| Tube Inspection and seasoning | RSK_R279 | The manufacturing work instructions shall include Tube Inspection and seasoning. |  |  |  |  |  |
| X-ray Trigger on Emitter contains a sliding trigger button with a trigger button cover | RSK_R329 | The device trigger shall contain features that prevent jamming. |  |  |  |  |  |
| Ping PACS server before sending packet | RSK_R330 | The device software shall ping PACS server before sending packet(s). |  |  |  |  |  |
| Batteries shall be keyed connectors to prevent incorrect installation by MedAI service Operator or Patient | RSK_R335 | Batteries shall be keyed connectors to prevent incorrect installation by MedAI sevice personnel. |  |  |  |  |  |
| Cassette Handle included for carrying and grip | RSK_R350 | The device shall be comfortably carryable with one hand |  |  |  |  |  |
| Emitter handle | RSK_R350 | The device shall be comfortably carryable with one hand |  |  |  |  |  |
| Emitter Handle included for carrying and grip | RSK_R350 | The device shall be comfortably carryable with one hand |  |  |  |  |  |
| USB-C Data Port Rated for normal 20V voltage | RSK_R352 | Data port(s) shall be rated for normal 20V voltage |  |  |  |  |  |
| 2 chargers provided | RSK_R353 | The device shall be provided with multiple chargers |  |  |  |  |  |
| Enclosure is not pressurized, design includes vents | RSK_R355 | The device shall not include a pressurized enclosure |  |  |  |  |  |
| Emitter screen is LED-backlit, visible in indoor environments | RSK_R356 | Screens shall back backlit so they are visibile in indoor environments |  |  |  |  |  |
| Instability lockout | RSK_R357 | The device shall incldue a stability lockout to prevent movement during capture |  |  |  |  |  |
| Stability lockout prevents handheld use during fluoroscopy | RSK_R357 | The device shall incldue a stability lockout to prevent movement during capture |  |  |  |  |  |
| Foot Pedal battery indicator blinks red when battery is low | RSK_R358 | The foot pedal shall have power and connectivity indicators |  |  |  |  |  |
| Foot Pedal displays "Connected" status with orange blinking light | RSK_R358 | The foot pedal shall have power and connectivity indicators |  |  |  |  |  |
| Foot Pedal indicator lights will remain off when not powered | RSK_R358 | The foot pedal shall have power and connectivity indicators |  |  |  |  |  |
| App shows device connectivity | RSK_R359 | The device app will show connectivity status of the Cassette to the tablet |  |  |  |  |  |
| App shows tablet connectivity to the cassette | RSK_R359 | The device app will show connectivity status of the Cassette to the tablet |  |  |  |  |  |
| MOVs present on USB Lines | RSK_R361 | TVS Diodes, MOVs present on USB Lines |  |  |  |  |  |
| TVS Diodes, MOVs on USB Lines | RSK_R361 | TVS Diodes, MOVs present on USB Lines |  |  |  |  |  |
| USB-PD protocol controls voltage authorization | RSK_R361 | TVS Diodes, MOVs present on USB Lines |  |  |  |  |  |
| Clear storage space for Pucks/Pediatric Filter provided | RSK_R362 | The device shall have clear storage space for pucks/pediatric filter within the carrying case. |  |  |  |  |  |
| Puck made of solid stainless steel | RSK_R363 | The puck material will be made out of solid stainless steel |  |  |  |  |  |
| Detachable parts (Pucks/Pediatric Filter) are labeled | RSK_R364 | Detachable parts shall have labels |  |  |  |  |  |
| IFU - Dust Cleaning Procedure | RSK_R365 | Fan exhaust shall blow away from the patient |  |  |  |  |  |

### Table 7
|  |  |  |  | Requirement | Specification | NOTES / QUESTIONS / REDLINE COMMENTS |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| RSK_R001 |  | RSK_R001 | Audible alert during X-ray emission | The device SW shall alert the operator when irradiating. | Reference SRS | 60601-1-3 Section 6.4.2 |  | Mitigation | Requirement | Specification | NOTES / QUESTIONS / REDLINE COMMENTS |
| RSK_R005 |  | RSK_R005 | Image Queuing | The device SW shall queue up studies when network is not present. | Reference SRS |  | RSK_R001 |  | The device SW shall alert the operator when irradiating. | Reference SRS | 60601-1-3 Section 6.4.2 |
| RSK_R007 |  | RSK_R007 | Packet Validation | The device SW communication protocol shall perform a Packet Validation. | Reference SRS | Packet Val = Length, seq, checksum | RSK_R002 |  | removed | -- |  |
| RSK_R010 |  | RSK_R010 | Use of Deterministic Image Processing Algorithm | The image processing algorithm shall be deterministic. | Reference SRS |  | RSK_R232 |  | The device shall display a warning in the event of poor wireless communication (COMS) quality. | Reference SRS | Example. Faulty data packets |
| RSK_R012 |  | RSK_R012 | COMS Heartbeat check | The device SW shall ensure valid communication using a Heartbeat. | Reference SRS | Do we need a robustness specification? (ex. <1% handshake failure)  - Mo | RSK_R003 |  | removed | -- |  |
| RSK_R013 |  | RSK_R013 | Watchdog | The device SW shall utilize a hardware Watchdog. | Reference SRS |  | RSK_R233 |  | removed | -- | Not in RSK-P01. |
| RSK_R014 |  | RSK_R014 | Message Checksum | The device SW shall contain a Message Checksum or Cyclic Redunacy Check (CRC) | Reference SRS | Dhruv says yes, we will have this 6SEP22-Mo | RSK_R004 |  | The device SW communication protocol shall contain Sequence Number checks. | Reference SRS |  |
| RSK_R028 |  | RSK_R028 | Firmware interlock that disables laser if laser is not pointed within Active Area | The emitter shall contain a software interlock that disables the lasers when they are not pointed at the cassette. | Reference SRS |  | RSK_R005 |  | The device SW shall queue up studies when network is not present. | Reference SRS |  |
| RSK_R033 |  | RSK_R033 | HV gen requires active FW initiative | The device FW shall initiate HV generation. | Reference SRS |  | RSK_R006 |  | removed | -- |  |
| RSK_R048 |  | RSK_R048 | Exposure Data Tracking | The device shall implement exposure data tracking. | Reference SRS |  | RSK_R007 |  | The device SW communication protocol shall perform a Packet Validation. | Reference SRS | Packet Val = Length, seq, checksum |
| RSK_R053 |  | RSK_R053 | Debounce circuit on trigger signal | The device shall contain a debounce on the trigger. | While in single-shot mode, the MX1 system shall fire only one x-ray in a one second interval. |  | RSK_R008 |  | The device SW shall contain an interlock if any part of the projected collimated x-ray field is outside the active area. | Reference SRS | PRD20.11 |
| RSK_R056 |  | RSK_R056 | Start-up Check | The device shall contain a Start-up Check. | Reference SRS |  | RSK_R009 |  | removed | -- |  |
| RSK_R063 |  | RSK_R063 | Images automatically includes imaging parameters | The device UI shall display technique factors post-imaging. | Reference SRS |  | RSK_R010 |  | The image processing algorithm shall be deterministic. | Reference SRS |  |
| RSK_R065 |  | RSK_R065 | UI Button to Reset Image Adjustments | The device shall contain a UI Button to Reset Image Adjustments. | Reference SRS |  | RSK_R011 |  | removed | -- |  |
| RSK_R066 |  | RSK_R066 | Display Error Message | The Software UI shall display Error Messages. | Reference SRS | In RSK-P01, Rev A, this is used for a lot of things.  In SRS, should split up into multiple error messages with more specificity (i.e overheating, failure to send to PACS server, etc...).Clarified "Software UI" which includes viewfinder & display | RSK_R012 |  | The device SW shall ensure valid communication using a Heartbeat. | Reference SRS | Do we need a robustness specification? (ex. <1% handshake failure)  - Mo |
| RSK_R094 |  | RSK_R094 | Remove/reduce Concentrated E-Fields | The device shall remove/reduce Concentrated E-Fields. | The device shall be compliant to IEC 60601-1-2 |  | RSK_R013 |  | The device SW shall utilize a hardware Watchdog. | Reference SRS |  |
| RSK_R098 |  | RSK_R098 | Bleed-off circuit (for capacitive energies) | The device shall contain a Bleed-off circuit (for capacitive energies). | Specification identical to requirementReference E1 emitter drawings |  | RSK_R014 |  | The device SW shall contain a Message Checksum or Cyclic Redunacy Check (CRC) | Reference SRS | Dhruv says yes, we will have this 6SEP22-Mo |
| RSK_R099 |  | RSK_R099 | HV Transient Suppression on critical circuits | The device shall contain an HV Transient Suppression on critical circuits. | The device shall contain an HV transient suppresssion on the following circuits: HMIs, power input, debug ports | esd protection on crit circuits | RSK_R015 |  | removed | -- | Revisit after 510k"Can remove since we're pre-pairing for 510k" - Akeafa- Is this specific to footpedal, or should be make this req more broad?- Is this there another risk mitigation that already covers this?example.com/ |
| RSK_R102 |  | RSK_R102 | Device disallows x-ray emission when charging cable is detected | The emitter shall contain a FW interlock to prevent x-ray emissions when physically plugged into an external power source. | Reference SRS | I think it requires SW as well, but there is an interlock. There is hardware that allows SW to detected if plugged in. -(Mo per David 31AUG22) | RSK_R016 |  | removed | -- |  |
| RSK_R109 |  | RSK_R109 | Tube designed with stationary anode | The device shall not contain a rotating anode. | Specification identical to requirementReference x-ray tube drawing |  | RSK_R017 |  | removed | -- |  |
| RSK_R111 |  | RSK_R111 | Cassette UI displays the charging statusEmitter UI displays the charging status | The device shall contain a battery charge status indicator on the emitter and cassette UI. | Reference SRS |  | RSK_R019 |  | removed |  |  |
| RSK_R117 |  | RSK_R117 | BMS includes over-current protection | The device BMS shall contain Over-current protection. | The battery shall comply with IEC 62133-2 (complies per third party report) | Short circuit detection | RSK_R020 |  | removed | -- | Revisit after 510k"This is a feature for 1.2.0" - Akeafa |
| RSK_R118 |  | RSK_R118 | BMS includes over-voltage protection | The device BMS shall contain Over-voltage protection. | The battery shall comply with IEC 62133-2 (complies per third party report) |  | RSK_R021 |  | removed | -- | Revisit after 510k |
| RSK_R125 |  | RSK_R125 | Use of IEC 60601-1 compliant Class 2 power supply to protect against electrical hazards | The device shall contain IEC 60601-1 rated battery chargers. | The H1 Wired Charger shall comply with IEC 60601-1 |  | RSK_R022 |  | The device FW shall contain Filament Current Monitoring. | To be added before Phase 4 | "In the risk assessment, this is linked to "low filament current."R026 below covers low beam current Changed to "filament current monitoring"R142 below seems to cover beam current monitoring already."-AkeafaRevisit in Phase 4 |
| RSK_R136 |  | RSK_R136 | Hardware Timing on X-ray exposure | The device HW shall open the HV interlock in the event of a x-ray exposure time (210 ms) interlock fault. | Specification identical to requirementReference ES-10019 P01 Monoblock LV PCBA | Updated 200 to 210 ms. | RSK_R023 |  | removed | -- |  |
| RSK_R139 |  | RSK_R139 | HW controlled unexpected tube current interlock fault | The device HW shall open the HV interlock in the event of an unexpected tube current fault. | Specification identical to requirementReference ES-10019 P01 Monoblock LV PCBA |  | RSK_R025 |  | The device FW shall limit kV, exposure time, and tube current to values allowable in normal use. | Reference SRS | "Is this to say, the firmware sets maximum limits for these loading factors (e.g. sw can't request settings beyond those limits)? What does "limited" mean here?" - Akeafa |
| RSK_R142 |  | RSK_R142 | Beam Current Monitoring | The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too low | Reference SRS |  | RSK_R026 |  | The device FW shall contain a low Beam Current Monitoring. | Reference SRS |  |
| RSK_R143 |  | RSK_R143 | Device includes temperature monitoring features; device enters safe state if overheated | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp. | Reference SRS |  | RSK_R028 |  | The emitter shall contain a software interlock that disables the lasers when they are not pointed at the cassette. | Reference SRS |  |
| RSK_R146 |  | RSK_R146 | Monitor For Loss of Communication And Fail Safe When Detected | The device shall verify the integrity of the safety-critical wireless systems within 1 second of every X ray exposure | Reference SRS | this is used in the context of ionizing radiation; mitigation to require regular (every 1 second, or within 1 sec of every exposure) heartbeat checks on all safety-critical wireless systems | RSK_R029 |  | The device FW shall limit maximum exposure times for single and serial radiographic images. | Reference SRS |  |
| RSK_R148 |  | RSK_R148 | Humidity Sensor triggers safe state in humid environments above safe operating range | The device shall enter safe state (or warn the operator) in the event of under or over humidity | Reference SRS |  | RSK_R032 |  | The device shall contain an HV control and monitor. | Reference SRS |  |
| RSK_R152 |  | RSK_R153 | Implement Design Features to Mitigate Effects of Vibration | The device shall be primarily packaged in a hard shell case with closed cell internal foam or similar style case. | Specification identical to requirementReference P1 case drawing |  | RSK_R033 |  | The device FW shall initiate HV generation. | Reference SRS |  |
| RSK_R152 |  | RSK_R159 | Internally caged, shrouded, slow fan(s) | The device fans shall be internally caged and shrouded. | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  | RSK_R034 |  | removed | -- | Repeat of PRD8.2 |
| RSK_R153 |  | RSK_R169 | Use of heat and impact resistant materials | The device enclosures shall be composed of an impact and heat resistant plastic. | The enclosures shall be composed of PolycarbonateV2 or similar material with equivalent or better heat and impact resistanceThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  | RSK_R036 |  | removed | -- | Revisit after 510k"The device shall indicate to the operator to replace the battery.""Are there any concerns with using the word alert everywhere, wrt to 60601-1-8 and how we don't conform to it? We were somewhat wary for P00. I don't care too much, but in sw docs, we'll stick to "indicate."  - Akeafa |
| RSK_R159 |  | RSK_R172 | Device internals are non accessible without use of tool | The device internals shall not be accessible without the use of a tool. | Specification identical to requirementReference E1 emitter and C1 cassette drawings | Corrected to match RSK assessment. Added new RSK_ | RSK_R037 |  | removed | -- | Revisit after 510k |
| RSK_R169 |  | RSK_R177 | No accessible conductive components in charger | The device enclosures shall prevent operator access to conductive components / contacts. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  | RSK_R038 |  | removed | -- | Revisit after 510k |
| RSK_R172 |  | RSK_R179 | Enclosure window pieces do not contain holes | The device shall utilize covers and guards when necessary to prevent access to electrical, thermal, and moving components. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  | RSK_R039 |  | removed | -- | Revisit after 510k1.2.0 |
| RSK_R177 |  | RSK_R182 | Rubber feet | The device enclosures shall reduce falling and tipping risk by providing a surface with a high friction material. | The emitter and cassette shall contain Rubber feet |  | RSK_R040 |  | removed | -- | Moved to SW v1.2.0 |
| RSK_R179 |  | RSK_R186 | Enclosure seals prevent fluid/particle ingress | The Cassette and emitter shall be sealed using a gasket or elastomeric seal that contains design features to lock into shells. | Specification identical to requirementReference C1 & E1 drawings |  | RSK_R041 |  | The device shall use of proprietary protocols. | Reference SRS | Example. Only able to pair to MedAI Footpedals, and other MedAI Accessories. Can't use random wired USB footpedal |
| RSK_R182 |  | RSK_R189 | Enclosure window pieces do not contain holes | The device enclosures window pieces shall not contain holes. | MS-10270 and MS-10271 shall not contain holes |  | RSK_R042 |  | removed | -- |  |
| RSK_R186 |  | RSK_R190 | Wire routing | The device shall integrate wire routing to prevent mechanical damage to the wires. | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  | RSK_R043 |  | removed | -- |  |
| RSK_R189 |  | RSK_R197 | Enclosed collimator | The device collimator shall be encased within the enclosure. | Specification identical to requirementReference E1 emitter drawing |  | RSK_R044 |  | The device shall contain a response verification (i.e message acknowledgement) between components. | Reference SRS |  |
| RSK_R190 |  | RSK_R202 | Magnet Redundancies for Puck attachment | The pucks and emitter front face (puck attachment area) shall contain a magnet redundancies (more than one magnet per puck and emitter attachment area). | Specification identical to requirementReference pucks and E1 emitter drawings |  | RSK_R045 |  | removed | -- | Not in risk assessment. Combined with PRD7.45 |
| RSK_R197 |  | RSK_R230 | Emitter designed to be floating system when High voltage is present | The HV insulation shall integrate redundant safety methods. | Floating loop - Battery shall not connect directly to MAINS. Reference E1 emitter drawing and C1 cassette drawingThe device shall disable operation while plugged in - Reference RSK_R102Dielectric strength & Enclosure as a layer of insulation - The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Removed arc monitoring. | RSK_R046 |  | removed | -- | Repetitive of RSK_R008 and PRD3.3 |
| RSK_R202 |  | RSK_R232 | The device shall display a warning in the event of poor wireless communication (COMS) quality. | The device shall display a warning in the event of poor wireless communication (COMS) quality. | Reference SRS | Example. Faulty data packets | RSK_R047 |  | removed | -- | Repetitive of RSK_R008 and PRD3.3 |
| RSK_R230 |  | RSK_R250 | Fuel Gage indicates time remaining in a single DDR/Fluoro capture | The device UI shall display a countdown of the duration time on DDR and fluoroscopy studies. | Reference SRS |  | RSK_R048 |  | The device shall implement exposure data tracking. | Reference SRS |  |
| RSK_R232 |  | RSK_R267 | Dose Verification | The manufacturing work instructions shall include Dose Verification. | To be added before Phase 4 |  | RSK_R049 |  | removed | -- | Revisit after 510k"This is a feature for 1.2.0What's the difference between this and the orientation tagging req above? If possible, it would be ideal for L/R to be referred to as laterality markers and anatomy/patient orientation tags to be referred to in that way. Or, at least clarify which indicates are grouped under orientation."" - Akeafa |
| RSK_R250 |  | RSK_R279 | Tube Inspection and seasoning | The manufacturing work instructions shall include Tube Inspection and seasoning. | To be added before Phase 4 |  | RSK_R050 |  | removed | -- | Revisit after 510k"Not sure why a Platform feature is being used as a risk mitigation. Imo this seems like it's more likely to increase risk for both products than to minimize risk for either."- Akeafa |
| RSK_R267 |  | RSK_R329 | X-ray Trigger on Emitter contains a sliding trigger button with a trigger button cover | The device trigger shall contain features that prevent jamming. | Device must contain a sliding trigger button with a trigger button cover. |  | RSK_R051 |  | removed | -- | Repeat of PRD7.13 |
| RSK_R279 |  | RSK_R330 | Ping PACS server before sending packet | The device software shall ping PACS server before sending packet(s). | Reference SRS |  | RSK_R052 |  | removed | -- | "Where is this 20% coming from? Is that for the hw timer only? SW/FW controls entrance into safe state, so if this is just for the hw timer, would want to remove safe state reference." - Akeafa"This is repeat of RSK_R136. Removed"-Mo |
| RSK_R329 |  | RSK_R335 | Batteries shall be keyed connectors to prevent incorrect installation by MedAI service Operator or Patient | Batteries shall be keyed connectors to prevent incorrect installation by MedAI sevice personnel. | Specification Identical to RequirementReference battery drawings |  | RSK_R054 |  | removed | -- | Risk is mitgated by RSK_R053.This is a software debounce -Akeafa |
| RSK_R330 |  | RSK_R350 | Emitter handleEmitter Handle included for carrying and grip | The device shall be comfortably carryable with one hand | Specification identical to requirementReference E1 Emitter and  C1 cassette drawings | Feels redundant to PRD11.3 The emitter shall be useable with one hand. May want to specify handle? | RSK_R055 |  | The radiation sequence shall terminate within 1 frame post trigger release. | Reference SRS | DDR always checking the trigger state. |
| RSK_R335 |  | RSK_R351 | Cassette design includes port labels for data export | The device shall contain markings to differentiate cable ports |  |  | RSK_R330 |  | The device software shall ping PACS server before sending packet(s). | Reference SRS |  |
| RSK_R350 |  | RSK_R352 | USB-C Data Port Rated for normal 20V voltage | Data port(s) shall be rated for normal 20V voltage | Specification Identical to RequirementReference ____ |  | RSK_R331 |  | removed | -- | Repeat of RSK_R012 (heartbeat) |
| RSK_R351 |  | RSK_R353 | 2 chargers provided | The device shall be provided with multiple chargers | The emitter and cassette shall be provided with 2 chargers |  | RSK_R332 |  | removed | -- |  |
| RSK_R352 |  | RSK_R355 | Enclosure is not pressurized, design includes vents | The device shall not include a pressurized enclosure | Specification identical to requirementReference E1 Emitter and  C1 cassette drawings |  | RSK_R337 |  | removed | -- | Revisit after 510k"The AiLARA algorithm shall be validated to select appropriate output settings." |
| RSK_R353 |  | RSK_R356 | Emitter screen is LED-backlit, visible in indoor environments | Screens shall back backlit so they are visibile in indoor environments |  |  | Start-up Procedure |  |  |  |  |
| RSK_R355 |  | RSK_R357 | Stability lockout prevents handheld use during fluoroscopy | The device shall incldue a stability lockout to prevent movement during capture | Reference SRS |  | RSK_R056 |  | The device shall contain a Start-up Check. | Reference SRS |  |
| RSK_R356 |  | RSK_R358 | Foot Pedal battery indicator blinks red when battery is lowFoot Pedal displays "Connected" status with orange blinking lightFoot Pedal indicator lights will remain off when not powered | The foot pedal shall have power and connectivity indicators | Specification identical to requirementReference SRS (But not in SRS) |  | RSK_R057 |  | removed | -- |  |
| RSK_R357 |  | RSK_R359 | App shows tablet connectivity to the cassette | The device app will show connectivity status of the Cassette to the tablet |  |  | RSK_R058 |  | The device shall contain a Filament preheat. | Reference SRS | "There is a preheat for the filament" - David/Hartman 1/9/23 |
| RSK_R358 |  | RSK_R361 | TVS Diodes, MOVs on USB Lines | TVS Diodes, MOVs present on USB Lines | Specification identical to requirementReference schematics for USB lines |  | RSK_R059 |  | removed | -- | Hartman "This makes no sense... I think this should be deleted." |
| RSK_R359 |  | RSK_R362 | Clear storage space for Pucks/Pediatric Filter provided | The device shall have clear storage space for pucks/pediatric filter within the carrying case. |  | Redundant to PRD18.6 | RSK_R060 |  | removed | -- | "There is no warmup for the HV."- David/Hartman 1/9/23 |
| RSK_R361 |  | RSK_R363 | Puck made of solid stainless steel | The puck material will be made out of solid stainless steel | Specification identical to requirementReference puck drawings |  | RSK_R062 |  | removed | -- | "I believe this RSK item was misinterrepted. RMF1.11.78, and RMF1.11.81 refer to having pre-set selectable mA values. Updated the mitigation to PRD2.9"-Mo |
| RSK_R362 |  | RSK_R364 | Detachable parts (Pucks/Pediatric Filter) are labeled | Detachable parts shall have labels |  |  | UI/Display |  |  |  |  |
| RSK_R363 |  | RSK_R365 | IFU - Dust Cleaning Procedure | Fan exhaust shall blow away from the patient |  |  | RSK_R063 |  | The device UI shall display technique factors post-imaging. | Reference SRS |  |
| RSK_R364 |  | RSK_R004 | #N/A | The device SW communication protocol shall contain Sequence Number checks. | Reference SRS |  | RSK_R064 |  | The device shall only allow discrete technique choices when in manual mode. | Reference SRS |  |
| RSK_R365 |  | RSK_R008 | #N/A | The device SW shall contain an interlock if any part of the projected collimated x-ray field is outside the active area. | Reference SRS | PRD20.11 | RSK_R065 |  | The device shall contain a UI Button to Reset Image Adjustments. | Reference SRS |  |
|  |  | RSK_R022 | #N/A | The device FW shall contain Filament Current Monitoring. | To be added before Phase 4 | "In the risk assessment, this is linked to "low filament current."R026 below covers low beam current Changed to "filament current monitoring"R142 below seems to cover beam current monitoring already."-AkeafaRevisit in Phase 4 | RSK_R066 |  | The Software UI shall display Error Messages. | Reference SRS | In RSK-P01, Rev A, this is used for a lot of things.  In SRS, should split up into multiple error messages with more specificity (i.e overheating, failure to send to PACS server, etc...).Clarified "Software UI" which includes viewfinder & display |
|  |  | RSK_R025 | #N/A | The device FW shall limit kV, exposure time, and tube current to values allowable in normal use. | Reference SRS | "Is this to say, the firmware sets maximum limits for these loading factors (e.g. sw can't request settings beyond those limits)? What does "limited" mean here?" - Akeafa | RSK_R067 |  | removed | -- | Repeat of PRD4.20 |
|  |  | RSK_R026 | #N/A | The device FW shall contain a low Beam Current Monitoring. | Reference SRS |  | RSK_R068 |  | removed | -- | "It will. In the risk assessment, RSK_R068 looks to be linked to the following mitigation:Internal verification of collimator function upon startup"-Akeafa |
|  |  | RSK_R029 | #N/A | The device FW shall limit maximum exposure times for single and serial radiographic images. | Reference SRS |  | RSK_R069 |  | removed | -- | The device shall restrict the operator from shooting multiple x-rays in <1 sec intervals while in a single shot mode setting. |
|  |  | RSK_R032 | #N/A | The device shall contain an HV control and monitor. | Reference SRS |  | RSK_R070 |  | removed | -- | Consider moving to PRD or SRS?This mitigation not specific to the RSK. If we want to keep it as a requirement, we should add to the PRD.-Mo |
|  |  | RSK_R041 | #N/A | The device shall use of proprietary protocols. | Reference SRS | Example. Only able to pair to MedAI Footpedals, and other MedAI Accessories. Can't use random wired USB footpedal | RSK_R071 |  | removed | -- | Repeat of PRD4.10, and PRD8.31 |
|  |  | RSK_R044 | #N/A | The device shall contain a response verification (i.e message acknowledgement) between components. | Reference SRS |  | RSK_R072 |  | removed | -- | Repeat of PRD4.10 |
|  |  | RSK_R055 | #N/A | The radiation sequence shall terminate within 1 frame post trigger release. | Reference SRS | DDR always checking the trigger state. | RSK_R073 |  | removed | -- | Repeat of PRD9.21 |
|  |  | RSK_R058 | #N/A | The device shall contain a Filament preheat. | Reference SRS | "There is a preheat for the filament" - David/Hartman 1/9/23 | RSK_R074 |  | removed | -- |  |
|  |  | RSK_R064 | #N/A | The device shall only allow discrete technique choices when in manual mode. | Reference SRS |  | RSK_R075 |  | removed | -- | Repeat of PRD7.13 |
|  |  | RSK_R079 | #N/A | The device shall contain an AC/DC brick with surge protection specifications. | -- | "Safe state = sw, and fw reports critical faults to swNot sure why this one's in the EE section"-AkeafaRequirement covered by other PRD & RSK items.Example.  PRD6.2, PRD6.3, PRD6.4-Mo | RSK_R076 |  | removed | -- | Repeat of PRD10.12 |
|  |  | RSK_R081 | #N/A | The device shall contain isolation from Mains - Overvoltage Cat 2 Power Supply. | -- |  | SW Security |  |  |  |  |
|  |  | RSK_R082 | #N/A | The device shall maintain high voltage ONLY during x-ray emission. | Specification identical to requirement | Confirm Cat 2 Power Supply | RSK_R287 |  | removed | -- | Updated by Akeafa |
|  |  | RSK_R083 | #N/A | The device shall fail safe when unexpected arcing occurs. | The x-ray tube does not contain a grid. |  | RSK_R288 |  | removed | -- |  |
|  |  | RSK_R084 | #N/A | The device shall fail safely in the event of undercurrent. (e.g. battery dies) | Maintains BASIC SAFETY per IEC 60601-1 |  | RSK_R289 |  | removed | -- |  |
|  |  | RSK_R085 | #N/A | The device shall contain current limiting devices. | Maintains BASIC SAFETY per IEC 60601-1 | Reworded to clarify requirement. "Safe state" is used in software/firmware. This mitigation is to verify the device does not act unsafely when the battery dies or provides undercurrent. | RSK_R290 |  | removed | -- |  |
|  |  | RSK_R090 | #N/A | The IR LEDs intensity shall be below the injury threshold | -- | Covered by PRD7.18 and RSK_R028 | RSK_R291 |  | removed | -- |  |
|  |  | RSK_R095 | #N/A | The device shall restrict HV to within the monoblock. | The device shall be compliant to IEC 60601-1-2 |  | RSK_R292 |  | removed | -- |  |
|  |  | RSK_R096 | #N/A | The device shall contain a redundant thermostat. | The device shall maintain BASIC SAFETY per IEC 60601-1 |  | RSK_R293 |  | removed | -- |  |
|  |  | RSK_R097 | #N/A | The device shall contain redundant thermistor(s) | Specification identical to requirementReference E1 emitter drawings |  | RSK_R294 |  | removed | -- | Updated by Akeafa |
|  |  | RSK_R100 | #N/A | The device charger (H1) shall comply to USB-PD specifications set by USB-IF. | Specification identical to requirementReference H1 emitter drawings |  | RSK_R295 |  | removed | -- | Updated by Akeafa |
|  |  | RSK_R101 | #N/A | The cassette shall isolate power input to patient accessible ports/parts. | Specification identical to requirementReference ES-10014 - Cassette Isolation PCBA |  | RSK_R296 |  | removed | -- | Re-added by Akeafa |
|  |  | RSK_R103 | #N/A | The device shall mechanically protect the tube. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab)After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device |  | RSK_R297 |  | removed | -- |  |
|  |  | RSK_R108 | #N/A | The x-ray tube assy shall contain a temperature monitor on the anode. | Specification identical to requirementReference x-ray tube drawing |  | RSK_R298 |  | removed | -- |  |
|  |  | RSK_R112 | #N/A | The device shall contain a Low battery warning on the Display UI. | Reference SRS |  | RSK_R299 |  | removed | -- |  |
|  |  | RSK_R114 | #N/A | The device BMS shall contain under-voltage protection. | The battery shall comply with IEC 62133-2 (complies per third party report) |  | RSK_R300 |  | The device software shall include Integrity checks. | Reference SRS | "When P00 is powered on, there's a script that runs and checks to make sure there's been no unauthorized modification to the sw since the last power-on time. I think the check also runs hourly, but my memory is a bit blurry on that one. There's a step or two during production to handle changes resulting from upgrades. If the check determines there's been an unexpected change, it shuts the system down. There are no other user-facing changes.If you're familiar with people demanding that you "run inithashes", that's related to the integrity checks."-Akeafa |
|  |  | RSK_R115 | #N/A | The device BMS shall contain Cell temp monitoring for under and over-temp protection. | The battery shall comply with IEC 62133-2 (complies per third party report) |  | RSK_R301 |  | removed | Reference SRS |  |
|  |  | RSK_R119 | #N/A | The device BMS shall contain an Overcharge protection circuit. | The battery shall comply with IEC 62133-2 (complies per third party report) |  | RSK_R302 |  | The device software shall contain a Firewall. | Reference SRS |  |
|  |  | RSK_R120 | #N/A | The device BMS shall contain an Overcurrent draw protection. | The battery shall comply with IEC 62133-2 (complies per third party report) |  | RSK_R303 |  | removed | Reference SRS | Updated by Akeafa |
|  |  | RSK_R123 | #N/A | The device BMS shall contain cell-balancing. | Reference E50947 BMS Chip datasheet |  | RSK_R304 |  | removed | Reference SRS | Updated by Akeafa |
|  |  | RSK_R124 | #N/A | The battery charger shall be integrated into the device. | Specification Identical to RequirementReference E1 emitter drawing and C1 cassette drawing |  | RSK_R305 |  | removed | Reference SRS |  |
|  |  | RSK_R131 | #N/A | The device battery shall contain a Thermal fuse or CID. | Specification Identical to RequirementReference battery drawings | overcurrent protection is covered by IEC62133; sufficient to cite 62133-2 | RSK_R306 |  | removed | Reference SRS |  |
|  |  | RSK_R132 | #N/A | Battery charging circuits shall be designed to accept 5V - 20V charging circuit power input. | Specification Identical to RequirementReference battery drawings |  | RSK_R307 |  | removed | Reference SRS |  |
|  |  | RSK_R134 | #N/A | The device FW shall open the HV interlock in the event of a filament current fault. | Reference SRS | Revisit in Phase 4 | RSK_R308 |  | removed | Reference SRS |  |
|  |  | RSK_R135 | #N/A | The device FW shall disallow x-ray emission in the event of a high kV fault. | Reference SRS |  | RSK_R309 |  | removed | Reference SRS |  |
|  |  | RSK_R138 | #N/A | The device FW shall disallow x-ray emission in the event of a tube current fault. | Reference SRS |  | RSK_R310 |  | removed | Reference SRS | Updated by Akeafa |
|  |  | RSK_R140 | #N/A | The Emitter and Cassette battery packs shall contain a temperature controlled power cut out in the event of overheat. | Specification identical to requirementReference BMS register values | All cut outs are FW driven. There is no HW cut offs, except in the battery packs. - Z | RSK_R311 |  | removed | Reference SRS | Updated by Akeafa |
|  |  | RSK_R144 | #N/A | The device SW shall contain bounds checking on all sensor data. | Reference SRS |  | RSK_R312 |  | removed | Reference SRS | Updated by Akeafa |
|  |  | RSK_R151 | #N/A | The device shall contain a cooling system to maintain internal temperature below standard limits while within operating environmental conditions. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  | RSK_R313 |  | removed | Reference SRS |  |
|  |  | RSK_R155 | #N/A | Components and materials used in the device shall be rated to meet safety limits for the lifetime of the device per device requirements. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  | RSK_R316 |  | removed | Reference SRS | Updated by Akeafa |
|  |  | RSK_R156 | #N/A | Electrical connectors shall be fixed or strain relieved to prevent breakage or stress on connectors or other components. | Specification identical to requirementReference PCB assembly drawings |  | RSK_R317 |  | The device software shall encrypt studies stored on the device. | Reference SRS | Updated by Akeafa |
|  |  | RSK_R160 | #N/A | The device shall have redundancies in grounding. | Specification identical to requirementReference: ES-10004 CASSETTE MAIN BOARD, ES-10014 Cassette Isolation PCBA, ES-10015 Emitter Power Input PCBA, ES-10019 P01 Monoblock LV PCBA, and ES-10003 P01 Emitter Main PCBA |  | RSK_R318 |  | removed | Reference SRS |  |
|  |  | RSK_R163 | #N/A | The device shall not implement parts that could contribute to sudden expulsion of parts (ie. vacuum display, mechanical spring, gas pressure cylinder). | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  | RSK_R319 |  | removed | Reference SRS | Updated by Akeafa |
|  |  | RSK_R178 | #N/A | Combined to RSK_R179 |  |  | RSK_R320 |  | The device software shall require credentials to access AP mode. | Reference SRS | Updated by Akeafa |
|  |  | RSK_R181 | #N/A | The x-ray tube assembly shall be EMI shielded. | Specification identical to requirementReference x-ray tube drawing |  | RSK_R338 |  | The device software shall utilize AP client isolation to manage communications between cassette and emitter and cassette and tablet | Reference SRS |  |
|  |  | RSK_R183 | #N/A | The device shall contain flat resting surfaces. | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  | RSK_R321 |  | removed | Reference SRS |  |
|  |  | RSK_R185 | #N/A | The device enclosures shall have a min thickness of 1.4mm. | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  | RSK_R322 |  | removed | -- | Updated by Akeafa |
|  |  | RSK_R191 | #N/A | The external cables shall be strain relieved. | Specification identical to requirementReference H1 wired charger drawing |  | RSK_R325 |  | removed | -- | Updated by Akeafa |
|  |  | RSK_R193 | #N/A | The device shall contain internal anchoring/tie-wraps of wires. | Specification identical to requirementReference PCB drawings |  | RSK_R326 |  | removed | -- | Updated by Akeafa |
|  |  | RSK_R194 | #N/A | The device shall contain ties around conductor bundles at the connector lead in. | Specification identical to requirementReference PCB drawings |  | RSK_R333 |  | removed | -- | Updated by Akeafa |
|  |  | RSK_R195 | #N/A | The device shall contain redundant tie points for wires. | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  | RSK_R334 |  | removed | -- | Updated by Akeafa |
|  |  | RSK_R196 | #N/A | The device shall contain locking connectors on all internal harnesses and external cables | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |  |  |  | -- | Updated by Akeafa |
|  |  | RSK_R224 | #N/A | The emitter high voltage components shall contain a marking - Dangerous Voltage. | Specification identical to requirementReference label drawingsHigh voltage components are:-Monoblock LV PCB (ES-10019)-Monoblock LV PWS Rider (ES-10024) |  | Electrical Reqs |  |  |  |  |
|  |  | RSK_R229 | #N/A | The device internals shall incorporate thermal dissipation features (ie heat sink. heat pipes, fans vents, etc.). | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  | EE Inputs - General |  |  |  |  |
|  |  | RSK_R237 | #N/A | The device shall contain Addressing to prevent connection to incorrect network(s) while pairing. | Reference SRS |  | RSK_R053 |  | The device shall contain a debounce on the trigger. |  |  |
|  |  | RSK_R239 | #N/A | The device shall contain DICOM ping to PACS upon data upload/export. | Reference SRS |  | RSK_R077 |  | removed | While in single-shot mode, the MX1 system shall fire only one x-ray in a one second interval. |  |
|  |  | RSK_R240 | #N/A | The device sub GHz radios have built-in cyclic redundancy checks (CRCs) | Specification identical to requirementReference E50524 GHz Radio datasheet | Palumbo says not required/super risky, but good practice. Improves performanace and range of footpedal in case a message is obstructed. | RSK_R078 |  | removed | -- | No longer using single shot mode |
|  |  | RSK_R243 | #N/A | The device emitter, cassette, and footpedal shall be factory-paired prior to shipment. | To be added before Phase 4 | Revisit after 510kThis a feature that allows the user to pair and emitter & cassette over wifi, in case NFC isn't working.We could DELETE this requirement. And just rely on the fact the device will be "pre-paired" prior to shipment.The footpedal will HAVE to be "pre-paired" to the emitter anyways. There is not an option for the user to manually pair it. | RSK_R079 |  | The device shall contain an AC/DC brick with surge protection specifications. | -- | "Safe state = sw, and fw reports critical faults to swNot sure why this one's in the EE section"-AkeafaRequirement covered by other PRD & RSK items.Example.  PRD6.2, PRD6.3, PRD6.4-Mo |
|  |  | RSK_R249 | #N/A | The device shall perform RSSI checks on the foot pedal wireless connection. | Reference SRS |  | RSK_R080 |  | removed | H1 charger complies with IEC 60601-1-2 |  |
|  |  | RSK_R254 | #N/A | The device shall perform a trigger interlock check sequence (w/wifi) on the detector. | Reference SRS |  | RSK_R081 |  | The device shall contain isolation from Mains - Overvoltage Cat 2 Power Supply. | -- |  |
|  |  | RSK_R258 | #N/A | The device shall disallow the use of non USB-PD inputs. | The device (both emitter and cassette) shall not charge when connected to a <20V USB-C. |  | RSK_R082 |  | The device shall maintain high voltage ONLY during x-ray emission. | Specification identical to requirement | Confirm Cat 2 Power Supply |
|  |  | RSK_R260 | #N/A | The manufacturing work instructions shall include Torque Spec And Thread Locking Compound. | To be added before Phase 4 |  | RSK_R083 |  | The device shall fail safe when unexpected arcing occurs. | The x-ray tube does not contain a grid. |  |
|  |  | RSK_R263 | #N/A | The manufacturing work instructions shall include Calibration of Tracking to Correct Mechanical Misalignment. | To be added before Phase 4 |  | RSK_R084 |  | The device shall fail safely in the event of undercurrent. (e.g. battery dies) | Maintains BASIC SAFETY per IEC 60601-1 |  |
|  |  | RSK_R266 | #N/A | The manufacturer shall maintain Documentation of the System (DHR). | To be added before Phase 4 |  | RSK_R085 |  | The device shall contain current limiting devices. | Maintains BASIC SAFETY per IEC 60601-1 | Reworded to clarify requirement. "Safe state" is used in software/firmware. This mitigation is to verify the device does not act unsafely when the battery dies or provides undercurrent. |
|  |  | RSK_R269 | #N/A | The manufacturing work instructions shall include steps for OEM Specified Process For Surface Preparation And Bonding Procedures. | To be added before Phase 4 |  | RSK_R086 |  | removed | The following PCBAs shall contain current limiting devices:Reference ES-10003 P01 Emitter Main PCBA, ES-10004 CASSETTE MAIN BOARD, ES-10023 Battery Management System (BMS), ES-10022 Cassette BMS PCBA, ES-10015 PMUX (Emitter Power Input) PCB, and ES-10014 Cassette Isolation PCBA |  |
|  |  | RSK_R270 | #N/A | The manufacturing work instructions shall include Dielectric testing. | To be added before Phase 4 |  | RSK_R087 |  | removed | -- |  |
|  |  | RSK_R274 | #N/A | The manufactur shall measure and provide focal spot size data. | To be added before Phase 4 |  | RSK_R088 |  | removed | -- |  |
|  |  | RSK_R277 | #N/A | The manufacturing work instructions shall include Post-assembly calibration. | To be added before Phase 4 |  | RSK_R089 |  | removed | -- |  |
|  |  | RSK_R281 | #N/A | The manufacturing work instructions shall include the use of Crimping Tools, Sized Crimps, And Connectors. | To be added before Phase 4 |  | RSK_R090 |  | The IR LEDs intensity shall be below the injury threshold | -- | Covered by PRD7.18 and RSK_R028 |
|  |  | RSK_R285 | #N/A | The manufacturing work instructions shall include a step to check leakage. | To be added before Phase 4 |  | RSK_R091 |  | removed | The IR LEDs shall comply with IEC 62471 per component specifications | Refer to:MEMO-P00-159 - Cassette LED Regulatory Analysis |
|  |  | RSK_R300 | #N/A | The device software shall include Integrity checks. | Reference SRS | "When P00 is powered on, there's a script that runs and checks to make sure there's been no unauthorized modification to the sw since the last power-on time. I think the check also runs hourly, but my memory is a bit blurry on that one. There's a step or two during production to handle changes resulting from upgrades. If the check determines there's been an unexpected change, it shuts the system down. There are no other user-facing changes.If you're familiar with people demanding that you "run inithashes", that's related to the integrity checks."-Akeafa | RSK_R092 |  | removed | -- |  |
|  |  | RSK_R302 | #N/A | The device software shall contain a Firewall. | Reference SRS |  | RSK_R093 |  | removed | -- | Internal temperature monitoring is covered under RSK_R143.Foose and Z confirmed - we do not peform external temperatuer monitoring, example if cassette touch temperature threshold is exceeded |
|  |  | RSK_R317 | #N/A | The device software shall encrypt studies stored on the device. | Reference SRS | Updated by Akeafa | RSK_R094 |  | The device shall remove/reduce Concentrated E-Fields. | -- | "Is this finalized? Why does the device need to automatically shut down?"-AkeafaRepeat of RSK_R140.  Mitigation for R11.61 (Overheating), which is mitigated by other HW/SW monitors, cut-offs, and warnings.-Mo |
|  |  | RSK_R320 | #N/A | The device software shall require credentials to access AP mode. | Reference SRS | Updated by Akeafa | RSK_R095 |  | The device shall restrict HV to within the monoblock. | The device shall be compliant to IEC 60601-1-2 |  |
|  |  | RSK_R336 | #N/A | The device shall use a 2-pole charging connector (i.e. no ground), so it cannot connect directly to PE. | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  | RSK_R096 |  | The device shall contain a redundant thermostat. | The device shall maintain BASIC SAFETY per IEC 60601-1 |  |
|  |  | RSK_R338 | #N/A | The device software shall utilize AP client isolation to manage communications between cassette and emitter and cassette and tablet | Reference SRS |  | RSK_R097 |  | The device shall contain redundant thermistor(s) | Specification identical to requirementReference E1 emitter drawings |  |
|  |  | RSK_R340 | #N/A | Adhesive as recommended by the manufacturer shall be placed between E50925 and ES-10004 to adhere the two parts together | Specification identical to requirementReference C1 cassette drawings | Added per VVPR-P01-095 and resulting R4.98 | RSK_R098 |  | The device shall contain a Bleed-off circuit (for capacitive energies). | Specification identical to requirementReference E1 emitter drawings |  |
|  |  | RSK_R360 | #N/A | Power supplies for the device shall be IEC 60601-1 compliant |  | Redundant to RSK_R125 | RSK_R099 |  | The device shall contain an HV Transient Suppression on critical circuits. | Specification identical to requirementReference E1 emitter drawings |  |
|  |  |  |  |  |  |  | RSK_R315 |  | removed | The device shall contain an HV transient suppresssion on the following circuits: HMIs, power input, debug ports | esd protection on crit circuits |
|  |  |  |  |  |  |  | RSK_R100 |  | The device charger (H1) shall comply to USB-PD specifications set by USB-IF. | Specification identical to requirementReference H1 emitter drawings |  |
|  |  |  |  |  |  |  | RSK_R101 |  | The cassette shall isolate power input to patient accessible ports/parts. | Specification identical to requirementReference ES-10014 - Cassette Isolation PCBA |  |
|  |  |  |  |  |  |  | RSK_R102 |  | The emitter shall contain a FW interlock to prevent x-ray emissions when physically plugged into an external power source. | Reference SRS | I think it requires SW as well, but there is an interlock. There is hardware that allows SW to detected if plugged in. -(Mo per David 31AUG22) |
|  |  |  |  |  |  |  | RSK_R336 |  | The device shall use a 2-pole charging connector (i.e. no ground), so it cannot connect directly to PE. | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |
|  |  |  |  |  |  |  | RSK_R339 |  | removed |  |  |
|  |  |  |  |  |  |  | RSK_R340 |  | Adhesive as recommended by the manufacturer shall be placed between E50925 and ES-10004 to adhere the two parts together | Specification identical to requirementReference C1 cassette drawings | Added per VVPR-P01-095 and resulting R4.98 |
|  |  |  |  |  |  |  | X-ray Assembly |  |  |  |  |
|  |  |  |  |  |  |  | RSK_R103 |  | The device shall mechanically protect the tube. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab)After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device |  |
|  |  |  |  |  |  |  | RSK_R104 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R105 |  | removed | -- | Repeat of PRD2.2 |
|  |  |  |  |  |  |  | RSK_R235 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R230 | HV circuit is only enabled when system is floating | The HV insulation shall integrate redundant safety methods. | Floating loop - Battery shall not connect directly to MAINS. Reference E1 emitter drawing and C1 cassette drawingThe device shall disable operation while plugged in - Reference RSK_R102Dielectric strength & Enclosure as a layer of insulation - The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) | Removed arc monitoring. |
|  |  |  |  |  |  |  | RSK_R107 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R108 |  | The x-ray tube assy shall contain a temperature monitor on the anode. | Specification identical to requirementReference x-ray tube drawing |  |
|  |  |  |  |  |  |  | RSK_R109 |  | The device shall not contain a rotating anode. | Specification identical to requirementReference x-ray tube drawing |  |
|  |  |  |  |  |  |  | RSK_R110 |  | removed | -- |  |
|  |  |  |  |  |  |  | Wireless Coexistence |  |  |  |  |
|  |  |  |  |  |  |  | RSK_R237 |  | The device shall contain Addressing to prevent connection to incorrect network(s) while pairing. | Reference SRS |  |
|  |  |  |  |  |  |  | RSK_R238 |  | removed | -- | "Need to remove/update this requirement.Channel hopping requires back and forth communication according to Banks. The foot pedal-emitter communication has always been one way (from FP to emitter). We've never had an iteration with two-way communication. No impacts to Wireless Coexistence testing to remove/change this one."- Akeafa |
|  |  |  |  |  |  |  | RSK_R239 |  | The device shall contain DICOM ping to PACS upon data upload/export. | Reference SRS |  |
|  |  |  |  |  |  |  | RSK_R240 |  | The device sub GHz radios have built-in cyclic redundancy checks (CRCs) | Specification identical to requirementReference E50524 GHz Radio datasheet | Palumbo says not required/super risky, but good practice. Improves performanace and range of footpedal in case a message is obstructed. |
|  |  |  |  |  |  |  | RSK_R241 |  | removed | -- | Repeat of RSK_R012 |
|  |  |  |  |  |  |  | RSK_R242 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R244 |  | removed | -- | Revisit after 510kNFC related. |
|  |  |  |  |  |  |  | RSK_R245 |  | removed | -- | Revisit after 510kNFC related. |
|  |  |  |  |  |  |  | RSK_R246 |  | removed | -- | Revisit after 510kNFC related. |
|  |  |  |  |  |  |  | RSK_R247 |  | removed | -- | Revisit after 510k"Really don't think it's ideal using Platform features as a risk mitigation, just seems to increase burden on both products. Think Platform integration is best handled under PRDs." - Akeafa |
|  |  |  |  |  |  |  | RSK_R248 |  | removed | -- | Repeat of RSK_R012 (heartbeat) |
|  |  |  |  |  |  |  | RSK_R249 |  | The device shall perform RSSI checks on the foot pedal wireless connection. | Reference SRS |  |
|  |  |  |  |  |  |  | RSK_R250 |  | The device UI shall display a countdown of the duration time on DDR and fluoroscopy studies. | Reference SRS |  |
|  |  |  |  |  |  |  | RSK_R252 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R253 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R254 |  | The device shall perform a trigger interlock check sequence (w/wifi) on the detector. | Reference SRS |  |
|  |  |  |  |  |  |  | RSK_R256 |  | removed | -- | Repeat of PRD9.16 |
|  |  |  |  |  |  |  | RSK_R257 |  | removed | -- | Not an apropriate mitigation for "Noticeable DDR delay" |
|  |  |  |  |  |  |  | Battery |  |  |  |  |
|  |  |  |  |  |  |  | RSK_R111 |  | The device shall contain a battery charge status indicator on the emitter and cassette UI. | Reference SRS |  |
|  |  |  |  |  |  |  | RSK_R112 |  | The device shall contain a Low battery warning on the Display UI. | Reference SRS |  |
|  |  |  |  |  |  |  | RSK_R113 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R114 |  | The device BMS shall contain under-voltage protection. | The battery shall comply with IEC 62133-2 (complies per third party report) |  |
|  |  |  |  |  |  |  | RSK_R115 |  | The device BMS shall contain Cell temp monitoring for under and over-temp protection. | The battery shall comply with IEC 62133-2 (complies per third party report) |  |
|  |  |  |  |  |  |  | RSK_R116 |  | removed | -- | Neither David nor I have any idea what this is. It should be deleted from here and from the risk assessment. -Z |
|  |  |  |  |  |  |  | RSK_R117 |  | The device BMS shall contain Over-current protection. | The battery shall comply with IEC 62133-2 (complies per third party report) | Short circuit detection |
|  |  |  |  |  |  |  | RSK_R118 |  | The device BMS shall contain Over-voltage protection. | The battery shall comply with IEC 62133-2 (complies per third party report) |  |
|  |  |  |  |  |  |  | RSK_R119 |  | The device BMS shall contain an Overcharge protection circuit. | The battery shall comply with IEC 62133-2 (complies per third party report) |  |
|  |  |  |  |  |  |  | RSK_R120 |  | The device BMS shall contain an Overcurrent draw protection. | The battery shall comply with IEC 62133-2 (complies per third party report) |  |
|  |  |  |  |  |  |  | RSK_R121 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R123 |  | The device BMS shall contain cell-balancing. | Reference E50947 BMS Chip datasheet |  |
|  |  |  |  |  |  |  | RSK_R124 |  | The battery charger shall be integrated into the device. | Specification Identical to RequirementReference E1 emitter drawing and C1 cassette drawing |  |
|  |  |  |  |  |  |  | RSK_R125 |  | The device shall contain IEC 60601-1 rated battery chargers. | The H1 Wired Charger shall comply with IEC 60601-1 |  |
|  |  |  |  |  |  |  | RSK_R127 |  | removed | -- | Revisit after 510k |
|  |  |  |  |  |  |  | RSK_R128 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R129 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R131 |  | The device battery shall contain a Thermal fuse or CID. | Specification Identical to RequirementReference battery drawings | overcurrent protection is covered by IEC62133; sufficient to cite 62133-2 |
|  |  |  |  |  |  |  | RSK_R132 |  | Battery charging circuits shall be designed to accept 5V - 20V charging circuit power input. | Specification Identical to RequirementReference battery drawings |  |
|  |  |  |  |  |  |  | RSK_R133 |  | removed | -- | Device by requires use of a tool to open. And there is IFU warning not to service device. |
|  |  |  |  |  |  |  | RSK_R258 |  | The device shall disallow the use of non USB-PD inputs. | The device (both emitter and cassette) shall not charge when connected to a <20V USB-C. |  |
|  |  |  |  |  |  |  | RSK_R335 |  | Batteries shall be keyed connectors to prevent incorrect installation by MedAI sevice personnel. | Specification Identical to RequirementReference battery drawings |  |
|  |  |  |  |  |  |  | HW & FW Interlock Controls |  |  |  |  |
|  |  |  |  |  |  |  | RSK_R134 |  | The device FW shall open the HV interlock in the event of a filament current fault. | Reference SRS | Revisit in Phase 4 |
|  |  |  |  |  |  |  | RSK_R135 |  | The device FW shall disallow x-ray emission in the event of a high kV fault. | Reference SRS |  |
|  |  |  |  |  |  |  | RSK_R136 |  | The device HW shall open the HV interlock in the event of a x-ray exposure time (210 ms) interlock fault. | Specification identical to requirementReference ES-10019 P01 Monoblock LV PCBA | Updated 200 to 210 ms. |
|  |  |  |  |  |  |  | RSK_R137 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R138 |  | The device FW shall disallow x-ray emission in the event of a tube current fault. | Reference SRS |  |
|  |  |  |  |  |  |  | RSK_R139 |  | The device HW shall open the HV interlock in the event of an unexpected tube current fault. | Specification identical to requirementReference ES-10019 P01 Monoblock LV PCBA |  |
|  |  |  |  |  |  |  | RSK_R140 |  | The Emitter and Cassette battery packs shall contain a temperature controlled power cut out in the event of overheat. | Specification identical to requirementReference BMS register values | All cut outs are FW driven. There is no HW cut offs, except in the battery packs. - Z |
|  |  |  |  |  |  |  | Monitoring and Protection (HW & SW) |  |  |  |  |
|  |  |  |  |  |  |  | RSK_R142 |  | The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too low | Reference SRS |  |
|  |  |  |  |  |  |  | RSK_R143 |  | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp. | Reference SRS |  |
|  |  |  |  |  |  |  | RSK_R144 |  | The device SW shall contain bounds checking on all sensor data. | Reference SRS |  |
|  |  |  |  |  |  |  | RSK_R146 |  | The device shall verify the integrity of the safety-critical wireless systems within 1 second of every X ray exposure | Reference SRS | this is used in the context of ionizing radiation; mitigation to require regular (every 1 second, or within 1 sec of every exposure) heartbeat checks on all safety-critical wireless systems |
|  |  |  |  |  |  |  | RSK_R147 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R148 |  | The device shall enter safe state (or warn the operator) in the event of under or over humidity | Reference SRS |  |
|  |  |  |  |  |  |  | RSK_R161 |  | removed | -- | Repeat of PRD2.3. (It seems this requirement is referring to beam current and voltage monitoring) |
|  |  |  |  |  |  |  | Mechanical Reqs |  |  |  |  |
|  |  |  |  |  |  |  | ME Inputs (HW) - General |  |  |  |  |
|  |  |  |  |  |  |  | RSK_R149 |  | removed | -- | Revisit after 510kThe device contains gasket but won't be totally sealed anymore (i.e. no IP rating). Therefore, no pressure valves are required or included in the design. (Mo consulted with Andrew) |
|  |  |  |  |  |  |  | RSK_R150 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R151 |  | The device shall contain a cooling system to maintain internal temperature below standard limits while within operating environmental conditions. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  |
|  |  |  |  |  |  |  | RSK_R152 |  | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. | After exposure to ISTA 3A conditioning for Standard Packaged Product, the device shall:-Maintain essential performance (per MEMO-P01-441)-Have no visible damage that affects safety or performance of the device Passing 60601-1 Report |  |
|  |  |  |  |  |  |  | RSK_R153 |  | The device shall be primarily packaged in a hard shell case with closed cell internal foam or similar style case. | Specification identical to requirementReference P1 case drawing |  |
|  |  |  |  |  |  |  | RSK_R154 |  | removed | -- | Repeat of PRD4.1 |
|  |  |  |  |  |  |  | RSK_R155 |  | Components and materials used in the device shall be rated to meet safety limits for the lifetime of the device per device requirements. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  |
|  |  |  |  |  |  |  | RSK_R156 |  | Electrical connectors shall be fixed or strain relieved to prevent breakage or stress on connectors or other components. | Specification identical to requirementReference PCB assembly drawings |  |
|  |  |  |  |  |  |  | RSK_R157 |  | removed | -- | Repeat of PRD20.9 |
|  |  |  |  |  |  |  | RSK_R158 |  | removed | -- | RSK-P01 hazard mitigated by other means. |
|  |  |  |  |  |  |  | RSK_R159 |  | The device fans shall be internally caged and shrouded. | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |
|  |  |  |  |  |  |  | RSK_R160 |  | The device shall have redundancies in grounding. | Specification identical to requirementReference: ES-10004 CASSETTE MAIN BOARD, ES-10014 Cassette Isolation PCBA, ES-10015 Emitter Power Input PCBA, ES-10019 P01 Monoblock LV PCBA, and ES-10003 P01 Emitter Main PCBA |  |
|  |  |  |  |  |  |  | RSK_R162 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R163 |  | The device shall not implement parts that could contribute to sudden expulsion of parts (ie. vacuum display, mechanical spring, gas pressure cylinder). | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |
|  |  |  |  |  |  |  | RSK_R229 |  | The device internals shall incorporate thermal dissipation features (ie heat sink. heat pipes, fans vents, etc.). | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  |
|  |  |  |  |  |  |  | Accessories |  |  |  |  |
|  |  |  |  |  |  |  | RSK_R164 |  | removed | -- | Not in RSK-P01 |
|  |  |  |  |  |  |  | RSK_R165 |  | removed | -- | Not in RSK-P01 |
|  |  |  |  |  |  |  | RSK_R166 |  | removed | -- | Move to K1 Cart DR"The device cart shall have locking wheels." |
|  |  |  |  |  |  |  | RSK_R167 |  | removed | -- | Move to K1 Cart DR"The cart stand shall contain a gas spring that has a force balanced to the cassette platform weight." |
|  |  |  |  |  |  |  | RSK_R168 |  | removed | -- | Move to K1 Cart DR"The cart stand gas spring maximum retraction velocity shall be less than 5 m/s." |
|  |  |  |  |  |  |  | Enclosure |  |  |  |  |
|  |  |  |  |  |  |  | RSK_R169 | Impact and heat resistant materials | The device enclosures shall be composed of an impact and heat resistant plastic. | The enclosures shall be composed of PolycarbonateV2 or similar material with equivalent or better heat and impact resistanceThe device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  |
|  |  |  |  |  |  |  | RSK_R234 |  | removed | -- | Repeat of RSK_R169 |
|  |  |  |  |  |  |  | RSK_R171 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R172 |  | The device internals shall not be accessible without the use of a tool. | Specification identical to requirementReference E1 emitter and C1 cassette drawings | Corrected to match RSK assessment. Added new RSK_ |
|  |  |  |  |  |  |  | RSK_R174 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R175 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R176 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R177 |  | The device enclosures shall prevent operator access to conductive components / contacts. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  |
|  |  |  |  |  |  |  | RSK_R178 |  | Combined to RSK_R179 |  |  |
|  |  |  |  |  |  |  | RSK_R179 |  | The device shall utilize covers and guards when necessary to prevent access to electrical, thermal, and moving components. | The device shall comply with IEC 60601-1 Edition 3.1 2012 Requirements for Medical Electrical Equipment. (complies per third party test lab) |  |
|  |  |  |  |  |  |  | RSK_R180 |  | removed | -- | Not required if passing IEC 60601-1-2 |
|  |  |  |  |  |  |  | RSK_R181 |  | The x-ray tube assembly shall be EMI shielded. | Specification identical to requirementReference x-ray tube drawing |  |
|  |  |  |  |  |  |  | RSK_R182 |  | The device enclosures shall reduce falling and tipping risk by providing a surface with a high friction material. | The emitter and cassette shall contain Rubber feet |  |
|  |  |  |  |  |  |  | RSK_R183 |  | The device shall contain flat resting surfaces. | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |
|  |  |  |  |  |  |  | RSK_R184 |  | removed | -- | Repeat of PRD20.4. Comply with 60601-1 tip test |
|  |  |  |  |  |  |  | RSK_R185 |  | The device enclosures shall have a min thickness of 1.4mm. | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |
|  |  |  |  |  |  |  | RSK_R186 |  | The Cassette and emitter shall be sealed using a gasket or elastomeric seal that contains design features to lock into shells. | Specification identical to requirementReference C1 & E1 drawings |  |
|  |  |  |  |  |  |  | RSK_R187 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R188 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R189 |  | The device enclosures window pieces shall not contain holes. | MS-10270 and MS-10271 shall not contain holes |  |
|  |  |  |  |  |  |  | RSK_R328 |  | removed | -- | Covered in usability testing. |
|  |  |  |  |  |  |  | RSK_R329 |  | The device trigger shall contain features that prevent jamming. | Device must contain a sliding trigger button with a trigger button cover. |  |
|  |  |  |  |  |  |  | Cables & Connectors |  |  |  |  |
|  |  |  |  |  |  |  | RSK_R190 |  | The device shall integrate wire routing to prevent mechanical damage to the wires. | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |
|  |  |  |  |  |  |  | RSK_R191 |  | The external cables shall be strain relieved. | Specification identical to requirementReference H1 wired charger drawing |  |
|  |  |  |  |  |  |  | RSK_R192 |  | removed | -- | No external cables. Covered by PRD20.5. Comply with 60601-1-2. |
|  |  |  |  |  |  |  | RSK_R193 |  | The device shall contain internal anchoring/tie-wraps of wires. | Specification identical to requirementReference PCB drawings |  |
|  |  |  |  |  |  |  | RSK_R194 |  | The device shall contain ties around conductor bundles at the connector lead in. | Specification identical to requirementReference PCB drawings |  |
|  |  |  |  |  |  |  | RSK_R195 |  | The device shall contain redundant tie points for wires. | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |
|  |  |  |  |  |  |  | RSK_R196 |  | The device shall contain locking connectors on all internal harnesses and external cables | Specification identical to requirementReference E1 emitter and C1 cassette drawings |  |
|  |  |  |  |  |  |  | Collimator |  |  |  |  |
|  |  |  |  |  |  |  | RSK_R197 |  | The device collimator shall be encased within the enclosure. | Specification identical to requirementReference E1 emitter drawing |  |
|  |  |  |  |  |  |  | RSK_R198 |  | removed | -- | Dhruv says this is verified via heartbeat (RSK_R012). |
|  |  |  |  |  |  |  | Pucks |  |  |  |  |
|  |  |  |  |  |  |  | RSK_R199 |  | removed | -- | Not in RSK-P01 |
|  |  |  |  |  |  |  | RSK_R200 |  | removed | -- | Repeat of PRD18.7, unique labeling |
|  |  |  |  |  |  |  | RSK_R201 |  | removed | -- | Not in RSK-P01 |
|  |  |  |  |  |  |  | RSK_R202 |  | The pucks and emitter front face (puck attachment area) shall contain a magnet redundancies (more than one magnet per puck and emitter attachment area). | Specification identical to requirementReference pucks and E1 emitter drawings |  |
|  |  |  |  |  |  |  | RSK_R203 |  | removed | -- | Repeat of PRD18.7, unique labeling |
|  |  |  |  |  |  |  | Labels |  |  |  |  |
|  |  |  |  |  |  |  | RSK_R204 |  | removed | -- | Was not here before, but is RSK-P01. |
|  |  |  |  |  |  |  | RSK_R205 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R206 |  | removed | -- | Removed. Mitigation does not provide much value. Device already has bumpers, and lights on top. It clearly only goes in one orientation. (Mo spoke with Taylor) |
|  |  |  |  |  |  |  | RSK_R207 |  | removed | -- | Repeat of IFU.109 |
|  |  |  |  |  |  |  | RSK_R208 |  | removed | -- | Not in RSK-P01 |
|  |  |  |  |  |  |  | RSK_R209 |  | removed | -- | Not in RSK-P01All connectors shall be clearly labeled or indicated |
|  |  |  |  |  |  |  | RSK_R210 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R211 |  | removed | -- | Not in RSK-P01Marking and durability test |
|  |  |  |  |  |  |  | RSK_R212 |  | removed | -- | Not in RSK-P01 |
|  |  |  |  |  |  |  | RSK_R213 |  | removed | -- | Not in RSK-P01 |
|  |  |  |  |  |  |  | RSK_R214 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R215 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R216 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R217 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R218 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R219 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R220 |  | removed | -- | Not required. Risk mitigated via ISTA testing. |
|  |  |  |  |  |  |  | RSK_R221 |  | removed | -- | Repeat of PRD20.4 requirements. |
|  |  |  |  |  |  |  | RSK_R222 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R223 |  | removed | -- | Not in RSK assesment. |
|  |  |  |  |  |  |  | RSK_R224 |  | The emitter high voltage components shall contain a marking - Dangerous Voltage. | Specification identical to requirementReference label drawingsHigh voltage components are:-Monoblock LV PCB (ES-10019)-Monoblock LV PWS Rider (ES-10024) |  |
|  |  |  |  |  |  |  | RSK_R327 |  | removed | -- | Repeat of IFU.114 |
|  |  |  |  |  |  |  | Other |  |  |  |  |
|  |  |  |  |  |  |  | Misc |  |  |  |  |
|  |  |  |  |  |  |  | Manufacturing (To be verified in Phase 4 of Design Controls)Note that these manufacturing/process requirements and controls are not all-inclusive and additional requirements will be added in Development Phase 4 based on the manufacturing process and associated Process Failure Mode Effects Analysis (PFMEA). |  |  |  |  |
|  |  |  |  |  |  |  | RSK_R228 |  | removed | -- | Not in RSK-P01 |
|  |  |  |  |  |  |  | RSK_R259 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R243 |  | The device emitter, cassette, and footpedal shall be factory-paired prior to shipment. | To be added before Phase 4 | Revisit after 510kThis a feature that allows the user to pair and emitter & cassette over wifi, in case NFC isn't working.We could DELETE this requirement. And just rely on the fact the device will be "pre-paired" prior to shipment.The footpedal will HAVE to be "pre-paired" to the emitter anyways. There is not an option for the user to manually pair it. |
|  |  |  |  |  |  |  | RSK_R260 |  | The manufacturing work instructions shall include Torque Spec And Thread Locking Compound. | To be added before Phase 4 |  |
|  |  |  |  |  |  |  | RSK_R263 |  | The manufacturing work instructions shall include Calibration of Tracking to Correct Mechanical Misalignment. | To be added before Phase 4 |  |
|  |  |  |  |  |  |  | RSK_R264 |  | removed | -- |  |
|  |  |  |  |  |  |  | RSK_R265 |  | removed | -- | Verification testing to be determined during PFMEA. |
|  |  |  |  |  |  |  | RSK_R266 |  | The manufacturer shall maintain Documentation of the System (DHR). | To be added before Phase 4 |  |
|  |  |  |  |  |  |  | RSK_R267 |  | The manufacturing work instructions shall include Dose Verification. | To be added before Phase 4 |  |
|  |  |  |  |  |  |  | RSK_R285 |  | The manufacturing work instructions shall include a step to check leakage. | To be added before Phase 4 |  |
|  |  |  |  |  |  |  | RSK_R269 |  | The manufacturing work instructions shall include steps for OEM Specified Process For Surface Preparation And Bonding Procedures. | To be added before Phase 4 |  |
|  |  |  |  |  |  |  | RSK_R270 |  | The manufacturing work instructions shall include Dielectric testing. | To be added before Phase 4 |  |
|  |  |  |  |  |  |  | RSK_R274 |  | The manufactur shall measure and provide focal spot size data. | To be added before Phase 4 |  |
|  |  |  |  |  |  |  | RSK_R277 |  | The manufacturing work instructions shall include Post-assembly calibration. | To be added before Phase 4 |  |
|  |  |  |  |  |  |  | RSK_R279 |  | The manufacturing work instructions shall include Tube Inspection and seasoning. | To be added before Phase 4 |  |
|  |  |  |  |  |  |  | RSK_R281 |  | The manufacturing work instructions shall include the use of Crimping Tools, Sized Crimps, And Connectors. | To be added before Phase 4 |  |
|  |  |  |  |  |  |  | NEW |  |  |  |  |
|  |  |  |  |  |  |  | RSK_R350 | Cassette Handle included for carrying and gripEmitter Handle included for carrying and grip | The device shall be comfortably carryable with one hand | Specification identical to requirementReference E1 Emitter and  C1 cassette drawings | Feels redundant to PRD11.3 The emitter shall be useable with one hand. May want to specify handle? |
|  |  |  |  |  |  |  | RSK_R351 | Cassette design includes port labels | The device shall contain markings to differentiate cable ports |  |  |
|  |  |  |  |  |  |  | RSK_R352 | USB-C Data Port Rated for normal 20V voltage | Data port(s) shall be rated for normal 20V voltage | Specification Identical to RequirementReference ____ |  |
|  |  |  |  |  |  |  | RSK_R353 |  | The device shall be provided with multiple chargers | The emitter and cassette shall be provided with 2 chargers |  |
|  |  |  |  |  |  |  | RSK_R354 |  | Dead Pixel Correction?? |  |  |
|  |  |  |  |  |  |  | RSK_R355 | Enclosure is not pressurized, design includes vents | The device shall not include a pressurized enclosure | Specification identical to requirementReference E1 Emitter and  C1 cassette drawings |  |
|  |  |  |  |  |  |  | RSK_R356 | Emitter screen is LED-backlit, visible in indoor environments | Screens shall back backlit so they are visibile in indoor environments |  |  |
|  |  |  |  |  |  |  | RSK_R357 | Stability lockout prevents handheld use during fluoroscopy | The device shall incldue a stability lockout to prevent movement during capture | Reference SRS |  |
|  |  |  |  |  |  |  | RSK_R358 | Foot Pedal indicator lights will remain off when not powered | The foot pedal shall have power and connectivity indicators | Specification identical to requirementReference SRS (But not in SRS) |  |
|  |  |  |  |  |  |  | RSK_R359 | App shows tablet connectivity to the cassette | The device app will show connectivity status of the Cassette to the tablet |  |  |
|  |  |  |  |  |  |  | RSK_R360 |  | Power supplies for the device shall be IEC 60601-1 compliant |  | Redundant to RSK_R125 |
|  |  |  |  |  |  |  | RSK_R361 | TVS Diodes, MOVs on USB LinesUSB-PD protocol controls voltage authorizationMOVs present on USB Lines | TVS Diodes, MOVs present on USB Lines | Specification identical to requirementReference schematics for USB lines |  |
|  |  |  |  |  |  |  | RSK_R362 |  | The device shall have clear storage space for pucks/pediatric filter within the carrying case. |  | Redundant to PRD18.6 |
|  |  |  |  |  |  |  | RSK_R363 | Puck made of solid stainless steel | The puck material will be made out of solid stainless steel | Specification identical to requirementReference puck drawings |  |
|  |  |  |  |  |  |  | RSK_R364 | Detachable parts (Pucks/Pediatric Filter) are labeled | Detachable parts shall have labels |  |  |
|  |  |  |  |  |  |  | RSK_R365 | Emitter fan exhaust blows away from patient | Fan exhaust shall blow away from the patient |  |  |
|  |  |  |  |  |  |  | RSK_R366 | Banner presented on UI to let operator know that the display is non-DICOM |  |  |  |
|  |  |  |  |  |  |  | RSK_R367 | MedAI App not available to download in Apple App Store |  |  |  |
|  |  |  |  |  |  |  | RSK_R368 | Device detects collimator movement failure |  |  |  |
|  |  |  |  |  |  |  | RSK_R369 | Backed up app partition (A/B file system) |  |  |  |
|  |  |  |  |  |  |  | RSK_R370 | HV circuit triggers fault flag when it detects bad current/voltage |  |  |  |
|  |  |  |  |  |  |  | RSK_R371 | Charger provided |  |  |  |

### Table 8
| ID | New ID | Standard | Hazard | RSK Link | REQ Link |
| --- | --- | --- | --- | --- | --- |
|  | X | MedAI Standards Folder |  |  |  |
|  | Orange highlight indicates a document update is needed |  |  |  |  |
| RMF1 | RMF1 | IEC 60601-1:  Requirements of which compliance is to be checked by review of the RMF |  |  |  |
| RMF1.1 | RMF1.1 | Section 4 General requirements |  |  |  |
| RMF1.1.1 | RMF1.1.1 | 4.2.2 General requirement for RISK MANAGEMENT | See WI-001 - Risk Analysis and Evaluation, Rev I and PLN-P01-063 - MX1 Risk Management Plan, Rev A |  |  |
| RMF1.1.2 | RMF1.1.2 | 4.2.3.2 HAZARDS not identified in the IEC 60601 series | See "Risk Assessment" Tab |  |  |
| RMF1.1.3 | RMF1.1.3 | 4.3 Essential Performance | See MEMO-P01-441 - Essential Performance Determination, Rev A |  |  |
| RMF1.1.4 | RMF1.1.4 | 4.4 Expected Service Life | Expected Service Life is 3 years |  |  |
| RMF1.1.5 | RMF1.1.5 | 4.5 Alternative RISK CONTROL measures or test methods for ME EQUIPMENT or ME SYSTEMS | N/A - No use of alternative risk control measures or test methods |  |  |
| RMF1.1.6 | RMF1.1.6 | 4.6  ME Equipment or ME System parts that contact the patient | See MEMO-P01-439 - Accessible and Applied Part Determination, Rev A.The Cassette is the only part subject to the requirements of an applied part. |  |  |
| RMF1.1.10 | RMF1.1.7 | 4.7  SINGLE FAULT CONDITION for ME EQUIPMENT | See MEMO-P01-442 - Single Fault Conditions Determination, Rev A |  |  |
| RMF1.1.15 | RMF1.1.8 | 4.9 Use of components with high-integrity characteristics in ME Equipment | N/A - No use of components with high-integrity characteristics |  |  |
| RMF1.2 | RMF1.2 | Section 5 General requirements for testing ME EQUIPMENT |  |  |  |
| RMF1.2.1 | RMF1.2.1 | 5.1 Type tests | See MEMO-P01-442 - Single Fault Conditions Determination, Rev A |  |  |
| RMF1.2.2 | RMF1.2.2 | 5.4 a) Other conditions (Listed in Subclause 7.9.3.1 – General) | See IFU-MX1 |  |  |
| RMF1.20 | RMF1.2.3 | 5.9.2.3 Actuating mechanisms | N/A - No conductive components of actuating mechanisms accessible without use of a tool |  |  |
| RMF1.3 | RMF1.3 | Section 7 ME EQUIPMENT identification, marking and documents |  |  |  |
| RMF1.3.4 | RMF1.3.1 | 7.2.5 ME Equipment intended to receive power from other equipment | N/A - Not intended to receive power from other equipment outside of those supplied by the manufacturer |  |  |
| RMF1.3.13 | RMF1.3.2 | 7.2.17 Protective packaging |  |  |  |
|  | RMF1.3.3 | 7.2.18 External Pressure Source | N/A - Not intended to receive an external pressure supply |  |  |
| RMF1.3.15 | RMF1.3.4 | 7.3.3 Batteries |  |  |  |
| RMF1.3.15 | RMF1.3.5 | 7.3.7 Supply Terminals | N/A - No supply terminals, only usb-c power |  |  |
| RMF1.3.64 | RMF1.3.6 | 7.9.2.5 ME Equipment description |  |  |  |
| RMF1.4 | RMF1.4 | Section 8 Protection against electrical HAZARDS from ME EQUIPMENT |  |  |  |
| RMF1.4.2 | RMF1.4.1 | 8.1 b. Fundamental rule of protection against electric shock | Refer to MEMO-P01-442 - Single Fault Conditions Determination |  |  |
|  | RMF1.4.2 | 8.5.5 F-Type Applied Parts | N/A - No F-Type applied parts |  |  |
| RMF1.4.20 | RMF1.4.3 | 8.5.2.2 Separation of PATIENT CONNECTIONS (Type B Applied Parts) |  |  | RSK_R169PRD20.4 |
| RMF1.4.21 | RMF1.4.4 | 8.5.2.3 Separation of PATIENT CONNECTIONS (Patient leads or patient cables) | N/A - No patient leads or cables |  |  |
|  | RMF1.4.5 | 8.5.5 Defibrillation-Proof Applied Parts | N/A - No defibrillation-proof applied parts |  |  |
| RMF1.4.22 | RMF1.4.6 | 8.6.3 Protective earthing of moving parts | N/A - No moving parts |  |  |
| RMF1.4.23 | RMF1.4.7 | 8.8.4.1 Insulation other than wire insulation (Mechanical strength and resistance to heat) |  |  | RSK_R169PRD20.4 |
| RMF1.4.26 | RMF1.4.8 | 8.10.1 Components and wiring (Fixing of components) |  |  | RSK_R156RSK_R195 |
| RMF1.5 | RMF1.5 | Section 9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS |  |  |  |
|  | RMF1.5.1 | 9.2.2.3 Safe Distances | N/A - Device is hand-held |  |  |
| RMF1.5.6 | RMF1.5.2 | 9.2.2.4.3 Movable guards | N/A - No moving parts not made inaccessible by a fixed guard |  |  |
| RMF1.5.7 | RMF1.5.3 | 9.2.2.4.4 Protective measures | N/A - No other (e.g electro-mechanical) risk control measures |  |  |
| RMF1.5.8 | RMF1.5.4 | 9.2.2.5 Continuous activation | N/A - No moving parts not made inaccessible by a fixed guard |  |  |
| RMF1.5.9 | RMF1.5.5 | 9.2.2.6 Speed of movement(s) | N/A - No moving parts not made inaccessible by a fixed guard |  |  |
| RMF1.5.10 | RMF1.5.6 | 9.2.3.1 Unintended movement | N/A - No moving parts not made inaccessible by a fixed guard |  |  |
|  | RMF1.5.7 | 9.2.3.2 Overtravel end stops | N/A - No moving parts not made inaccessible by a fixed guard |  |  |
| RMF1.5.11 | RMF1.5.8 | 9.2.4 Emergency stopping devices | N/A - No moving parts not made inaccessible by a fixed guard |  |  |
| RMF1.5.12 | RMF1.5.9 | 9.2.5 Release of Patient |  |  |  |
| RMF1.5.16 | RMF1.5.10 | 9.5.1 Hazards due to expelled parts - Protective means |  |  | RSK_R163RSK_R159 |
| RMF1.5.19 | RMF1.5.11 | 9.6.1 Hazards due to acoustic energy - Acoustic energy (General) |  |  | PRD20.9 |
| RMF1.5.22 | RMF1.5.12 | 9.6.2.2 Infrasound and ultrasound energy | N/A - No infrasound or ultrasound energy |  |  |
|  | RMF1.5.13 | 9.7 Pressure vessels and parts subject to pneumatic and hydraulic pressure | N/A - No vessels subject to pneumatic or hydraulic pressure, the rupture of which could result in an unacceptable risk |  |  |
| RMF1.5.32 | RMF1.5.14 | 9.8.1  MECHANICAL Hazards associated with support systems (General) | Cassette is rated to support 135kg / 300lb. |  |  |
| RMF1.5.33 | RMF1.5.15 | 9.8.2 Tensile safety factor | N/A - Only component meant to serve as a support is a foot rest |  |  |
| RMF1.5.34 | RMF1.5.16 | 9.8.3.1  Strength of patient or operator support  or suspension systems (General) | Note* No ACCESSORIES are intended to be support by the Cassette. |  |  |
| RMF1.5.36 | RMF1.5.17 | 9.8.4 Systems with mechanical protective devices | N/A - No mechanical protective devices required |  |  |
| RMF1.5.38 | RMF1.5.18 | 9.8.5 Systems without MECHANICAL PROTECTIVE DEVICES | N/A - No mechanical protective devices required |  | PRD11.10 |
| RMF1.6 | RMF1.6 | Section 10 Protection against unwanted and excessive radiation HAZARDS |  |  |  |
| RMF1.6.1 | RMF1.6.1 | 10.1.2  ME EQUIPMENT intended to produce diagnostic or therapeutic X-radiation |  |  |  |
| RMF1.6.2 | RMF1.6.2 | 10.2 Alpha, beta, gamma, neutron and other particle radiation | N/A - No alpha, beta, gamma, neutron, or other partcile radiation |  |  |
| RMF1.6.3 | RMF1.6.3 | 10.3 Microwave radiation | N/A - No microwave radiation |  |  |
| RMF1.6.4 | RMF1.6.4 | 10.5 Other visible electromagnetic radiation | N/A -  Only visible electromagnetic radiation shall be produced by lasers and light emitting diodes |  |  |
| RMF1.6.5 | RMF1.6.5 | 10.6  Infrared radiation |  |  | PRD20.20 |
| RMF1.6.13 | RMF1.6.6 | 10.7 Ultraviolet radiation | N/A - No ultraviolet radiation |  |  |
| RMF1.7 | RMF1.7 | Section 11 Protection against excessive temperatures and other HAZARDS |  |  |  |
| RMF1.7.2 | RMF1.7.1 | 11.1.2.1 Applied parts intended to supply heat to a patient | N/A - Applied parts are not intended to supply heat to patient |  |  |
| RMF1.7.3 | RMF1.7.2 | 11.1.2.2  Applied parts not intended to supply heat to a patient |  |  |  |
| RMF1.7.4 | RMF1.7.3 | 11.1.3  Measurements |  |  | PRD20.4 |
| RMF1.7.5 | RMF1.7.4 | 11.2.2 ME EQUIPMENT and ME SYSTEMS used in conjunction with OXYGEN RICHENVIRONMENTS | N/A - Not intended to be used in oxygen rich environment |  |  |
|  | RMF1.7.5 | 11.2.3 SINGLE FAULT CONDITIONS related to OXYGEN RICH ENVIRONMENTS in conjunction withME EQUIPMENT and ME SYSTEMS | N/A - Not intended to be used in oxygen rich environment |  |  |
| RMF1.7.6 | RMF1.7.6 | 11.3 Constructional requirements for fire enclosures of ME EQUIPMENT |  |  | PRD20.4 |
|  | RMF1.7.7 | 11.4 ME EQUIPMENT and ME SYSTEMS intended for use with flammable anaesthetics | N/A - Not intended to be used with flammable anaesthetics |  |  |
| RMF1.7.10 | RMF1.7.8 | 11.5  ME Equipment and ME Systems intended for use in conjunction with flammable agents | N/A - Not intended to be used with flammable agents |  |  |
| RMF1.7.14 | RMF1.7.9 | 11.6.2 Overflow in ME Equipment | N/A - No fluid reservoir or storage chamber |  |  |
| RMF1.7.15 | RMF1.7.10 | 11.6.3  Spillage on ME Equipment and ME system |  |  | PRD20.4 |
|  | RMF1.7.11 | 11.6.4 Leakage | N/A - No liquid that might escape during a single fault condition |  |  |
| RMF1.7.28 | RMF1.7.12 | 11.6.6  Cleaning and disinfection of ME Equipment and ME systems |  |  | IFU.30PRD13 |
| RMF1.7.29 | RMF1.7.13 | 11.6.7  Sterilization of ME EQUIPMENT and ME systems | N/A - Not intended to be sterilized |  |  |
| RMF1.7.32 | RMF1.7.14 | 11.6.8  Compatibility with substances used with the ME Equipment |  |  | PRD13 |
| RMF1.8 | RMF1.8 | Section 12 Accuracy of controls and instruments and protection against hazardous |  |  |  |
| RMF1.8.1 | RMF1.8.1 | 12.1  Accuracy of controls and instruments |  |  | PRD20.9 |
| RMF1.8.4 | RMF1.8.2 | 12.2 Usability of ME Equipment |  |  |  |
| RMF1.8.5 | RMF1.8.3 | 12.3 Alarm systems | N/A - IEC 60601-1-8 does not apply per 60601-2-54 |  |  |
| RMF1.8.6 | RMF1.8.4 | 12.4.1  Intentional exceeding of safety limits | N/A - No manufacturer-set safety limits that may be exceeded by user |  |  |
| RMF1.8.7 | RMF1.8.5 | 12.4.2  Indication of parameters relevant to safety |  |  | IFU.170RSK_R001PRD20.9 |
| RMF1.8.19 | RMF1.8.6 | 12.4.3  Accidental selection of excessive output values |  |  |  |
| RMF1.8.26 | RMF1.8.7 | 12.4.4  Incorrect output |  |  |  |
| RMF1.8.27 | RMF1.8.8 | 12.4.5.3  Radiotherapy equipment | N/A - Not intended to produce radiation other than that for diagnostic x-rays |  |  |
| RMF1.8.28 | RMF1.8.9 | 12.4.5.4  Other ME EQUIPMENT producing diagnostic or therapeutic radiation | N/A - Not intended to produce radiation other than that for diagnostic x-rays |  |  |
| RMF1.8.29 | RMF1.8.10 | 12.4.6  Diagnostic or therapeutic acoustic pressure | N/A - Not intended to produce radiation other than that for diagnostic x-rays |  |  |
| RMF1.9 | RMF1.9 | Section 13 HAZARDOUS SITUATIONS and fault conditions for ME EQUIPMENT |  |  |  |
| RMF1.9.13 | RMF1.9.1 | 13.2.6  Leakage of liquid | N/A - No liquid that might escape during a single fault condition |  |  |
|  | RMF1.9.2 | 13.2.11 Failures of components in ME EQUIPMENT used in conjunction with OXYGEN RICHENVIRONMENTS | N/A - Not intended to be used in oxygen rich environment |  |  |
|  | RMF1.9.3 | 13.2.13.4 ME EQUIPMENT RATED for non-CONTINUOUS OPERATION | N/A - Device is hand-held |  |  |
| RMF1.10 | RMF1.10 | Section 14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) |  |  |  |
| RMF1.10.1 | X | See VVAM for IEC 62304 Compliance | No PEMS risk. Not using architectural segregation methods as a risk control measure. The system is inherently safe due to the software having minimal impact on safety. |  |  |
|  | X | 14.11 PEMS validation |  |  |  |
| RMF1.11 | RMF1.11 | Section 15 Construction of ME Equipment |  |  |  |
| RMF1.11.44 | RMF1.11.1 | 15.4.1  Construction of connectors |  |  | PRD7.25 |
| RMF1.11.48 | RMF1.11.2 | 15.4.2.1.a Temperature and overload control devices (Application) |  |  | RSK_R143PRD20.4 |
| RMF1.11.55 | RMF1.11.3 | 15.4.2.1.c Temperature and overload control devices (Application) |  |  | PRD20.4RSK_R143PRD20.4RSK_R096RSK_R143 |
| RMF1.11.58 | RMF1.11.4 | 15.4.2.1.d Temperature and overload control devices (Application) |  |  | RSK_R056 |
|  | RMF1.11.5 | 15.4.2.1.h Temperature and overload control devices (Application) | N/A - No tubular heating elements |  |  |
| RMF1.11.65 | RMF1.11.6 | 15.4.3.1 Housing |  |  | PRD20.16 |
| RMF1.11.78 | RMF1.11.7 | 15.4.5  Pre-set controls |  |  | PRD3.12 |
|  | RMF1.11.8 | 15.4.9 Oil containers | N/A - No oil containers |  |  |
| RMF1.12 | RMF1.12 | Section 16 - ME SYSTEMS |  |  |  |
| RMF1.12.1 | RMF1.12.1 | 16.1 General Requirements for ME Systems |  |  | PRD5.6PRD5.8 |
| RMF1.12.2 | RMF1.12.2 | 16.9.1 Connection terminals and connectors |  |  | RSK_R100IFU.124IFU.204 |
| RMF1.13 | RMF1.13 | Section 17  Electromagnetic compatibility of ME Equipment and ME Systems |  |  |  |
| RMF2 | RMF2 | IEC 60601-1-2: Requirements of which compliance is to be checked by review of the RMF |  |  |  |
| RMF2.1 | RMF2.1 | 4.1 RISK MANAGEMENT PROCESS for ME EQUIPMENT and ME SYSTEMS | Refer to RMF1 & RMF3 |  |  |
| RMF2.2 | RMF2.2 | 4.2  Non-ME EQUIPMENT used in an ME SYSTEM |  |  | IFU.183 |
| RMF2.6 | RMF2.3 | 4.3.1  Configurations | 3P-P01-16 - Intertek Test Plan (Emissions), Rev A3P-P01-17 - Intertek Test Plan (Immunity), Rev A |  |  |
|  | RMF2.4 | 5.1 Additional requirements for marking on the outside of ME EQUIPMENT and ME SYSTEMS that are specified for use only in a shielded location SPECIAL ENVIRONMENT | N/A - Not specified for use only in a shielded location special environment |  |  |
| RMF2.8 | RMF2.5 | 5.2.1.2 Requirements applicable to ME EQUIPMENT and ME SYSTEMS classified class A according to CISPR 11 | N/A: Our device will have to be classified as class B according to CISPR 11 (which allows it to be used in a residential environment) |  |  |
| RMF2.9 | RMF2.6 | 5.2.2.1 Technical Description Requirements applicable to all ME EQUIPMENT and ME SYSTEMS | Refer to IFU-MX1 |  |  |
|  | RMF2.7 | 5.2.2.2 Requirements applicable to ME EQUIPMENT and ME SYSTEMS specified for use only in a shielded location SPECIAL ENVIRONMENT | N/A - Not specified for use only in a shielded location special environment |  |  |
|  | RMF2.8 | 5.2.2.6 Requirements applicable to ME EQUIPMENT and ME SYSTEMS that claim compatibility with HF SURGICAL EQUIPMENT | N/A - No claim of compatibility with HF surgical equipment; not intended for use in surgery |  |  |
|  | RMF2.9 | 7.1.5 ME EQUIPMENT and ME SYSTEMS specified for use only in a shielded locationSPECIAL ENVIRONMENT | N/A - Not specified for use only in a shielded location special environment |  |  |
|  | RMF2.10 | 7.1.9 PATIENT physiological simulation | N/A - No patient phsiological simulation required for normal operation |  |  |
| RMF2.10 | RMF2.11 | 8.1 Electromagnetic IMMUNITY requirements for ME EQUIPMENT and ME SYSTEMS - General |  |  | IFU.196 |
|  | RMF2.12 | 8.2 PATIENT physiological simulation | N/A - No patient phsiological simulation required for normal operation |  |  |
|  | RMF2.13 | 8.3 Termination of PATIENT-COUPLED parts | N/A - No patient-coupled parts or connections |  |  |
| RMF2.12 | RMF2.14 | 8.5 Electromagnetic IMMUNITY requirements for ME EQUIPMENT and ME SYSTEMS - Subsystems | N/A |  |  |
| RMF2.13 | RMF2.15 | 8.7 Electromagnetic IMMUNITY requirements for ME EQUIPMENT and ME SYSTEMS - Operating modes | 3P-P01-16 - Intertek Test Plan (Emissions), Rev A3P-P01-17 - Intertek Test Plan (Immunity), Rev A |  |  |
| RMF2.14 | RMF2.16 | 8.8 Electromagnetic IMMUNITY requirements for ME EQUIPMENT and ME SYSTEMS - Non-ME EQUIPMENT |  |  | IFU.196 |
| RMF2.16 | RMF2.17 | 8.9 Electromagnetic IMMUNITY requirements for ME EQUIPMENT and ME SYSTEMS - IMMUNITY TEST LEVELS |  |  | PRD20.5IFU.183 |
|  | RMF2.18 | 8.11 IMMUNITY to proximity magnetic fields in the frequency range 9 kHz to 13,56 MHz |  |  |  |
| RMF3 | RMF3 | IEC 60601-1-3:  Requirements of which compliance is to be checked by review of the RMF |  |  |  |
| RMF3.1 | RMF3.1 | 6.3.2 Reproducibility of the radiation output |  |  | PRD4.10IFU.199PRD20.6 |
| RMF3.4 | RMF3.2 | 6.4.3 Indication of loading factors and modes of operation |  |  | PRD4.10IFU.199 |
|  | RMF3.3 | 6.4.4 Indication of automatic modes | N/A - No automatic control system due to technical limitations of mobile x-ray equipment |  |  |
| RMF3.6 | RMF3.4 | 6.5 Automatic Control System | N/A - No automatic control system due to technical limitations of mobile x-ray equipment |  |  |
| RMF3.7 | RMF3.5 | 6.7.2 System performance |  |  | IFU.194IFU.74 |
| RMF3.9 | RMF3.6 | 6.7.3 Nominal focal spot value |  |  | PRD20.10IFU.368 |
| RMF3.10 | RMF3.7 | 6.7.4 Radiation detector or X-ray image receptor |  |  | PRD2.23IFU.171 |
| RMF3.11 | RMF3.8 | 7.2 Waveform of the X-ray tube voltage |  |  | PRD2.21PRD20.6PRD20.9 |
| RMF3.13 | RMF3.9 | 8.1  Limitation of the extent of the X-ray beam and relationship between X-ray field and image reception area |  |  | PRD20.9PRD20.6PRD2.2PRD3.12RSK_R008 |
| RMF3.15 | RMF3.10 | 8.5.3 Correspondence between X-ray field and effective image reception area |  |  | PRD3.12PRD20.9PRD 18 |
| RMF3.18 | RMF3.11 | 9.1  Focal spot to skin distance |  |  | PRD20.9PRD9.38 |
| RMF3.19 | RMF3.12 | 10.1  Attenuation of the X-ray beam between the patient and the X-ray image receptor |  |  | PRD20.9 |
| RMF3.21 | RMF3.13 | 11 Protection against residual radiation |  |  | PRD20.9IFU.190 |
| RMF3.23 | RMF3.14 | 12.1 Protection against leakage radiation |  |  | PRD20.6PRD20.9RSK_R098 |
| RMF3.24 | RMF3.15 | 12.2 Mounting of X-ray source assemblies and x-ray imaging arrangements |  |  | PRD2.2PRD20.8 |
| RMF3.25 | RMF3.16 | 13.2 Control of X-Ray equipment from a protected area | N/A - Not specified exclusively for examinations that do not need user close to the patient |  |  |
| RMF3.26 | RMF3.17 | 13.3  Protection by distance |  |  | PRD20.9 |
| RMF4 | RMF4 | IEC 60601-2-28:  Requirements of which compliance is to be checked by review of the RMF |  |  |  |
| RMF4.1 | RMF4.1 | 201.4.3 Essential performance | No other essential performance items outside of PRD compliance standards (Radiation presentation performance covered in IEC 60601-2-54). Refer to MEMO-P01-662 - Essential Performance Determination |  |  |
| RMF4.2 | RMF4.2 | 201.7.9.1 ACCOMPANYING DOCUMENTS General |  |  | PRD20.4 |
| RMF4.16 | RMF4.4 | 201.9.5 Expelled parts HAZARD |  |  | RSK_R109RSK_R163 |
| RMF4.24 | RMF4.5 | 201.9.7.1 Pressure vessels and parts subject to pneumatic and hydraulic pressure - General |  |  |  |
| RMF4.17 | RMF4.6 | 201.9.7.7 PROTECTION AGAINST MECHANICAL HAZARDS OF ME EQUIPMENT AND ME SYSTEMS | N/A - No vessels subject to pneumatic or hydraulic pressure, the rupture of which could result in an unacceptable risk |  |  |
| RMF4.18 | RMF4.7 | 201.11.1 Excessive temperatures in ME EQUIPMENT | N/A - The X-ray tube assembly is fully enclosed and cannot come into contact with the patient |  |  |
|  | RMF4.8 | 201.17 Electromagnetic compatibility of ME Equipment and ME Systems |  |  |  |
| RMF5 | RMF5 | IEC 60601-2-54:  Requirements of which compliance is to be checked by review of the RMF |  |  |  |
|  | RMF5.1 | 201.9.2.2.4.4.101 Collision Protection | N/A - No anti-collision feature |  |  |
| RMF5.9 | RMF5.2 | 201.9.2.2.5 Continuous activation | N/A - No moving parts not made inaccessible by a fixed guard |  |  |
|  | RMF5.3 | 201.9.2.2.6 Speed of movement(s) | N/A - No moving parts not made inaccessible by a fixed guard |  |  |
|  | RMF5.4 | 201.9.2.3.1 Unintended movement | N/A - No moving parts not made inaccessible by a fixed guard |  |  |
|  | RMF5.5 | 201.9.2.3.101 Pressure and force limitation | N/A - Not intended to produce diagnostic or therapeutic acoustic pressure |  |  |
|  | RMF5.6 | 201.9.2.3.102 Motion INTERLOCK for compression devices | N/A - Not intended to produce diagnostic or therapeutic acoustic pressure |  |  |
| RMF5.11 | RMF5.7 | 201.9.2.4.101 Controls | N/A - No moving parts not made inaccessible by a fixed guard |  |  |
|  | RMF5.8 | 201.9.8.4.101 Mechanical protective device | N/A - No mechanical protective devices required |  |  |
| RMF5.16 | RMF5.9 | 202.101 Immunity testing of ESSENTIAL PERFORMANCE |  |  | PRD20.5 |
|  | RMF5.10 | 203.6.2.1.102 Connections of external INTERLOCKS | N/A - Classified as mobile x-ray equipment |  |  |
|  | RMF5.11 | 203.6.3.1 Adjustment of RADIATION dose and RADIATION QUALITY | N/A - No automatic control system due to technical limitations of mobile x-ray equipment |  |  |
|  | RMF5.12 | 203.6.4.4 Indication of automatic modes | N/A - No automatic control system due to technical limitations of mobile x-ray equipment |  |  |
| RMF5.19 | RMF5.13 | 203.6.5 Automatic control system | N/A - No automatic control system due to technical limitations of mobile x-ray equipment |  |  |
| RMF6 | RMF6 | IEC 60601-2-43:  Requirements of which compliance is to be checked by review of the RMF |  |  |  |
|  | RMF6.1 | 201.4.101 Recovery management |  |  |  |
|  | RMF6.2 | 201.5.7 General requirements for testing of ME EQUIPMENT | N/A - Not intended to be used only in controlled environments |  |  |
|  | RMF6.3 | 201.7.2.102 PATIENT SUPPORT load | N/A - Not classified as a patient support in this context |  |  |
|  | RMF6.4 | 201.7.2.103 Cardiopulmonary resuscitation (CPR) | N/A - Not classified as a patient support in this context |  |  |
|  | RMF6.5 | 201.7.2.105 Protection against ingress of liquids | N/A - No ingress rating (IP00) and no accessory required for protection against liquids |  |  |
|  | RMF6.6 | 201.7.9.3.102 Installattion | N/A - Not permanently installed |  |  |
|  | RMF6.7 | 201.9.2.4 Emergency stopping devices | N/A - No moving parts not made inaccessible by a fixed guard |  |  |
|  | RMF6.8 | 201.9.8.3.1 Strength of patient or operator support or suspension systems - General | N/A - Configuration for CPR specifies the device removal |  |  |
|  | RMF6.9 | 201.12.4.101.4 Indications of emergency power supply | N/A - Not permanently installed |  |  |
|  | RMF6.10 | 201.12.4.102 IMAGE DISPLAY DELAY |  |  |  |
|  | RMF6.11 | 201.12.4.105 Appropriate mask location for subtracted images | N/A - No automatic subtraction |  |  |
|  | RMF6.12 | 201.12.4.106 Tableside controls | N/A - No tableside controls |  |  |
|  | RMF6.13 | 201.12.4.107 Image measuring functions | N/A - No image measuring functions |  |  |
|  | RMF6.14 | 201.12.4.108 Provision for emergency power supply | N/A - Not permanently installed |  |  |
|  | RMF6.15 | 201.15.101 Configuration for cardiopulmonary resuscitation (CPR) |  |  |  |
|  | RMF6.16 | 203.6.3.1 Adjustment of RADIATION dose and RADIATION QUALITY | N/A - No automatic control system due to technical limitations of mobile x-ray equipment |  |  |
|  | RMF6.17 | 203.6.4.4 Indication of automatic modes | N/A - No automatic control system due to technical limitations of mobile x-ray equipment |  |  |
|  | RMF6.18 | 203.6.6 SCATTERED RADIATION reduction | N/A - No anti-scatter grid |  |  |
|  | RMF6.19 | 203.6.105 Limitation of RADIATION output |  |  |  |
|  | RMF6.20 | 203.101 DIRECT RADIOSCOPY | N/A - Not direct x-ray equipment |  |  |

### Table 9
| ID | Standard | Hazard | Potential Effects | Pre-Mitigation |  |  |  | Control | Mitigation | RSK Req | Residual Risk |  |  |  | NEW RISKS | IMPLEMENTATION |  | Risk / Benefit Analysis |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  |  |  |  | Severity | Potential Causes | Occurrence | Risk |  |  |  | Severity | Occurrence | Risk | RESIDUAL RISK LEVEL(Intolerable/Moderate/Broadly Acceptable) | NEW RISK RESULTING FROM RISK CONTROL MEASURE | EVIDENCE OF IMPLEMENTATION | EVIDENCE OF EFFECTIVENESS |  |
|  | Imager Standards Library | Intertek Checklists | Guidance | Work Packets | Foose Summary |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1 | RMF 1. 60601-1:  Requirements of which compliance is to be checked by review of the RMF |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.1 | Section 4 General requirements |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.1.1 | 4.2.2 General requirement for RISK MANAGEMENT | See WI-001 - Risk Analysis and Evaluation, Rev I |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.1.2 | 4.2.3.2 HAZARDS not identified in the IEC 60601 series | See "Risk Assessment" Tab |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.1.3 | 4.3 Essential Performance | See MEMO-P01-441 - Essential Performance Determination, Rev A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.1.4 | 4.4 Expected Service Life | Expected Service Life is 3 years. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.1.5 | 4.5 Alternative RISK CONTROL measures or test methods for ME EQUIPMENT or ME SYSTEMS | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.1.6 | 4.6  ME Equipment or ME System parts that contact the patient | See MEMO-P01-439 - Accessible and Applied Part Determination, Rev A.The Cassette is the only part subject to the requirements of an applied part. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.1.7 |  | Electricity | Minor Electrical Shock | 4.0 | Applied parts - Cassette | 3.0 | 12 | Design | Leakage current verificationImpact and heat resistant plastic | PRD20.4RSK_R169 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.1.8 |  |  |  | 4.0 | Accessible parts - Emitter | 3.0 | 12 | Design | Leakage current verificationImpact and heat resistant plastic | PRD20.4RSK_R169 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.1.10 | 4.7  SINGLE FAULT CONDITION for ME EQUIPMENT | See MEMO-P01-442 - Single Fault Conditions Determination, Rev A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.1.11 | 4.8 COMPONENTS of ME EQUIPMENT | Electricity | Minor Electrical Shock | 4.0 | Use of components outside their specified ratings | 3.0 | 12 | Design | Specify part within operating range of function | RSK_R155 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  |  | 4.0 | Unreliable component | 3.0 | 12 | Design | Specify part within operating range of function | RSK_R155 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  |  | 4.0 | Use of low risk components outside their specified ratings | 3.0 | 12 | Design | Specify part within operating range of function | RSK_R155 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.1.15 | 4.9 Use of components with high-integrity characteristics in ME Equipment | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.2 | Section 5 General requirements for testing ME EQUIPMENT |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.2.1 | 5.1 Type tests | See MEMO-P01-442 - Single Fault Conditions Determination, Rev A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.2.2 | 5.4 a) Other conditions (Listed in Subclause 7.9.3.1 – General) | See IFU-MX1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.20 | 5.9.2.3 Actuating mechanisms | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.3 | Section 7 ME EQUIPMENT identification, marking and documents |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.3.1 | 7.1.1 USABILITY of the identification, marking and documents | See Risk Assessment R6 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.3.2 | 7.2.2 Identification | Inadequate specification of detachable parts | Non-Diagnostic Exposure | 1.0 | Inadequate puck labeling | 3.0 | 3.0 | Labeling | The pucks shall be uniquely identified so the operator can choose the appropriate puck for the desired collimation size. | PRD18.7 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.3 |  |  | Instrument failure, no results | 1.0 | Inadequate IFU | 3.0 | 3.0 | Labeling | Usability Study | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.4 | 7.2.5 ME Equipment intended to receive power from other equipment | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.3.5 | 7.2.13 Physiological effects (safety signs and warning statements) | Ionizing Radiation | Non-Diagnostic Exposure | 1.0 | Function/risk not obvious to operator | 3.0 | 3 | Labeling | IFU - warning of radiation safety | IFU.162 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.6 |  |  | Preventable Long-term exposure (operator) | 4.0 | Function/risk not obvious to operator | 3.0 | 12 | Labeling | IFU - warning of radiation safety | IFU.162 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.7 |  | Non-ionizing Radiation | Eye damage (unconscious patient) | 10.0 | Function/risk not obvious to operator | 1.0 | 10 | Labeling | IFU - warning of radiation safety | IFU.162 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.8 |  |  | Eye irritation (patient) | 1.0 | Function/risk not obvious to operator | 3.0 | 3 | Labeling | IFU - warning of radiation safety | IFU.162 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.9 |  |  | Eye irritation (operator) | 1.0 | Function/risk not obvious to operator | 3.0 | 3 | Labeling | IFU - warning of radiation safety | IFU.162 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.10 |  | Electricity | Major Electrical Shock | 10.0 | Function/risk not obvious to operator | 1.0 | 10 | Labeling | IFU - warning of radiation safety | IFU.162 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.11 |  |  | Minor Electrical Shock | 4.0 | Function/risk not obvious to operator | 3.0 | 12 | Labeling | IFU - warning of radiation safety | IFU.162 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.12 |  | Interfere with surrounding devices | Minor Electrical Shock | 4.0 | Function/risk not obvious to operator | 3.0 | 12 | Design & Labeling | IFU - caution that the system generates and uses energy that may cause EMC effects with hazards.Comply with IEC 60601-1-2Use of approved FCC bandwidths | IFU.115PRD20.5PRD20.30 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.13 | 7.2.17 Protective packaging | See Risk Assessment Section R4 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.3.14 | 7.3.3 Batteries | Electricity | Minor Electrical Shock | 4.0 | Incorrect battery placement | 3.0 | 12 | Design & Labeling | IFU - Battery replacement not allowed by operators.Batteries shall be keyed connectors to prevent incorrect installation by MedAI service personnel. | IFU.244RSK_R335 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.15 |  | See Risk Assessment Section R16 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.3.15 | 7.3.7 Supply Terminals | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.3.16 | 7.4.2 Control Devices | Ionizing Radiation | Non-Diagnostic Exposure | 1.0 | Unclear Device state - Remote foot pedal | 5.0 | 5.0 | Design | LED status indicators | PRD3.10 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.18 |  |  |  | 1.0 | Unclear Device state - Emitter | 5.0 | 5.0 | Labeling | LED status indicators | PRD3.10 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.19 | 7.5 Safety signs | Reasonably foreseeable misuse | Major Electric Shock | 10.0 | Operator attempts to disassemble device | 2.0 | 20 | Labeling | IFU - do not modify or disassemble device. Serviceable only by MedAI. | IFU.114 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.20 |  |  |  | 10.0 | Operator attempts to modify or service device | 2.0 | 20 | Labeling | IFU - do not modify or disassemble device. Serviceable only by MedAI. | IFU.114 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.23 |  |  |  | 10.0 | Connection to MAINS without PE | 1.0 | 10 | Design | The device shall use a 2-pole charger (i.e. no ground), so it cannot directly connect to PE. No marking of supply terminals is required. | RSK_R336 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.30 |  |  |  | 10.0 | Use of damaged device | 1.0 | 10 | Labeling | IFU - WARNING: DO NOT USE IF DAMAGED. | IFU.178 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.24 |  |  | Moderate Electric Shock | 7.0 | Improper cable attachment | 2.0 | 14 | Labeling | IFU - use only supplied components & accessories | IFU.204 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.25 |  |  |  | 7.0 | Operator attempts to use Non-device Connectors | 2.0 | 14 | Labeling | IFU - use only supplied components & accessories | IFU.204 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.26 |  |  |  | 7.0 | Use of inappropriate power source | 2.0 | 14 | Labeling | IFU - use only supplied components & accessories | IFU.204 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.27 |  |  | Minor Electric Shock | 4.0 | Exposure to Electrical Components | 2.0 | 8 | Labeling | IFU - CAUTION: Do not attempt to open the MX1 system, perform maintenance, or perform component replacement. Opening the MX1 system may result in electrical shock. Always send the MX1 System to MedAI for service, inspection, and corrective or preventive maintenance. | IFU.131 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.28 |  |  |  | 4.0 | Moisture ingress | 2.0 | 8 | Labeling | IFU - caution against spilled liquids IFU - caution against condensationIFU - recommend using a drape | IFU.117IFU.227IFU.109 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.31 |  |  |  | 4.0 | Maintenance personnel unaware of high voltage components | 2.0 | 8 | Labeling | Label - High Voltage Parts shall be marked with IEC 60417-5036 or ISO 7010-W012 | RSK_R224 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.32 |  |  | Minor Injury | 4.0 | Operator looks directly at laser | 3.0 | 12 | Labeling | IFU - warning against lasersLabel - Laser labeling | IFU.48PRD20.20 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.33 |  |  |  | 4.0 | Use of unclean device | 2.0 | 8 | Labeling | IFU - Clean after each useCleaning Validation | IFU.30PRD13 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.34 |  |  | Minor Burn | 4.0 | Use in inappropriate environment | 3.0 | 12 | Labeling | IFU - only operate in specified operating environments | IFU.43 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.35 |  |  | Environmental Impact | 1.0 | Improper disposal | 2.0 | 2 | Labeling | IFU - Do not trash | IFU.249 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.36 |  |  | Fire/Smoke | 10.0 | Use in inappropriate environment | 1.0 | 10.0 | Labeling | IFU - Do not use in O2 rich environment | IFU.51 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.37 |  |  |  | 10.0 | Use in MSO | 3.0 | 30 | Labeling | IFU - Do no use with non-rated multiple socket-outlet | IFU.211 |  | 1.0 | 0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.38 |  |  |  | 10.0 | Use of incorrect type of fire extinguisher | 1.0 | 10 | Labeling | IFU - Use Class C fire extinguisher, | IFU.231 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.39 |  |  | Greater x-ray exposure to operator | 4.0 | Long-term exposure - operator | 4.0 | 16 | Labeling | IFU - WARNING: This equipment either produces or is used in the vicinity of ionizing radiation. Observe proper safety procedures according to radiation guidelines laid out by the hospital. | IFU.233 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.40 |  |  |  | 4.0 | Use of no/improper PPE | 3.0 | 12 | Labeling | IFU - WARNING: This equipment either produces or is used in the vicinity of ionizing radiation. Observe proper safety procedures according to radiation guidelines laid out by the hospital. | IFU.233 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.42 |  |  |  | 1.0 | Operator attempts to move device during use | 2.0 | 2 | Labeling | IFU - Do not move device while taking an x-ray | IFU.214 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.43 |  |  |  | 1.0 | Improper detector orientation | 2.0 | 2 | Design | The software UI shall allow the operator to rotate images; 360 degrees of rotation in 90 degree increments. | PRD9.10 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.44 |  |  | Non-ALARA Exposure | 1.0 | Use of improper technique factors | 2.0 | 2 | Labeling | IFU - hazards & warnings against excess radiation exposure | IFU.162 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.45 |  |  | Instrument failure, no results | 1.0 | Untrained personnel | 2.0 | 2 | Labeling | IFU - Only qualified personnel can operate this equipment. | IFU.223 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.48 |  |  |  | 1.0 | Operator attempts to disassemble device | 2.0 | 2 | Labeling | IFU - Do Not Disassemble | IFU.173 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.50 |  |  |  | 1.0 | Operator stacks device | 3.0 | 3 | Labeling | IFU - WARNING: Use of this equipment adjacent to or stacked with other equipment should be avoided because it could result in improper operation. If such use is necessary this equipment and the other equipment should be observed to verify that they are operating normally. | IFU.240 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.51 |  |  |  | 1.0 | Operator unable to operate device | 2.0 | 2 | Labeling | Provide physical IFU w/ device | PRD1.10 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.52 |  |  |  | 1.0 | Use of damaged device | 2.0 | 2 | Labeling | IFU - check equipment before each useIFU - check equipment if dropped | IFU.198IFU.209 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.53 |  |  |  | 1.0 | Individual sits/stands on device | 2.0 | 2 | Labeling | IFU - include instructions for correct configuration for standing/weight bearing on the cassette | IFU.180 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.54 |  |  |  | 1.0 | Damage when shipped | 2.0 | 2 | Labeling | ISTA Testing | PRD20.26 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.55 |  |  | RMF Interference | 7.0 | Proximity to vulnerable devices | 2.0 | 14 | Labeling | IFU - WARNING: This equipment/system is intended for use by healthcare professionals only. This equipment/system may cause radio interference or may disrupt the operation of nearby equipment. It may be necessary to take mitigation measures such as reorienting or relocating the MX1 system or shielding the location. | IFU.234 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.56 | 7.9.1 Accompanying Documents | Insufficient technology | Instrument failure, no results | 1.0 | Operator doesn't have IFU | 4.0 | 4 | Labeling | Provide physical IFU w/ device | PRD1.10 | 1.0 | 4.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.57 |  | See RMF4 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.3.58 | 7.9.2.4 Electrical power source | Degradation | Minor Electrical Shock | 4.0 | Battery Leakage | 3.0 | 12 | Labeling | IFU - proper storage conditions | IFU.98 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.59 |  |  |  | 4.0 | Battery Swelling | 3.0 | 12 | Labeling | IFU - proper storage conditions | IFU.98 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.60 |  |  | Instrument failure, no results | 1.0 | Sudden power loss | 3.0 | 3 | Labeling | IFU - proper storage conditionsIFU - Charge the system periodically to prevent unexpected loss of power | IFU.98IFU.37 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.61 | 7.9.2.5 ME Equipment description | Cytotoxicity | Mild reaction | 4.0 | Prolonged direct skin contact on device | 3.0 | 12 | Design | Comply with ISO 10993 | PRD20.14 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.62 |  | Sensitization | Mild reaction | 4.0 | Prolonged direct skin contact on device | 3.0 | 12 | Design | Comply with ISO 10993 | PRD20.14 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.63 |  | Irritation or intracutaneous reactivity | Mild reaction | 4.0 | Prolonged direct skin contact on device | 3.0 | 12 | Design | Comply with ISO 10993 | PRD20.14 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.3.64 |  | See Risk Assessment Section R2 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.3.65 | 7.9.3.2 Replacement of fuses, power supply cords and other parts | Inadequate specifications of service and maintenance | Minor Electrical Shock | 4.0 | Use of improper replacement component | 3.0 | 12 | Labeling | IFU - Do Not Perform Maintenance/ServicingIFU - use only supplied components & accessories | IFU.46IFU.204 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4 | Section 8 Protection against electrical HAZARDS from ME EQUIPMENT |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.4.1 | 8.1 b. Fundamental rule of protection against electric shock | Electricity | Minor Electrical Shock | 4.0 | Accidental detachment of conductors and connectors | 4.0 | 16 | Design | Comply with IEC 60601-1 (section 8.4) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.2 |  | Refer to MEMO-P01-442 - Single Fault Conditions Determination |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.4.3 | 8.2.2 Connection to an external D.C. power source | Electricity | Minor Electrical Shock | 4.0 | Improper polarity connection | 3.0 | 12 | Design | IEC 60601 Compliant Power supplyUse of EN320 Plugs | PRD20.4PRD5.16 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.4 | 8.4.2 c Accessible parts including applied parts | Electricity | Major Injury | 10.0 | SEE SINGLE FAULT CONDITIONS (w/ Monoblock Faults) | 4.0 | 40 | Design | No access to interior or live ports without toolCompliant to limits in IEC 60601-1 (section 8.7) | RSK_R172PRD20.4 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.5 |  |  |  | 10.0 | Non-grounded PCB board(s) | 3.0 | 30 | Design | Isolate power input signals to connectorCompliant to limits in IEC 60601-1 (section 8.7) | RSK_R101PRD20.4 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.6 |  |  |  | 10.0 | Exposed metal components | 3.0 | 30 | Design | No access to interior or live ports without toolCompliant to limits in IEC 60601-1 (section 8.7)Use of Covers and guardsImpact and heat resistant plastic | RSK_R172PRD20.4RSK_R179RSK_R169 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.7 |  |  | Moderate Injury | 7.0 | SEE SINGLE FAULT CONDITIONS (w/ Monoblock Faults) | 3.0 | 21 | Design | No access to interior or live ports without toolCompliant to limits in IEC 60601-1 (section 8.7) | RSK_R172PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.8 |  |  |  | 7.0 | Non-grounded PCB board(s) | 3.0 | 21 | Design | Isolate power input signals to connectorCompliant to limits in IEC 60601-1 (section 8.7) | RSK_R101PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.9 |  |  |  | 7.0 | Exposed metal components | 3.0 | 21 | Design | No access to interior or live ports without toolCompliant to limits in IEC 60601-1 (section 8.7)Use of Covers and guardsImpact and heat resistant plastic | RSK_R172PRD20.4RSK_R179RSK_R169 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.10 |  |  | Minor Electrical Shock | 4.0 | SEE SINGLE FAULT CONDITIONS (w/ Monoblock Faults) | 3.0 | 12 | Design | No access to interior or live ports without toolCompliant to limits in IEC 60601-1 (section 8.7) | RSK_R172PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.11 |  |  |  | 4.0 | Non-grounded PCB board(s) | 3.0 | 12 | Design | Isolate power input signals to connectorCompliant to limits in IEC 60601-1 (section 8.7) | RSK_R101PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.12 |  |  |  | 4.0 | Exposed metal components | 3.0 | 12 | Design | No access to interior or live ports without toolCompliant to limits in IEC 60601-1 (section 8.7)Use of Covers and guardsImpact and heat resistant plastic | RSK_R172PRD20.4RSK_R179RSK_R169 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.13 |  |  | Minor Injury | 4.0 | SEE SINGLE FAULT CONDITIONS (w/ Monoblock Faults) | 3.0 | 12 | Design | No access to interior or live ports without toolCompliant to limits in IEC 60601-1 (section 8.7) | RSK_R172PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.14 |  |  |  | 4.0 | Non-grounded PCB board(s) | 3.0 | 12 | Design | Isolate power input signals to connectorCompliant to limits in IEC 60601-1 (section 8.7) | RSK_R101PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.15 |  |  |  | 4.0 | Exposed metal components | 3.0 | 12 | Design | No access to interior or live ports without toolCompliant to limits in IEC 60601-1 (section 8.7)Use of Covers and guardsImpact and heat resistant plastic | RSK_R172PRD20.4RSK_R179RSK_R169 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.16 | 8.4.4  Internal capacitive circuits | Electricity | Severe Electrical Shock | 10.0 | Residual voltage post cassette removal from MAINS | 2.0 | 20 | Labeling  & Design | Compliance to IEC 60601-1 (section 8.4)No access to interior or live ports without toolIFU - do not disassemble | PRD20.4PRD7.25IFU.173 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.18 |  |  | Moderate Electrical Shock | 7.0 | Residual voltage post emitter removal from MAINS | 2.0 | 14 | Labeling  & Design | No access to interior or live ports without toolIFU - do not disassemble | PRD7.27IFU.173 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.19 | 8.5.1.1 Separation of parts (MEANS OF PROTECTION (MOP)) | Electricity | Minor Electrical Shock | 4.0 | Failure to properly isolate components | 3.0 | 12 | Design | Compliance to IEC 60601-1 (section 4.6, section 8.4, section 8.5.1)Comply to IEC 60601-2-54 (HV potting/Isolation/dielectric strength) | PRD20.4PRD20.9 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.20 | 8.5.2.2 Separation of PATIENT CONNECTIONS (Type B Applied Parts) | Electricity | Minor Electrical Shock | 4.0 | Failure to properly isolate components | 3.0 | 12 | Design | Impact and heat resistant plasticApplied Parts Insulated (isolated) from live parts to comply with 60601-1 | RSK_R169PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.21 | 8.5.2.3 Separation of PATIENT CONNECTIONS (Patient leads or patient cables) | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.4.22 | 8.6.3 Protective earthing of moving parts | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.4.23 | 8.8.4.1 Insulation other than wire insulation (Mechanical strength and resistance to heat) | Electricity | Moderate Electrical Shock | 7.0 | Deformation under high heat / high humidity | 3.0 | 21 | Design | Impact and heat resistant plasticComply with IEC 60601-1 (section 11 & 15) | RSK_R169PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.24 |  |  | Major Fire | 7.0 | Deformation under high heat / high humidity | 3.0 | 21 | Design | Impact and heat resistant plasticComply with IEC 60601-1 (section 11 & 15) | RSK_R169PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.25 |  |  | Major Smoke | 7.0 | Deformation under high heat / high humidity | 3.0 | 21 | Design | Impact and heat resistant plasticComply with IEC 60601-1 (section 11 & 15) | RSK_R169PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.26 | 8.10.1 Components and wiring (Fixing of components) | Electricity | Moderate Electrical Shock | 7.0 | Unwanted movement of electrical components | 3.0 | 21 | Design | Mechanical fixing of conductorsRedundant tie points | RSK_R156RSK_R195 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.27 |  |  |  | 7.0 | Excessive leakage current - electrical shorts | 3.0 | 21 | Design | All battery power wiring are fixed/strain relievedseparation of partsImpact and heat resistant plasticComply with IEC 60601-1Current and voltage rated componentsSharp edges removed/deburredRouting | RSK_R156RSK_R169PRD20.4RSK_R155PRD20.4RSK_R190 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.28 |  |  |  | 7.0 | Internal Connector disconnect | 3.0 | 21 | Design | Use of locking connectors where necessaryTies around conductor bundles at connector lead in ISTA Testing | RSK_R196RSK_R194 PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.29 |  | Mechanical shock | Instrument failure, no results | 1.0 | Excess vibration | 3.0 | 3 | Design | Implement Design Features to Mitigate Effects of VibrationVibration and Shock rated componentsUse of locking connectors where necessaryRedundant tie pointsMechanical fixing of conductorsISTA 3A Testing | RSK_R152RSK_R152RSK_R196RSK_R195RSK_R156PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.30 | 8.10.2 Fixing of wiring | Environmental Impact | Major Fire | 7.0 | Electrical shorts of Mains wiring | 3.0 | 21 | Design | All battery power wiring are fixed/strain relievedseparation of partsImpact and heat resistant plasticComply with IEC 60601-1Current and voltage rated componentsSharp edges removed/deburredRouting | RSK_R156RSK_R169PRD20.4RSK_R155PRD20.4RSK_R190 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.31 |  |  | Minor Fire | 4.0 | Electrical shorts of Mains wiring | 3.0 | 12 | Design | All battery power wiring are fixed/strain relievedseparation of partsImpact and heat resistant plasticComply with IEC 60601-1Current and voltage rated componentsSharp edges removed/deburredRouting | RSK_R156RSK_R169PRD20.4RSK_R155PRD20.4RSK_R190 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.32 |  | Ionizing Radiation | Uncontrolled Radiation | 7.0 | Control wire fault | 2.0 | 14 | Design | Redundant fault protection per IEC 60601-1 (section 4)Fail-safe when HV interlock fails per IEC 60601-1 (section 4) | PRD20.4PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.33 |  | Electricity | Severe Electrical Shock | 10.0 | Excessive leakage current - electrical shorts | 3.0 | 30 | Design | All battery power wiring are fixed/strain relievedseparation of partsImpact and heat resistant plasticComply with IEC 60601-1Current and voltage rated componentsSharp edges removed/deburredRouting | RSK_R156RSK_R169PRD20.4RSK_R155PRD20.4RSK_R190 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.34 | 8.10.5 Mechanical protection of wiring | Environmental Impact | Major Fire | 7.0 | Electrical shorts of Mains wiring | 3.0 | 21 | Design | All battery power wiring are fixed/strain relievedseparation of partsImpact and heat resistant plasticComply with IEC 60601-1Current and voltage rated componentsSharp edges removed/deburredRouting | RSK_R156RSK_R169PRD20.4RSK_R155PRD20.4RSK_R190 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.35 |  |  | Minor Fire | 4.0 | Electrical shorts of Mains wiring | 3.0 | 12 | Design | All battery power wiring are fixed/strain relievedseparation of partsImpact and heat resistant plasticComply with IEC 60601-1Current and voltage rated componentsSharp edges removed/deburredRouting | RSK_R156RSK_R169PRD20.4RSK_R155PRD20.4RSK_R190 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.36 |  | Electricity | Severe Electrical Shock | 10.0 | Excessive leakage current - electrical shorts | 3.0 | 30 | Design & Labeling | IFU - do not modify or disassemble device. Serviceable only by MedAI.All battery power wiring are fixed/strain relievedseparation of partsImpact and heat resistant plasticcurrent and voltage rated componentsSharp edges removed/deburredRoutingRedundant tie points | IFU.114RSK_R156RSK_R169PRD20.4RSK_R155PRD20.4RSK_R190RSK_R195 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.4.37 |  | Ionizing Radiation | Uncontrolled Radiation | 7.0 | Control wire fault | 3.0 | 21 | Design | Redundant fault protection per IEC 60601-1 (section 4)Fail-safe when HV interlock fails per IEC 60601-1 (section 4) | PRD20.4PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5 | Section 9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.1 | 9.2.1 General Mechanical Hazards associated with moving parts | Mechanical Force | Injury to patient or operator | 4.0 | Sliding | 3.0 | 12 | Design | Non-slip surfacesComply with 60601-1 Section 9 tip tests | RSK_R182PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.2 |  | Falling from support surface | Injury to patient or operator | 4.0 | Falls over on supporting table (tipping) | 3.0 | 3.0 | Design | Flat resting surfacesComply with 60601-1 Section 9 tip tests | RSK_R183PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.3 |  |  |  | 4.0 | Dropping | 3.0 | 3.0 | Design | Set max weight on emitterComply with 60601-1 Section 15 drop test | PRD11.11PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.5 | 9.2.2.1 Trapping Zone (General) | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.6 | 9.2.2.4.3 Movable guards | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.7 | 9.2.2.4.4 Protective measures | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.8 | 9.2.2.5 Continuous activation | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.9 | 9.2.2.6 Speed of movement(s) | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.10 | 9.2.3.1 Unintended movement | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.11 | 9.2.4 Emergency stopping devices | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.12 | 9.2.5 Continuous activation | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.13 | 9.3  MECHANICAL HAZARD associated with surfaces, corners and edges | Sharp Edges | Injury to patient or operator | 4.0 | Sharp edges cutting patient | 3.0 | 12 | Design | Comply with 60601-1 Section 9 sharp edges (external) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.14 |  | Electricity | Minor Electrical Shock | 4.0 | Sharp edges cutting internal wiring | 3.0 | 12 | Design | Comply with 60601-1 Section 9 sharp edges (internal) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.15 |  | Rough Surfaces | Injury to patient or operator | 4.0 | Contacting surfaces cause abrasion | 3.0 | 12 | Design | Comply with 60601-1 Section 9 sharp edges (internal) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.16 | 9.5.1 Hazards due to expelled parts - Protective means | Expelled parts | Injury to patient or operator | 4.0 | Suddenly expelled parts - fans | 2.0 | 8 | Design | No implementation of parts that could contribute to sudden expulsion of parts (ie. vacuum display, mechanical spring, gas pressure cylinder)Internally caged, shrouded, slow fan(s) | RSK_R163RSK_R159 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.17 |  |  |  | 4.0 | Expelled parts from drop | 2.0 | 8 | Design | Comply with 60601-1 Section 15 drop test | PRD20.4 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.18 |  |  |  | 4.0 | Expelled parts from collimator motor | 2.0 | 8 | Design | Enclosed collimator | RSK_R197 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.19 | 9.6.1 Hazards due to acoustic energy - Acoustic energy (General) | Sound Hazard | Injury to patient or operator | 4.0 | Acoustic energy - too loud | 3.0 | 12 | Design | Audible signals/indicators in compliance with IEC 60601-2-54 | PRD20.9 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.20 |  | User Error | Instrument failure, no results | 1.0 | Poor alert audibility | 3.0 | 3 | Design | Audible signals/indicators in compliance with IEC 60601-2-54 | PRD20.9 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.21 |  |  |  | 1.0 | Incorrect interpretation of alert signals | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.22 | 9.6.2.2 Infrasound and ultrasound energy | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.23 | 9.7.1 Pressure vessels and parts subject to pneumatic and hydraulic pressure (General) | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.24 | 9.7.2 Pneumatic and hydraulic parts | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.25 | 9.7.4 Pressure rating of ME equipment parts | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.26 | 9.7.6 Pressure control device | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.27 | 9.7.7 Pressure-relief device | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.28 | 9.8.1  MECHANICAL Hazards associated with support systems (General) | Ionizing Radiation | Non-Diagnostic Exposure | 1.0 | Cassette surface flexion upon application of load - improper SID | 3.0 | 3 | Design & Labeling | IFU - Do not pass max weight application on cassetteComply with weight requirements per IEC 60601-1 (Section 9) | IFU.176PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.29 |  |  | Instrument failure, no results | 1.0 | Cassette surface flexion upon application of load - detector damage | 3.0 | 3 | Design & Labeling | IFU - Do not pass max weight application on cassetteComply with weight requirements per IEC 60601-1 (Section 9) | IFU.176PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.30 |  | Sharp Parts | Injury to patient or operator | 4.0 | Fractured Plastic | 3.0 | 12 | Design & Labeling | IFU - Do not pass max weight application on cassetteComply with weight requirements per IEC 60601-1 (Section 9) | IFU.176PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.32 |  | See Risk Assessment Section R8.Cassette is rated to support 135kg / 300lb. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.33 | 9.8.2 Tensile safety factor | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.34 | 9.8.3.1  Strength of patient or operator support  or suspension systems (General) | Mechanical Force | Minor Injury | 4.0 | Dynamic loading of patient to cassette | 3.0 | 12 | Design | 600 lb weight Verification Test | PRD11.10 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  | Note* No ACCESSORIES are intended to be support by the Cassette. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.35 | 9.8.3.2 a,b Static forces due to loading from persons | Mechanical Force | Minor Injury | 4.0 | Dynamic loading of patient to cassette | 3.0 | 12 | Design | 600 lb weight Verification Test | PRD11.10 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.5.36 | 9.8.4.1  Systems with mechanical protective devices (General) | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.37 | 9.8.4.3 Mechanical protective device intended for single activation | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.5.38 | 9.8.5 Systems without MECHANICAL PROTECTIVE DEVICES | Mechanical Force | Minor Injury | 4.0 | Dynamic loading of patient to cassette | 3.0 | 12 | Design | 600 lb weight Verification Test | PRD11.10 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.6 | Section 10 Protection against unwanted and excessive radiation HAZARDS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.6.1 | 10.1.2  ME EQUIPMENT intended to produce diagnostic or therapeutic X-radiation | See Risk Assessment Section R1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.6.2 | 10.2 Alpha, beta, gamma, neutron and other particle radiation | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.6.3 | 10.3 Microwave radiation | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.6.4 | 10.5 Other visible electromagnetic radiation | N/A -  Only visible electromagnetic radiation shall be produced by lasers and light emitting diodes |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.6.5 | 10.6  Infrared radiation | Non-ionizing radiation | Permanent disability | 10.0 | IRLED extended duration at eyes of Operator/Patient | 1.0 | 10 | Design | IR LED analysis MEMO | PRD20.20 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.6.6 |  |  | Moderate Injury | 7.0 | IRLED extended duration at eyes of Operator/Patient | 2.0 | 14 | Design | IR LED analysis MEMO | PRD20.20 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.6.7 |  |  | Minor Injury | 4.0 | IRLED extended duration at eyes of Operator/Patient | 2.0 | 8 | Design | IR LED analysis MEMO | PRD20.20 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.6.8 |  |  | Discomfort | 1.0 | IRLED extended duration at eyes of Operator/Patient | 2.0 | 2 | Design | IR LED analysis MEMO | PRD20.20 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.6.9 |  |  | Permanent disability | 10.0 | LIDAR extended duration at eyes of Operator/Patient | 2.0 | 20 | Design | Class 1 laser device compliant with IEC 60825-1No focusing optics | PRD20.20RSK_R162 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.6.10 |  |  | Moderate Injury | 7.0 | LIDAR extended duration at eyes of Operator/Patient | 2.0 | 14 | Design | Class 1 laser device compliant with IEC 60825-1 No focusing optics | PRD20.20RSK_R162 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.6.11 |  |  | Minor Injury | 4.0 | LIDAR extended duration at eyes of Operator/Patient | 2.0 | 8 | Design | Class 1 laser device compliant with IEC 60825-1 No focusing optics | PRD20.20RSK_R162 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.6.12 |  |  | Discomfort | 1.0 | LIDAR extended duration at eyes of Operator/Patient | 2.0 | 2 | Design | Class 1 laser device compliant with IEC 60825-1 No focusing optics | PRD20.20RSK_R162 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.6.13 | 10.7 Ultraviolet radiation | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.7 | Section 11 Protection against excessive temperatures and other HAZARDS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.7.1 | 11.1.1  Maximum temperature during normal use | See Risk Assessment Section R1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.7.2 | 11.1.2.1 Applied parts intended to supply heat to a patient | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.7.3 | 11.1.2.2  Applied parts not intended to supply heat to a patient | See Risk Assessment Section R1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.7.4 | 11.1.3  Measurements | Heat | Minor Burn | 4.0 | Use greater than intended normal use - in cassette/emitter | 3.0 | 12 | Design | Comply with IEC 60601-1 (Section 11.1) | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.37 |  |  | Discomfort | 1.0 | Use greater than intended normal use - in cassette/emitter | 3.0 | 3 | Design | Comply with IEC 60601-1 (Section 11.1) | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.5 | 11.2.2.1 RISK of fire in an OXYGEN RICH ENVIRONMENT | N/A - Not used in oxygen rich environment. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.7.6 | 11.3 Constructional requirements for fire enclosures of ME EQUIPMENT | Flammability | Major Fire | 7.0 | Poor external shell design | 2.0 | 14 | Design | Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.7 |  |  | Minor Fire | 4.0 | Poor external shell design | 2.0 | 8 | Design | Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.4 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.8 |  |  | Major Smoke | 7.0 | Poor external shell design | 2.0 | 14 | Design | Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.9 |  |  | Minor Smoke | 4.0 | Poor external shell design | 2.0 | 8 | Design | Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.4 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.10 | 11.5  ME Equipment and ME Systems intended for use in conjunction with flammable agents | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.7.11 | 11.6.1 General -Overflow, spillage, leakage, ingress of water or particulate matter, cleaning, disinfection, sterilization and compatibility with substances used with the ME EQUIPMENT | Liquid enters device | Instrument failure, no results | 1.0 | Improper IP Rating for intended use | 2.0 | 2 | Design | Comply with IEC 60601-1 Section 11 Spill Test | PRD20.4 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.35 |  |  | Minor Electrical Shock | 4.0 | Improper IP Rating for intended use | 2.0 | 8 | Design | Comply with IEC 60601-1 Section 11 Spill Test | PRD20.4 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.14 | 11.6.2 Overflow in ME Equipment | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.7.15 | 11.6.3  Spillage on ME Equipment and ME system | Liquid enters device | Instrument failure, no results | 1.0 | Fluid spill, cleaning and disinfection solutions | 3.0 | 3 | Design | Spillage test - 200mL of room temperature water pour overed the center of the Cassette (Applied Part) over 15 seconds | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.36 |  |  | Minor Electrical Shock | 4.0 | Fluid spill, cleaning and disinfection solutions | 2.0 | 8 | Design | Spillage test - 200mL of room temperature water poured over the center of the Cassette (Applied Part) over 15 seconds | PRD20.4 | 4.0 | 1.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.16 | 11.6.5 Ingress of water or particulate matter into ME Equipment and ME Systems | Liquid enters device | Instrument failure, no results | 1.0 | Fluid ingress - cassette | 3.0 | 3 | Design & Labeling | IFU instructions for cleaningCleaning procedures that minimize possibility for ingress | IFU.30PRD13 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.17 |  |  | Minor Electrical Shock | 4.0 | Fluid ingress - cassette | 2.0 | 8 | Design & Labeling | IFU instructions for cleaningCleaning procedures that minimize possibility for ingress | IFU.30PRD13 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.18 |  |  | Instrument failure, no results | 4.0 | Fluid ingress - emitter | 2.0 | 8 | Design & Labeling | IFU instructions for cleaningCleaning procedures that minimize possibility for ingress | IFU.30PRD13 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.19 |  |  | Minor Electrical Shock | 4.0 | Fluid ingress - emitter | 2.0 | 8 | Design & Labeling | IFU instructions for cleaningCleaning procedures that minimize possibility for ingress | IFU.30PRD13 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.20 |  |  | Instrument failure, no results | 1.0 | Fluid ingress - charger | 2.0 | 2 | Design & Labeling | IFU instructions for cleaningCleaning procedures that minimize possibility for ingress | IFU.30PRD13 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.21 |  |  | Minor Electrical Shock | 4.0 | Fluid ingress - charger | 2.0 | 8 | Design & Labeling | IFU instructions for cleaningCleaning procedures that minimize possibility for ingress | IFU.30PRD13 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.22 |  | Particles enter device | Instrument failure, no results | 1.0 | Particle ingress - charger | 2.0 | 2 | Design & Labeling | IFU instructions for cleaningCleaning procedures that minimize possibility for ingress | IFU.30PRD13 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.23 |  |  | Minor Electrical Shock | 4.0 | Particle ingress - emitter | 2.0 | 8 | Design & Labeling | IFU instructions for cleaningCleaning procedures that minimize possibility for ingress | IFU.30PRD13 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.24 |  |  |  | 4.0 | Fluid ingress - cassette | 2.0 | 8 | Design & Labeling | IFU instructions for cleaningCleaning procedures that minimize possibility for ingress | IFU.30PRD13 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.25 |  | See Risk Assessment Section R6 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.7.26 | 11.6.6  Cleaning and disinfection of ME Equipment and ME systems | Improper cleaning | Minor Injury | 4.0 | Surface wear from improper chemicals and/or abrasives | 3.0 | 12 | Design & Labeling | IFU - Cleaning ProcedureCleaning Verification test (material degradation and changes in ingress from repeat cleaning over expected service life)Cleaning/Disinfection Verification | IFU.30PRD13PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.27 |  | Deterioration in function as a result or age | Minor Injury | 4.0 | Surface wear from repeated cleaning processes | 3.0 | 12 | Design & Labeling | IFU - Cleaning ProcedureCleaning Verification test (material degradation and changes in ingress from repeat cleaning over expected service life) | IFU.30PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.28 |  |  |  | 4.0 | Chemical reaction to cleaning solvents | 3.0 | 12 | Design & Labeling | IFU - Cleaning ProcedureCleaning Verification test (material degradation and changes in ingress from repeat cleaning over expected service life) | IFU.30PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.29 | 11.6.7  Sterilization of ME EQUIPMENT and ME systems | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.7.30 | 11.6.8  Compatibility with substances used with the ME Equipment | Deterioration as a function of repeated cleaning | Minor Injury | 4.0 | Improper cleaning procedure | 3.0 | 12 | Design & Labeling | IFU - Cleaning ProcedureCleaning Verification test (material degradation and changes in ingress from repeat cleaning over expected service life) | IFU.30PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.31 |  |  | Minor Electrical Shock | 4.0 | Improper cleaning procedure | 3.0 | 12 | Design & Labeling | IFU - Cleaning ProcedureCleaning Verification test (material degradation and changes in ingress from repeat cleaning over expected service life) | IFU.30PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.32 |  | Cross Contamination | Severe reaction | 7.0 | Surface unable to be cleaned | 3.0 | 21 | Design & Labeling | Cleaning/Disinfection Verification | PRD13 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.33 |  |  | Mild reaction | 4.0 | Surface unable to be cleaned | 3.0 | 12 | Design & Labeling | Cleaning/Disinfection Verification | PRD13 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.34 | 11.7  Biocompatibility of ME EQUIPMENT and ME SYSTEMS | Biocontamination | Mild Reaction | 4.0 | Transient contact - Cassette | 3.0 | 12 | Design | IFU - Cleaning ProcedureComply with ISO 10993 | PRD13 PRD20.14 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.7.35 |  |  |  | 4.0 | Transient contact - Emitter | 3.0 | 12 | Design | IFU - Cleaning ProcedureComply with ISO 10993 | PRD13 PRD20.14 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8 | Section 12 Accuracy of controls and instruments and protection against hazardous |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.8.1 | 12.1  Accuracy of controls and instruments | Ionizing radiation | Non-Diagnostic Exposure | 1.0 | Poor accuracy of power control | 3.0 | 3 | Design | Comply with IEC 60601-2-54 (accuracy of loading factors) | PRD20.9 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.2 |  |  |  | 1.0 | Poor accuracy of time control | 3.0 | 3 | Design | Comply with IEC 60601-2-54  (accuracy of loading factors) | PRD20.9 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.3 |  |  |  | 1.0 | Poor accuracy of field size | 3.0 | 3 | Design | Comply with IEC 60601-2-54Accuracy of field size validation | PRD20.9PRD4.15 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.4 | 12.2 Usability of ME Equipment | See Risk Assessment Part 5,6 & 9 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.8.5 | 12.3 Alarm systems | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.8.6 | 12.4.1  Intentional exceeding of safety limits | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.8.7 | 12.4.2  Indication of parameters relevant to safety | Ambiguous or unclear presentation of settings, measurements or other information | Non-Diagnostic Exposure | 1.0 | Poor indication(s) of hazardous output | 2.0 | 2 | Design & Labeling | IFU - description of laser & radiation output hazardsAudible alert during x-ray emissionComply with IEC 60601-2-54 (yellow light indication during x-ray activation) | IFU.170RSK_R001PRD20.9 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.8 |  |  |  | 1.0 | Operator positioning anatomy while device is emitting radiation | 5.0 | 5 | Labeling | IFU - do not intercept field | IFU.174 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.9 |  |  | Eye injury | 7.0 | Poor indication(s) of hazardous output - lasers | 2.0 | 14 | Labeling | IFU - describe hazardsLabeling in accordance with IEC 60601-1 (section 7) | IFU.170PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.10 |  |  |  | 7.0 | Poor indication(s) of hazardous output - LED | 2.0 | 14 | Labeling | IR LED analysis MEMO | PRD20.20 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.11 |  |  |  | 7.0 | Poor indication(s) of hazardous output - LIDAR | 2.0 | 14 | Labeling | IFU - describe hazardsLabeling in accordance with IEC 60601-1 (section 7) | IFU.170PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.12 | 12.4.3  Accidental selection of excessive output values | Ambiguous or unclear presentation of settings, measurements or other information | Non-Diagnostic Exposure | 1.0 | Lack of proper indicators, confusing presentation of data | 2.0 | 2 | Design & Labeling | Usability StudyIFU - explanation of indicators | UsabilityIFU.38 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.13 |  |  |  | 1.0 | Unclear device state | 5.0 | 5 | Design & Labeling | Usability StudyIFU - device stateComply with IEC 60601-1-3 (section 6.4) | UsabilityIFU.38PRD20.6 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.14 |  |  |  | 1.0 | Incorrect input settings | 5.0 | 5 | Design | Usability Study | Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.15 |  |  |  | 1.0 | Accidental DDR | 5.0 | 5 | Design & Labeling | Usability Study | Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.16 |  |  |  | 1.0 | Accidental X-Ray | 5.0 | 5 | Design & Labeling | Usability Study | Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.17 |  |  | Non-ALARA Exposure | 1.0 | Non-ALARA exposure - high time/voltage | 5.0 | 5 | Design & Labeling | UI showing parametersIFU - recommend parameters | PRD8.31IFU.92 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.18 |  |  |  | 1.0 | Incorrect input settings | 5.0 | 5 | Design | Automatic collimator | PRD3.12 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.19 |  | See Risk Assessment Section R15 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.8.20 | 12.4.4  Incorrect output | Ionizing Radiation | Non-Diagnostic Exposure | 1.0 | Device performs DDR when photography mode is set | 3.0 | 3 | Design | Comply with IEC 60601-1 Section 12 | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.21 |  |  |  | 1.0 | Device performs DDR when Single shot mode is set | 3.0 | 3 | Design | Comply with IEC 60601-1 Section 12 | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.22 |  |  |  | 1.0 | Technique set to max when lower kV is set | 3.0 | 3 | Design | Comply with IEC 60601-1 Section 12 | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.23 |  |  |  | 1.0 | Technique set to max when lower time is set | 3.0 | 3 | Design | Comply with IEC 60601-1 Section 12 | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.24 |  |  | Greater x-ray exposure to patient/operator | 4.0 | Device single shot parameters out of spec | 3.0 | 12 | Design | Comply with IEC 60601-1 Section 12 | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.25 |  |  |  | 4.0 | DDR runs over time | 3.0 | 12 | Design | Comply with IEC 60601-1 Section 12 | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.8.26 |  | See Risk Assessment Section R15 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.8.27 | 12.4.5.3  Radiotherapy equipment | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.8.28 | 12.4.5.4  Other ME EQUIPMENT producing diagnostic or therapeutic radiation | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.8.29 | 12.4.6  Diagnostic or therapeutic acoustic pressure | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.9 | Section 13 HAZARDOUS SITUATIONS and fault conditions for ME EQUIPMENT |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.9.1 | 13.1.2 Emissions, deformation of ENCLOSURE or exceeding maximum temperature | Heat hazards: Fire, smoke, melting (deformation), burns (in all parts of device - not just cassette) | Major Fire | 7.0 | Electrical shorts | 3.0 | 21 | Design | Comply with IEC 60601-1 Section 11Comply with IEC 60601-1 Section 13Use of Ul-94 V0 Or Equivalent Materials | PRD20.4PRD20.4RSK_R155 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.9.2 |  |  | Minor Fire | 4.0 | Electrical shorts | 3.0 | 12 | Design | Comply with IEC 60601-1 Section 11Comply with IEC 60601-1 Section 13Use of Ul-94 V0 Or Equivalent Materials | PRD20.4PRD20.4RSK_R155 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.9.3 |  |  | Major Smoke | 7.0 | Electrical shorts | 3.0 | 21 | Design | Comply with IEC 60601-1 Section 11Comply with IEC 60601-1 Section 13Use of Ul-94 V0 Or Equivalent Materials | PRD20.4PRD20.4RSK_R155 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.9.4 |  |  | Minor Smoke | 4.0 | Electrical shorts | 3.0 | 12 | Design | Comply with IEC 60601-1 Section 11Comply with IEC 60601-1 Section 13Use of Ul-94 V0 Or Equivalent Materials | PRD20.4PRD20.4RSK_R155 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.9.5 |  |  | Major Electrical Shock | 10.0 | Melted Insulation | 3.0 | 30 | Design | Comply with IEC 60601-1 Section 11Comply with IEC 60601-1 Section 13Use of Ul-94 V0 Or Equivalent Materials | PRD20.4PRD20.4RSK_R155 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.9.6 |  |  | Moderate Electrical Shock | 7.0 | Melted Insulation | 3.0 | 21 | Design | Comply with IEC 60601-1 Section 11Comply with IEC 60601-1 Section 13Use of Ul-94 V0 Or Equivalent Materials | PRD20.4PRD20.4RSK_R155 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.9.7 |  |  | Minor Electrical Shock | 4.0 | Melted Insulation | 3.0 | 12 | Design | Comply with IEC 60601-1 Section 11Comply with IEC 60601-1 Section 13Use of Ul-94 V0 Or Equivalent Materials | PRD20.4PRD20.4RSK_R155 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.9.8 |  |  | Major Burn | 10.0 | Electrical shorts | 3.0 | 30 | Design | Comply with IEC 60601-1 Section 11Comply with IEC 60601-1 Section 13Use of Ul-94 V0 Or Equivalent Materials | PRD20.4PRD20.4RSK_R155 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.9.9 |  |  | Moderate Burn | 7.0 | Electrical shorts | 3.0 | 21 | Design | Comply with IEC 60601-1 Section 11Comply with IEC 60601-1 Section 13Use of Ul-94 V0 Or Equivalent Materials | PRD20.4PRD20.4RSK_R155 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.9.10 |  |  | Minor Burn | 4.0 | Electrical shorts | 3.0 | 12 | Design | Comply with IEC 60601-1 Section 11Comply with IEC 60601-1 Section 13Use of Ul-94 V0 Or Equivalent Materials | PRD20.4PRD20.4RSK_R155 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.9.11 |  |  | Discomfort | 1.0 | Electrical shorts | 3.0 | 3 | Design | Comply with IEC 60601-1 Section 11Comply with IEC 60601-1 Section 13Use of Ul-94 V0 Or Equivalent Materials | PRD20.4PRD20.4RSK_R155 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.9.12 |  | See Risk Assessment Section R16 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.9.13 | 13.2.6  Leakage of liquid | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.10 | 14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.10.1 | See VVAM for IEC 62304 Compliance | No PEMS risk. Not using architectural segregation methods as a risk control measure. The system is inherently safe due to the software having minimal impact on safety. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.11 | Section 15 Construction of ME Equipment |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.11.1 | 15.1 Arrangements of controls and indicators of ME Equipment | Ionizing radiation | Accidental exposure | 1.0 | Poor emitter keypad button ergonomics - small | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 2.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.2 |  |  |  | 1.0 | Poor emitter keypad button ergonomics - spacing | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 2.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.3 |  |  |  | 1.0 | Poor emitter keypad button ergonomics - text | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 2.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.4 |  |  |  | 1.0 | Poor emitter keypad button ergonomics - insufficient tactile feedback | 3.0 | 3 | Design | Haptic feedback of buttons | PRD10.7 | 1.0 | 3.0 | 2.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.5 |  |  |  | 1.0 | Poor UI touchscreen - touch failure | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 2.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.6 |  |  |  | 1.0 | Poor emitter keypad button ergonomics - sensitivity of button | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 2.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.7 |  |  |  | 1.0 | Poor trigger and keypad layout | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 2.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.8 | 15.2 Serviceability | See Risk Assessment Section R6 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.11.9 | 15.3.2 Push test | Electricity | Major Electrical Shock | 10.0 | Exposure to electrical components | 3.0 | 30 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 10.0 | 3.0 | 10.0 | Broadly Acceptable | None | Not currently available | Not currently available |  |
| RMF1.11.10 |  |  | Moderate Electrical Shock | 7.0 | Exposure to electrical components | 3.0 | 21 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 7.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.11 |  |  | Minor Electrical Shock | 4.0 | Exposure to electrical components | 3.0 | 12 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.12 |  | Injury | Minor Injury | 4.0 | Sharp edges | 3.0 | 12 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.13 |  |  |  | 4.0 | Expelled parts from impact | 2.0 | 8 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 4.0 | 2.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.14 |  | Ionizing Radiation | Uncontrolled Radiation | 7.0 | Damaged Monoblock | 2.0 | 14 | Design & Labeling | Compliance to IEC 60601-1 Section 15IFU - check equipment if dropped | PRD20.4IFU.209 | 7.0 | 2.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.15 |  | See Risk Assessment Section R8 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.11.17 | 15.3.3 Impact test | Electricity | Major Electrical Shock | 10.0 | Exposure to electrical components | 3.0 | 30 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 10.0 | 3.0 | 10.0 | Broadly Acceptable | None | Not currently available | Not currently available |  |
| RMF1.11.18 |  |  | Moderate Electrical Shock | 7.0 | Exposure to electrical components | 3.0 | 21 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 7.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.19 |  |  | Minor Electrical Shock | 4.0 | Exposure to electrical components | 3.0 | 12 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.20 |  | Injury | Minor Injury | 4.0 | Sharp edges | 3.0 | 12 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.21 |  |  |  | 4.0 | Expelled parts from impact | 2.0 | 8 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 4.0 | 2.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.22 |  | Ionizing Radiation | Uncontrolled Radiation | 7.0 | Damaged Monoblock | 2.0 | 14 | Design & Labeling | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 7.0 | 2.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.23 |  | See Risk Assessment Section R8 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.11.25 | 15.3.4.2 Portable ME equipment | Electricity | Major Electrical Shock | 10.0 | Exposure to electrical components | 3.0 | 30 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 10.0 | 3.0 | 10.0 | Broadly Acceptable | None | Not currently available | Not currently available |  |
| RMF1.11.26 |  |  | Moderate Electrical Shock | 7.0 | Exposure to electrical components | 3.0 | 21 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 7.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.27 |  |  | Minor Electrical Shock | 4.0 | Exposure to electrical components | 3.0 | 12 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.28 |  | Injury | Minor Injury | 4.0 | Sharp edges | 3.0 | 12 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.29 |  |  |  | 4.0 | Expelled parts from impact | 2.0 | 8 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 4.0 | 2.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.30 |  | Ionizing Radiation | Uncontrolled Radiation | 7.0 | Damaged Monoblock | 2.0 | 14 | Design & Labeling | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 7.0 | 2.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.31 |  | See Risk Assessment Section R8 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.11.33 | 15.3.5 Rough handling test | Electricity | Major Electrical Shock | 10.0 | Exposure to electrical components | 3.0 | 30 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 10.0 | 3.0 | 10.0 | Broadly Acceptable | None | Not currently available | Not currently available |  |
| RMF1.11.34 |  |  | Moderate Electrical Shock | 7.0 | Exposure to electrical components | 3.0 | 21 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 7.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.35 |  |  | Minor Electrical Shock | 4.0 | Exposure to electrical components | 3.0 | 12 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.36 |  | Injury | Minor Injury | 4.0 | Sharp edges | 3.0 | 12 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.37 |  |  |  | 4.0 | Expelled parts from impact | 2.0 | 8 | Design | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 4.0 | 2.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.38 |  | Ionizing Radiation | Uncontrolled Radiation | 7.0 | Damaged Monoblock | 2.0 | 14 | Design & Labeling | Compliance to IEC 60601-1 Section 15 | PRD20.4 | 7.0 | 2.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.39 |  | See Risk Assessment Section R16 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.11.41 | 15.3.7 Environmental influences | Deterioration in function as a result or age | Instrument failure, no results | 1.0 | Corrosion, ageing, mechanical wear, or degradation | 3.0 | 3 | Design & Labeling | IFU - Specify operating and storage conditionsSpecify parts within max age tolerance | IFU.98RSK_R155 | 1.0 | 3.0 | 3.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.42 |  |  | Minor Injury | 4.0 | Chemical reaction to cleaning solvents | 3.0 | 12 | Design & Labeling | IFU - Cleaning ProcedureVerification testing of material degradation and changes in ingress current due to cleaning over expected service life (cleaning verification)Cleaning Verification | IFU.169PRD13PRD13 | 4.0 | 3.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.43 |  | See Risk Assessment Section R8 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.11.44 | 15.4.1  Construction of connectors | Electricity | Instrument failure, no results | 1.0 | Improper peripheral connections | 3.0 | 3 | Design | Use of standard connectors (ie USB-C) | PRD7.25 | 1.0 | 3.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.45 |  |  |  | 1.0 | Improper Charging - mixing chargers for emitter and cassette | 3.0 | 3 | Design | Use of standard connectors (ie USB-C) - same charger for emitter and cassette | PRD7.25 | 1.0 | 3.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.46 |  |  | Moderate Electrical Shock | 7.0 | Improper Charging - use of non-supplied charger | 3.0 | 21 | Design | Battery charging circuits designed for wide range of inputsCharge monitoring (BMS)Isolate power input signals to connectorComply to USB-PD standard | RSK_R132PRD5.3 / PRD5.4RSK_R101RSK_R100 | 7.0 | 3.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.47 |  |  |  | 7.0 | Improper Charging - use of non-supplied peripherals | 3.0 | 21 | Design | Battery charging circuits designed for wide range of inputsCharge monitoring (BMS)Isolate power input signals to connectorComply to USB-PD standard | RSK_R132PRD5.3 / PRD5.4RSK_R101RSK_R100 | 7.0 | 3.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.48 | 15.4.2.1.a Temperature and overload control devices (Application) | Ionizing Radiation | Uncontrolled Radiation | 7.0 | Uncontrolled shut-down - temp reset | 3.0 | 21 | Design | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp.Comply with IEC 60601-1 (section 11) | RSK_R143PRD20.4 | 7.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.49 |  |  |  | 7.0 | Uncontrolled start-up - temp reset | 3.0 | 21 | Design | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp.Comply with IEC 60601-1 (section 11) | RSK_R143PRD20.4 | 7.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.50 |  | Heat | Major Burn | 7.0 | Uncontrolled shut-down - temp reset | 2.0 | 14 | Design | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp.Comply with IEC 60601-1 (section 11) | RSK_R143PRD20.4 | 7.0 | 2.0 | 7.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.51 |  |  | Minor Burn | 4.0 | Uncontrolled start-up - temp reset | 3.0 | 12 | Design | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp.Comply with IEC 60601-1 (section 11) | RSK_R143PRD20.4 | 4.0 | 3.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.52 |  |  | Instrument failure, no results | 1.0 | Uncontrolled shut-down - temp reset | 3.0 | 3 | Design | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp.Comply with IEC 60601-1 (section 11) | RSK_R143PRD20.4 | 1.0 | 3.0 | 2.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.53 |  |  |  | 1.0 | Uncontrolled start-up - temp reset | 3.0 | 3 | Design | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp.Comply with IEC 60601-1 (section 11) | RSK_R143PRD20.4 | 1.0 | 3.0 | 2.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.54 |  | Electricity | Minor Electrical Shock | 4.0 | Uncontrolled start-up - temp reset | 3.0 | 12 | Design | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp.Design to IEC 60601-1 temp max (section 11) | RSK_R143PRD20.4 | 4.0 | 3.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.55 | 15.4.2.1.c Temperature and overload control devices (Application) | Heat | Major Burn | 7.0 | Failure of thermostat | 2.0 | 14 | Design | Verification Testing-Failure of thermostat per IEC 60601-1 section 15Fail-safe cut out circuitDesign energy outputs to limit touch temp to below IEC 60601-1 limits (section 11)Redundancy of thermostatThe device shall monitor the internal temperature(s) and fail safely in the event of under or over temp. | PRD20.4RSK_R143PRD20.4RSK_R096RSK_R143 | 7.0 | 2.0 | 7.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.56 |  |  | Minor Burn | 4.0 | Failure of thermostat | 3.0 | 12 | Design | Verification Testing-Failure of thermostat per IEC 60601-1 section 15Fail-safe cut out circuitdesign energy outputs to limit touch temp to below IEC 60601-1 limits (section 11)redundancy of thermostatThe device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp. | PRD20.4RSK_R143PRD20.4RSK_R096RSK_R143 | 4.0 | 3.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.57 |  |  | Instrument failure, no results | 1.0 | Failure of thermostat | 3.0 | 3 | Design | Verification Testing-Failure of thermostat per IEC 60601-1 section 15Fail-safe cut out circuitdesign energy outputs to limit touch temp to below IEC 60601-1 limits (section 11)redundancy of thermostatThe device shall monitor the internal temperature(s) and fail safely in the event of under or over temp. | PRD20.4RSK_R143PRD20.4RSK_R096RSK_R143 | 1.0 | 3.0 | 2.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.58 | 15.4.2.1.d Temperature and overload control devices (Application) | Ionizing Radiation | Uncontrolled Radiation | 7.0 | Uncontrolled shutdown - temp reset | 3.0 | 21 | Design | Start-up Check | RSK_R056 | 7.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.59 |  |  |  | 7.0 | Uncontrolled start-up - temp reset | 3.0 | 21 | Design | Start-up Check | RSK_R056 | 7.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.60 |  | Heat | Major Burn | 7.0 | Uncontrolled shutdown - temp reset | 2.0 | 14 | Design | Start-up CheckTemp monitoring | RSK_R056RSK_R143 | 7.0 | 2.0 | 7.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.61 |  |  |  | 4.0 | Uncontrolled start-up - temp reset | 3.0 | 12 | Design | Start-up CheckTemp monitoring | RSK_R056RSK_R143 | 4.0 | 3.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.62 |  |  | Instrument failure, no results | 1.0 | Uncontrolled shutdown - temp reset | 3.0 | 3 | Design | Start-up Check | RSK_R056 | 1.0 | 3.0 | 2.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.63 |  |  |  | 1.0 | Uncontrolled start-up - temp reset | 3.0 | 3 | Design | Start-up Check | RSK_R056 | 1.0 | 3.0 | 2.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.64 |  | Loss of Essential Performance | Instrument failure, no results | 1.0 | Poor reset post shut-down | 3.0 | 3 | Design | Start-up Check | RSK_R056 | 1.0 | 3.0 | 2.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.65 | 15.4.3.1 Housing | Electricity | Minor Electrical Shock | 4.0 | Battery Leakage | 3.0 | 12 | Design | Use of rated IEC 62133-2 battery | PRD20.16 | 4.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.66 |  |  |  | 4.0 | Battery Short-circuits | 3.0 | 12 | Design | Use of rated IEC 62133-2 battery | PRD20.16 | 4.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.67 |  | See Risk Assessment Section R16 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.11.68 | 15.4.3.2 Connection of the ME SYSTEM to the measuring supply circuit | Electricity | Instrument failure, no results | 1.0 | Incorrect connection when charging | 3.0 | 3 | Design & Labeling | Batteries shall be keyed connectors to prevent incorrect installation by MedAI service personnel.IFU/Service manual - declare battery replacement hazards | RSK_R335IFU.244 | 1.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.69 |  |  |  | 1.0 | Incorrect polarity on battery connections | 3.0 | 3 | Design & Labeling | Batteries shall be keyed connectors to prevent incorrect installation by MedAI service personnel.IFU/Service manual - declare battery replacement hazards | RSK_R335IFU.244 | 1.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  | Fire/smoke | 10.0 | Use of incompatible battery | 1.0 | 10.0 | Design & Labeling | Batteries shall be keyed connectors to prevent incorrect installation by MedAI service personnel.IFU/Service manual - declare battery replacement hazards | RSK_R335IFU.244 | 10.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.70 |  | See Risk Assessment Section R16 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.11.71 | 15.4.3.3 Protection against overcharging | See Risk Assessment Section R16 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.11.72 | 15.4.4 Indicators | Accidental or prolonged operation | Uncontrolled Radiation | 7.0 | Lack of proper indicators - visual (LEDs) | 3.0 | 21 | Design | Yellow indicator during radiation per IEC 60601-2-54 (section 201.1) | PRD20.9 | 7.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.73 |  |  |  | 7.0 | Lack of proper indicators - audio | 3.0 | 21 | Design | Audible signal for x-ray exposure for single shot and DDR start | RSK_R001 | 7.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.74 |  |  |  | 7.0 | Indicator color outside expected parameters - non-standard colors | 3.0 | 21 | Design | Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101) | PRD20.9 | 7.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.75 |  |  |  | 7.0 | Indicator color outside expected parameters - inappropriate use of standard colors | 3.0 | 21 | Design | Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101) | PRD20.9 | 7.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.76 |  |  |  | 7.0 | Indicator color outside expected parameters - excess flashing | 3.0 | 21 | Design | Usability Study | Usability | 7.0 | 3.0 | 14.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.77 |  |  | Minor Injury | 4.0 | Lack of proper indicators for Laser ON state | 3.0 | 12 | Design | LED status indicators Firmware interlock if laser is not pointed within active area. | PRD3.10RSK_R028 | 4.0 | 3.0 | 8.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.78 | 15.4.5  Pre-set controls | Ionizing Radiation | Greater x-ray exposure to patient/operator | 4.0 | Beam field size out of spec | 3.0 | 12 | Design | Set Discrete collimation field size within active area of cassette | PRD3.12 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.79 |  |  |  | 4.0 | Incorrect Collimation | 3.0 | 12 | Design | ViewfinderComply with IEC 60601-1 (section 15) | PRD4.1PRD20.4 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.81 |  |  | Non-Diagnostic Exposure | 1.0 | Beam field size out of spec | 3.0 | 3 | Design | ViewfinderComply with IEC 60601-1 (section 15) | PRD4.1PRD20.4 | 1.0 | 3.0 | 12.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.82 |  |  |  | 1.0 | Incorrect Collimation | 3.0 | 3 | Design | ViewfinderComply with IEC 60601-1 (section 15) | PRD4.1PRD20.4 | 1.0 | 3.0 | 3.0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.11.85 | 15.4.7.3 b Entry of liquids - Cord-connected HAND-HELD and foot-operated control devices | Ionizing Radiation | Non-Diagnostic Exposure | 1.0 | Ingress of liquids | 3.0 | 3 | Design | Foot Pedal compliant to IPX6 per IEC 60529 | PRD17.6 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.12 | Section 16 - ME SYSTEMS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.12.1 | 16.1 General Requirements for ME Systems | Foreseeable misuse | Procedure Delay | 4.0 | Plugs not firmly engaged - charging | 3.0 | 12 | Design & Labeling | Emitter UI displays the charging status.Cassette UI displays the charging status. | PRD5.6PRD5.8 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.12.2 | 16.9.1 Connection terminals and connectors | Foreseeable misuse | Minor Electrical Shock | 4.0 | Electrical connector mixup - charger | 3.0 | 12 | Design & Labeling | Comply to USB-PD standardIFU - Specify connections/ratings of systems, including specified Voltage and CurrentIFU - use only supplied components & accessories | RSK_R100IFU.124IFU.204 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.12.3 |  |  |  | 4.0 | Electrical connector mixup - data | 3.0 | 12 | Design & Labeling | Use of locking connectors where necessaryIFU - Specify connections/ratings of systems | RSK_R196IFU.124 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.12.4 |  |  |  | 4.0 | Use of non-specific power input (up to and including MAINS voltage and power) | 3.0 | 12 | Design & Labeling | Use of locking connectors where necessaryIFU - Specify connections/ratings of systems | RSK_R196IFU.124 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.13 | Section 17  Electromagnetic compatibility of ME Equipment and ME Systems |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF1.13.1 | 17  Electromagnetic compatibility of ME Equipment and ME Systems | Electromagnetic Conductance | Uncontrolled Radiation | 7.0 | Electrostatic discharge interferes with device - conducted immunity | 2.0 | 14 | Design | Comply with IEC 60601-1-2 (section 8)HV Transient Suppression on critical circuits | PRD20.5RSK_R099 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.13.2 |  |  |  | 7.0 | Conducted Electromagnetic Energy interferes with device - conducted immunity | 2.0 | 14 | Design | Comply with IEC 60601-1-2 (section 8)HV Transient Suppression on critical circuits | PRD20.5RSK_R099 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.13.3 |  |  |  | 7.0 | Surrounding electromagnetic fields interfere with device - EM Radiated Immunity | 2.0 | 14 | Design | Comply with IEC 60601-1-2 (section 8) | PRD20.5 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.13.4 |  |  | Instrument failure, no results | 1.0 | Electrostatic discharge interferes with device - conducted immunity | 2.0 | 2 | Design | Comply with IEC 60601-1-2 (section 8)HV Transient Suppression on critical circuits | PRD20.5RSK_R099 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.13.5 |  |  |  | 1.0 | Conducted Electromagnetic Energy interferes with device - conducted immunity | 2.0 | 2 | Design | Comply with IEC 60601-1-2 (section 8)HV Transient Suppression on critical circuits | PRD20.5RSK_R099 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.13.6 |  |  |  | 1.0 | Surrounding electromagnetic fields interfere with device - EM Radiated Immunity | 2.0 | 2 | Design | Comply with IEC 60601-1-2 (section 8) | PRD20.5 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.13.7 |  |  | Disruption of surrounding medical devices | 4.0 | Electromagnetic fields interfere with surrounding devices - EM Radiated Emissions | 2.0 | 8 | Design | Comply with CISPR 11Comply with IEC 60601-1-2 (section 7) | PRD20.29PRD20.5 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.13.8 |  |  | Non-Diagnostic Exposure | 1.0 | Electrostatic discharge interferes with device - conducted immunity | 3.0 | 3 | Design | Comply with IEC 60601-1-2 (section 8)HV Transient Suppression on critical circuits | PRD20.5RSK_R099 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.13.9 |  |  |  | 1.0 | Conducted Electromagnetic Energy interferes with device - conducted immunity | 3.0 | 3 | Design | Comply with IEC 60601-1-2 (section 8)HV Transient Suppression on critical circuits | PRD20.5RSK_R099 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.13.10 |  |  |  | 1.0 | Surrounding electromagnetic fields interfere with device - EM Radiated Immunity | 3.0 | 3 | Design | Comply with IEC 60601-1-2 (section 8) | PRD20.5 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF1.13.11 |  | See Wireless Coexistence |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF2 | RMF 2. IEC 60601-1-2 Where Compliance is checked by RMF, but were not prescribed by intertek nor in guidance |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF2.1 | 4.1 RISK MANAGEMENT PROCESS for ME EQUIPMENT and ME SYSTEMS | Refer to RMF1 & RMF3 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF2.2 | 4.2  Non-ME EQUIPMENT used in an ME SYSTEM | Susceptibility to electromagnetic interference | Instrument failure, no results | 1.0 | Non EMC compliant peripheral (monitor, keyboard, etc.) interferes with cassette | 3.0 | 3 | Labeling | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU.183 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  | Non-Diagnostic Exposure | 1.0 | Non EMC compliant peripheral (monitor, keyboard, etc.) interferes with cassette | 3.0 | 3 | Labeling | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU.183 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  | Emissions of electromagnetic interference | Disruption of surrounding medical devices | 7.0 | Non EMC compliant peripheral (monitor, keyboard, etc.) interferes with cassette | 3.0 | 21 | Labeling | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU.183 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  | Wireless non-coexistence | Communications interruption | 1.0 | Non EMC compliant peripheral (monitor, keyboard, etc.) interferes with cassette | 3.0 | 3 | Labeling | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU.183 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF2.6 | 4.3.1  Configurations | 3P-P01-16 - Intertek Test Plan (Emissions), Rev A3P-P01-17 - Intertek Test Plan (Immunity), Rev A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF2.7 | 5.2.1.1 IFU General | Refer to IFU-MX1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF2.8 | 5.2.1.2 Requirements applicable to ME EQUIPMENT and ME SYSTEMS classified class A according to CISPR 11 | N/A: Our device will have to be classified as class B according to CISPR 11 (which allows it to be used in a residential environment) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF2.9 | 5.2.2.1 Technical Description Requirements applicable to all ME EQUIPMENT and ME SYSTEMS | Refer to IFU-MX1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF2.10 | 8.1 Electromagnetic IMMUNITY requirements for ME EQUIPMENT and ME SYSTEMS - General | Susceptibility to electromagnetic interference | Instrument failure, no results | 1.0 | Non EMC compliant peripheral (monitor, keyboard, etc.) interferes with cassette | 3.0 | 3 | Labeling | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU.196 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF2.11 |  |  | Non-Diagnostic Exposure | 1.0 | Non EMC compliant peripheral (monitor, keyboard, etc.) interferes with cassette | 3.0 | 3 | Labeling | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU.196 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF2.12 | 8.5 Electromagnetic IMMUNITY requirements for ME EQUIPMENT and ME SYSTEMS - Subsystems | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF2.13 | 8.7 Electromagnetic IMMUNITY requirements for ME EQUIPMENT and ME SYSTEMS - Operating modes | 3P-P01-16 - Intertek Test Plan (Emissions), Rev A3P-P01-17 - Intertek Test Plan (Immunity), Rev A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF2.14 | 8.8 Electromagnetic IMMUNITY requirements for ME EQUIPMENT and ME SYSTEMS - Non-ME EQUIPMENT | Susceptibility to electromagnetic interference | Instrument failure, no results | 1.0 | Non EMC compliant peripheral (monitor, keyboard, etc.) interferes with cassette | 3.0 | 3 | Labeling | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU.196 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF2.15 |  |  | Non-Diagnostic Exposure | 1.0 | Non EMC compliant peripheral (monitor, keyboard, etc.) interferes with cassette | 3.0 | 3 | Labeling | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU.196 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF2.16 | 8.9 Electromagnetic IMMUNITY requirements for ME EQUIPMENT and ME SYSTEMS - IMMUNITY TEST LEVELS | Electromagnetic Conductance | Uncontrolled Radiation | 7.0 | EMC Immunity Failure - Device used in unintended use environment | 2.0 | 14 | Design & Labeling | Comply with 60601-1-2 Section 8.9 for home health care environmentIFU - Intended Use Environment | PRD20.5IFU.183 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF2.17 |  |  | Non-Diagnostic Exposure | 1.0 | EMC Immunity Failure - Device used in unintended use environment | 2.0 | 2 | Design & Labeling | Comply with 60601-1-2 Section 8.9 for home health care environmentIFU - Intended Use Environment | PRD20.5IFU.183 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF2.18 |  |  | Instrument failure, no results | 1.0 | EMC Immunity Failure - Device used in unintended use environment | 2.0 | 2 | Design & Labeling | Comply with 60601-1-2 Section 8.9 for home health care environmentIFU - Intended Use Environment | PRD20.5IFU.183 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3 | RMF 3. IEC 60601-1-3:  Requirements of which compliance is to be checked by review of the RMF |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF3.1 | 6.3.2 Reproducibility of the radiation output | Ionizing Radiation | Overexposure | 7.0 | Inconsistent output vs actual/desired radiation output | 3.0 | 21 | Design & Labeling | Display loading factors on emitterIFU - to provide details of loading factorsDesign to IEC 60601-1-3 (Section 6) | PRD4.10IFU.199PRD20.6 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.2 |  |  | Greater x-ray exposure to patient/operator | 4.0 | Inconsistent output vs actual/desired radiation output | 3.0 | 12 | Design & Labeling | Display loading factors on emitterIFU - to provide details of loading factors | PRD4.10IFU.199 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.3 |  |  | Non-ALARA Exposure | 1.0 | Inconsistent output vs actual/desired radiation output | 3.0 | 3 | Design & Labeling | Display loading factors on emitterIFU - to provide details of loading factors | PRD4.10IFU.199 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.4 | 6.4.3 Indication of loading factors and modes of operation | Ionizing Radiation | Non-ALARA Exposure | 1.0 | Lack of loading factor indications | 3.0 | 3 | Design & Labeling | Display loading factors on emitterIFU - to provide details of loading factors and modes of operation | PRD4.10IFU.199 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.5 |  | Operator Error | Non-diagnostic exposure | 1.0 | Lack of post imaging parameters | 3.0 | 3 | Design & Labeling | Display loading factors on image UIIFU - to provide details of location of parameters when viewing UI | PRD4.10IFU.200 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.6 | 6.5 Automatic Control System | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF3.7 | 6.7.2 System performance | Reasonably foreseeable misuse | Non-ALARA Exposure | 1.0 | Use of higher than recommended parameters | 5.0 | 5 | Design & Labeling | IFU - specify dose associated with all variations of parameters specify suggested parameters for patient intended anatomyIFU - intended use | IFU.194IFU.74 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  | Poor Image Quality | Non-diagnostic exposure | 1.0 | Use of lower than recommended parameters | 3.0 | 3 | Design & Labeling | IFU - specify dose associated with all variations of parameters specify suggested parameters for patient intended anatomyIFU - intended use | IFU.194IFU.74 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.9 | 6.7.3 Nominal focal spot value | Poor Image Quality | Non-diagnostic exposure | 1.0 | Nominal focal spot values non-compatible with each application within the INTENDED USE | 2.0 | 2 | Design & Labeling | Incoming testing tube to IEC 60336IFU - state focal spot values per IEC 60336 | PRD20.10IFU.368 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.10 | 6.7.4 Radiation detector or X-ray image receptor | Mis-representation of results | Non-diagnostic exposure | 1.0 | Poor detector choice | 2.0 | 2 | Design & Labeling | Verification of detector data sheet specifications IFU - detector specs | PRD2.23IFU.171 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.11 | 7.2 Waveform of the X-ray tube voltage | Ionizing Radiation | Overexposure | 7.0 | Distribution of X-RAY TUBE VOLTAGES during LOADING produces excessive increase in low energy RADIATION in the X-RAY BEAM | 3.0 | 21 | Design | Sufficient filtration to remove low energy X-ray radiationDesign to IEC 60601-1-3 (section 7) for filtrationCompliance to IEC 60601-2-54 (Waveform test) section 201.4 | PRD2.21PRD20.6PRD20.9 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.12 |  |  | Minor Burn | 4.0 | Distribution of X-RAY TUBE VOLTAGES during LOADING produces excessive increase in low energy RADIATION in the X-RAY BEAM | 3.0 | 12 | Design | Sufficient filtration to remove low energy X-ray radiationDesign to IEC 60601-1-3 (section 7) for filtrationCompliance to IEC 60601-2-54 (Waveform test) section 201.4 | PRD2.21PRD20.6PRD20.9 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.13 | 8.1  Limitation of the extent of the X-ray beam and relationship between X-ray field and image reception area | Ionizing Radiation | Overexposure | 7.0 | Constant radiation outside of image reception area | 2.0 | 14 | Design | Compliance to IEC 60601-2-54 (Waveform test) section 201.4Comply with IEC 60601-3 (section 8)Tube shield to minimize leakageAutomatic collimatorThe device SW shall contain an interlock if any part of the projected collimated x-ray field is outside the active area. | PRD20.9PRD20.6PRD2.2PRD3.12RSK_R008 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  | Greater x-ray exposure to patient/operator | 4.0 | Radiation outside of image reception area during imaging | 2.0 | 8 | Design | Compliance to IEC 60601-2-54 (Waveform test) section 201.4Comply with IEC 60601-3 (section 8)Tube self-shieldedAutomatic collimatorThe device SW shall contain an interlock if any part of the projected collimated x-ray field is outside the active area. | PRD20.9PRD20.6PRD2.2PRD3.12RSK_R008 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.15 | 8.5.3 Correspondence between X-ray field and effective image reception area | Ionizing Radiation | Non-ALARA Exposure | 1.0 | Non-adjustable x-ray field | 5.0 | 5 | Design | Automatic collimatorCompliance to IEC 60601-2-54 (section 203.6.3)Allow use of pucks for collimation | PRD3.12PRD20.9PRD 18 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  |  | 1.0 | Field size not within expected range - collimator error | 3.0 | 3 | Design & Labeling | Compliance to IEC 60601-2-54 (section 203.6.3)Collimator tracking interlockIFU - field size indication instruction | PRD20.9RSK_R008IFU.179 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
