|  |  |  | Non-diagnostic exposure - patient | 1.0 | Improperly adjusted field - too small | 5.0 | 5 | Design | Automatic collimatorCompliance to IEC 60601-2-54 (section 203.6.3) | PRD3.12PRD20.9 | 1.0 | 5.0 | 5 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.18 | 9.1  Focal spot to skin distance | Ionizing Radiation | Non-ALARA Exposure | 1.0 | Lower than required focal spot to skin distance | 3.0 | 3 | Design | Compliance to IEC 60601-2-54 (section 201.12)SSD Displayed | PRD20.9PRD9.38 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.19 | 10.1  Attenuation of the X-ray beam between the patient and the X-ray image receptor | Ionizing Radiation | Non-ALARA Exposure | 1.0 | High attenuation of cassette | 2.0 | 2 | Design | Compliance to IEC 60601-2-54 (section 203.10) | PRD20.9 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  | Greater x-ray exposure to patient/operator | 4.0 | Stray Radiation | 3.0 | 12 | Design | Compliance to IEC 60601-2-54 (section 203.13) | PRD20.9 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.21 | 11 Protection against residual radiation | Ionizing Radiation | Non-diagnostic exposure - patient | 1.0 | Residual radiation | 2.0 | 2 | Design & Labeling | Comply with IEC 60601-2-54 (Section 203.11.102)IFU - to report scatter data | PRD20.9IFU.190 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  | Greater x-ray exposure to patient/operator | 4.0 | Residual radiation | 3.0 | 12 | Design & Labeling | Comply with IEC 60601-2-54 (Section 203.11.102)IFU - to report residual and scatter data | PRD20.9IFU.190 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.23 | 12.1  Protection against leakage radiation | Ionizing Radiation | Overexposure | 7.0 | Unexpected Leakage - energized tube when not initiating x-rays (phantom beam current) | 2.0 | 14 | Design | Comply with IEC 60601-1-3 (section 12)Comply with IEC 60601-2-54 (section 201.10)Bleed-off circuit (for capacitive energies) | PRD20.6PRD20.9RSK_R098 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.24 | 12.2 Mounting of X-ray source assemblies and x-ray imaging arrangements | Ionizing radiation | Overexposure | 7.0 | Hand-held emitter | 3.0 | 21 | Design | Tube self-shielded60601-2-28 (section 201.12) | PRD2.2PRD20.8 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF3.25 | 13.2 Control of X-Ray equipment from a protected area | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF3.26 | 13.3  Protection by distance | Ionizing radiation | Greater x-ray exposure to patient/operator | 4.0 | Stray Radiation | 3.0 | 12 | Design | Comply with IEC 60601-2-54 (Section 203.13)Footpedal | PRD20.9 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF4 | RMF 4. IEC 60601-2-28:  Requirements of which compliance is to be checked by review of the RMF |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF4.1 | 201.4.3 Essential performance | No other essential performance items outside of PRD compliance standards (Radiation presentation performance covered in IEC 60601-2-54). Refer to MEMO-P01-441 - Essential Performance |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF4.2 | 201.7.9.1 ACCOMPANYING DOCUMENTS General | Inadequate eIFU | Greater x-ray exposure to patient/operator | 4.0 | Inadequate Labeling | 3.0 | 12 | Labeling | Labeling in compliance to Section 7 of IEC 60601-1 | PRD20.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  |  | 4.0 | Updates to eIFU | 3.0 | 12 | Labeling | Physical IFU provided upon request | PRD1.10 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  |  | 4.0 | Inadequate information in eIFU | 3.0 | 12 | Labeling | No changes between IFU & eIFU | PRD1.10 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  | Non-diagnostic exposure | 1.0 | Inadequate Labeling | 3.0 | 3 | Labeling | Labeling in compliance to Section 7 of IEC 60601-1 | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  |  | 1.0 | Updates to eIFU | 3.0 | 3 | Labeling | Physical IFU provided upon request | PRD1.10 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  |  | 1.0 | Inadequate information in eIFU | 3.0 | 3 | Labeling | No changes between IFU & eIFU | PRD1.10 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  | Non-ALARA Exposure | 1.0 | Inadequate Labeling | 3.0 | 3 | Labeling | Labeling in compliance to Section 7 of IEC 60601-1 | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  |  | 1.0 | Updates to eIFU | 3.0 | 3 | Labeling | Physical IFU provided upon request | PRD1.10 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  |  | 1.0 | Inadequate information in eIFU | 3.0 | 3 | Labeling | No changes between IFU & eIFU | PRD1.10 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  | Instrument failure, no results | 1.0 | Inadequate Labeling | 3.0 | 3 | Labeling | Labeling in compliance to Section 7 of IEC 60601-1 | PRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  |  | 1.0 | Inadequate information in eIFU | 3.0 | 3 | Labeling | No changes between IFU & eIFU | PRD1.10 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  | Special skills/training Required | Greater x-ray exposure to patient/operator | 4.0 | Non-intended Operator Uses device | 4.0 | 16 | Design & Labeling | IFU - device must be operated in accordance with local/state/federal laws and regulationsIFU - Service performed by authorized personnelUsability Study | IFU.172IFU.309Usability | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF4.15 | 201.7.9.3.101 Technical description of x-ray tube assemblies | Inadequate Labeling | Greater x-ray exposure to patient/operator | 4.0 | Inadequate Labeling | 3.0 | 12 | Labeling | IFU - specify assy specs per IEC 60601-2-54Label - monoblock label for radiation specs | IFU.384Labeling | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF4.16 | 201.9.5 Expelled parts HAZARD / 201.9.5.1.101 Protective housing | Mechanical Failure | Patient Injury | 7.0 | Expelled parts | 2.0 | 14 | Design | Design with no rotating anodeno risk of expelled parts | RSK_R109RSK_R163 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF4.17 | 201.9.7.7 PROTECTION AGAINST MECHANICAL HAZARDS OF ME EQUIPMENT AND ME SYSTEMS | N/A - no pneumatic and hydraulic pressure |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF4.18 | 201.11.1 Excessive temperatures in ME EQUIPMENT | Refer to RMF1 |  | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | None |  |  | N/A |
| RMF4.19 | 201.17 Electromagnetic compatibility of ME Equipment and ME Systems | Electromagnetic Conductance | Instrument failure, no results | 1.0 | Electrostatic discharge interferes with x-ray assy - conducted immunity | 2.0 | 2 | Design | No conductive accessible components in x-ray assyDisallow x-ray while plugged in to MAINSComply with IEC 60601-1-2 (Table 4) | PRD20.4RSK_R102PRD20.5 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  |  | 1.0 | Surrounding electromagnetic fields interfere with device x-ray assy -EM Radiated Immunity | 2.0 | 2 | Design | EMI shielded x-ray assyComply with IEC 60601-1-2 (Section F) | RSK_R181PRD20.5 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  |  | 1.0 | X-ray assy electromagnetic fields interfere with device -EM Radiated Emission | 2.0 | 2 | Design | EMI shielded x-ray assyComply with IEC 60601-1-2 (Section F) | RSK_R181PRD20.5 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  |  | 1.0 | X-ray assy electromagnetic fields interfere with device -EM Conducted emissions | 2.0 | 2 | Design | Comply with IEC 60601-1-2 (Annex H and Section F)Disallow x-ray while plugged in to MAINS | PRD20.5RSK_R102 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  | Refer to RMF 2. IEC 60601-1-2 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF4.24 | 201.9.7.1 Pressure vessels and parts subject to pneumatic and hydraulic pressure - General | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF4.25 | 201.9.7.5 Pressure vessels | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF5 | RMF 5. IEC 60601-2-54:  Requirements of which compliance is to be checked by review of the RMF |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF5.1 | 201.4.3.101  Additional essential performance requirements | Ionizing Radiation | Overexposure | 7.0 | Poor Accuracy of loading factors (V,I, t) | 3.0 | 21 | Design | Comply with IEC 60601-2-54 EP specifications (section 201.4) | PRD20.9 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.2 |  |  |  | 7.0 | Poor Reproducibility of the radiation output | 3.0 | 21 | Design | Comply with IEC 60601-2-54 EP specifications (section 201.4) | PRD20.9 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.3 |  |  |  | 7.0 | Generator performance out of spec | 3.0 | 21 | Design | Comply with IEC 60601-2-54 EP specifications (section 201.4) | PRD20.9 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.4 |  |  |  | 7.0 | Uncontrolled field size | 3.0 | 21.0 | Design | Comply with IEC 60601-2-54 EP specifications (section 201.4) | PRD20.9 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.5 |  |  | Non-Diagnostic Exposure | 1.0 | Poor Accuracy of loading factors (V,I, t) | 3.0 | 3 | Design | Comply with IEC 60601-2-54 EP specifications (section 201.4) | PRD20.9 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.6 |  |  |  | 1.0 | Poor Reproducibility of the radiation output | 3.0 | 3 | Design | Comply with IEC 60601-2-54 EP specifications (section 201.4) | PRD20.9 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.7 |  |  |  | 1.0 | Generator performance out of spec | 3.0 | 3 | Design | Comply with IEC 60601-2-54 EP specifications (section 201.4) | PRD20.9 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.8 |  |  |  | 1.0 | Uncontrolled field size | 3.0 | 3 | Design | Comply with IEC 60601-2-54 EP specifications (section 201.4) | PRD20.9 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.9 | 201.9.2.2.5 Continuous activation | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF5.10 | 201.9.2.2.6 Speed of movement(s) | Mechanical Force | Minor Injury | 4.0 | Operator contact to motorized moving parts (collimator/fans) | 3.0 | 12 | Design | Non-accessible moving parts by operator | RSK_R172 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.11 | 201.9.2.4.101 Controls | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RMF5.12 | 201.9.8.3.3 Dynamic forces due to loading from persons | Mechanical Force | Minor Injury | 4.0 | Dynamic loading of patient to cassette | 3.0 | 12 | Design | 600 lb weight Verification Test | PRD11.10 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.13 | 201.11.101 Protection against excessive temperatures of X-RAY TUBE ASSEMBLIES | Heat | Minor Burn | 4.0 | Accessible x-ray assy surface(s) | 3.0 | 12 | Design | No accessible x-ray tube assy surface(s)The device shall monitor the internal temperature(s) and fail safely in the event of under or over temp.Specify a Temperature Range | RSK_R143PRD15.4 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.14 |  |  | Severe Electrical Shock | 10.0 | Potting breakdown due to excessive tube heat | 3.0 | 30 | Design | No accessible x-ray tube assy surface(s)The device shall monitor the internal temperature(s) and fail safely in the event of under or over temp.Temperature monitor on anodeSpecify a Temperature Range | RSK_R143RSK_R108PRD15.4 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.15 |  |  | Instrument failure, no results | 1.0 | Potting breakdown due to excessive tube heat | 3.0 | 3 | Design | No accessible x-ray tube assy surface(s)The device shall monitor the internal temperature(s) and fail safely in the event of under or over temp.Temperature monitor on anodeSpecify a Temperature Range | RSK_R143RSK_R108PRD15.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.16 | 202.101 Immunity testing of ESSENTIAL PERFORMANCE | Ionizing Radiation | Uncontrolled Radiation | 7.0 | EMI causes X-ray assy failure | 3.0 | 21 | Design | Comply with IEC 60601-1-2 (section 8) | PRD20.5 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  | Overexposure | 4.0 | EMI causes X-ray assy failure | 3.0 | 12 | Design | Comply with IEC 60601-1-2 (section 8) | PRD20.5 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  |  | Instrument failure, no results | 1.0 | EMI causes X-ray assy failure | 3.0 | 3 | Design | Comply with IEC 60601-1-2 (section 8) | PRD20.5 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| RMF5.19 | 203.6.5 Automatic control system | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 10
| ID | Hazard Category | Potential Effects | Pre-Mitigation |  |  |  | Control | Suggested Mitigations | Req ID | Residual Risk |  |  |  | NEW RISKS | IMPLEMENTATION |  | Risk / Benefit Analysis |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  |  |  | Severity | Potential Causes | Occurrence | Risk |  |  |  | Severity | Occurrence | Risk | RESIDUAL RISK LEVEL(Intolerable/Moderate/Broadly Acceptable) | NEW RISK RESULTING FROM RISK CONTROL MEASURE | EVIDENCE OF IMPLEMENTATION | EVIDENCE OF EFFECTIVENESS |  |
|  | CAPEC LINK | Application Threat Modeling using DREAD and STRIDE |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Physical Security |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SW1.1 | Unauthorized access to emitter, cassette, and foot pedal software/firmware | Greater x-ray exposure to patient/operator | 10.0 | Hardware Integrity Attack - Physical access to Solid State Disk (SSD) | 2.0 | 20 | Design | Physical security, requires tools to access SSD | RSK_R172 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW1.2 |  | Greater x-ray exposure to patient/operator | 10.0 | Hardware Integrity Attack - Load software from external media | 2.0 | 20 | Design | Physical security, requires tools to access Jetson/firmwaresUse of proprietary servicing ports for loading software/firmware | RSK_R172PRD7.25PRD7.27 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| System Access Control |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SW2.1 | Unauthorized access to emitter and/or cassette control network(Engage in Deceptive Actions) | Greater x-ray exposure to patient/operator | 10.0 | Tablet communication occurs on emitter-cassette communication line | 2.0 | 20 | Design | Credentials required to access cassette WiFi APTablet and emitter communications with cassette managed via AP client isolation | RSK_R320RSK_R338 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW2.2 |  | Data Loss | 4.0 | Content spoofing - Cassette and tablet/emitter communication packets | 2.0 | 8 | Design | Use WPA2 protocol to encrypt internal and external WiFi communicationsCredentials required to access cassette WiFi APTablet and emitter communications with cassette managed via AP client isolationData packets encoded via proprietary communication protocol | PRD8.51RSK_R320RSK_R338RSK_R041 | 4.0 | 1.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW2.3 |  | Data Loss | 4.0 | Content spoofing - Emitter and foot pedal communication packets | 2.0 | 8 | Design | Communication is one-way (foot pedal to emitter) over proprietary communication protocol (ICD) | RSK_R041 | 4.0 | 1.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW2.4 |  | Greater x-ray exposure to patient/operator | 10.0 | Identity spoofing - False cassette attempting to communicate with emitter | 2.0 | 20 | Design | Connected cassette and emitter communicate over secure private network (WiFi AP) | PRD7.24 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW2.5 |  | Data Loss | 4.0 | Identity spoofing - False tablet communication with cassette | 2.0 | 8 | Design | Connected cassette and tablet/emitter communicate over secure private network (WiFi AP)Credentials required to access cassette WiFi APTablet and emitter communications with cassette managed via AP client isolation | PRD7.24RSK_R320RSK_R338 | 4.0 | 1.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW2.6 |  | Nondiagnostic x-ray exposure | 1.0 | Identity spoofing - False foot pedal attempting to communicate with emitter | 3.0 | 3 | Design | Addressing - Emitter to communicate with known foot pedal | RSK_R237 | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW2.7 | Unauthorized access to emitter and/or cassette control network(Collect and Analyze Information) | Data Loss | 4.0 | Protocol Analysis - Breaking WiFi encryption | 1.0 | 4 | Design | IFU - "Warning: Do not connect the MX1 device to any open, unsecure or public networks. All networks should be encrypted using WPA2 or higher, including in Non-Professional and Home Environments."Use WPA2 protocol to encrypt internal and external WiFi communications | IFU.484PRD8.51 | 4.0 | 1.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
|  |  | PHI Harvesting | 4.0 | Unauthorized access to patient data | 4.0 | 16.0 | Design | Release mode restricts access to databaseEncrypt studies stored on device | PRD8.16RSK_R317 | 4.0 | 2.0 | 8 | Broadly Acceptable |  |  |  |  |
| SW2.8 | Unauthorized access to service accounts on emitter and/or cassette Jetsons(Subvert Access Control) | Greater x-ray exposure to patient/operator | 10.0 | Privilege Escalation - Unauthorized access to production/service-level accounts | 1.0 | 10 | Design | Release mode restricts access to production-level accounts (kiosk mode) | PRD8.16 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW2.9 | Unauthorized access to service accounts on emitter and/or cassette Jetsons(Employ Probabilistic Techniques) | Greater x-ray exposure to patient/operator | 10.0 | Brute Force - Password guessing for all service accounts | 3.0 | 30 | Design | Release mode restricts access to production-level accounts (kiosk mode) | PRD8.16 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW2.10 | Unauthorized access to emitter and/or cassette configuration files(Manipulate System Resources) | Greater x-ray exposure to patient/operator | 10.0 | Configuration/Environment Manipulation - Manipulation of configuration files | 1.0 | 10 | Design | Release mode restricts access to production-level accounts (kiosk mode)Integrity checks | PRD8.16RSK_R300 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW2.11 |  | Greater x-ray exposure to patient/operator | 10.0 | Configuration/Environment Manipulation - Corruption/deletion of configuration files | 1.0 | 10 | Design | Integrity checks | RSK_R300 | 10.0 | 1.0 | 10 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| Wireless Network Communications (AP Mode) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | <Cassette SSID + PW - what's can happen if any device (sans Device App) connects to the cassette WiFi? WiFi SSID Tracking"example.com/" - Akeafa 9/13/22 |  |  |  |  |  |  |  |  |  |  |  |  |  |
| External Integrations |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SW3.12 | Manipulate System Resources | Data Loss | 4.0 | Functionality Bypass - Man-in-the-Middle attack (MitM) of external connection to cassette | 4.0 | 16 | Design | Host-based firewall for traffic from external networks | RSK_R302 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW3.13 |  | Compromise of device functionality | 4.0 | Resource Location Spoofing - PACS server IP spoofing | 3.0 | 12 | Design | IFU - advise to use secure network | PRD1.10 | 4.0 | 1.0 | 4 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW3.14 |  | PHI Harvesting | 4.0 | Content Spoofing - PACS interface |  | 0 | Design | Separate SSE & REST | RSK_R291 | 4.0 |  | 0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW3.15 |  | Data Error | 4.0 | Content Spoofing - PACS interface |  | 0 | Design | Separate SSE & REST | RSK_R291 | 4.0 |  | 0 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| SW3.13 |  | Inconvenience | 1.0 | Compromised RIS is used as source for Modality Worklist | 2.0 | 2 | Labeling | IFU - advise to use secure network | PRD6.5 | 1.0 | 1.0 | 1 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| Access Control, User Authentication and User Authorization |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Unauthorized access to end-user accounts (Subvert Access Control) |  |  | <End-user "login"/PHI lockout feature> |  | 0 |  |  |  |  |  | 0 |  |  |  |  |  |
| Database Security |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  | 0 |  |  |  |  |  | 0 |  |  |  |  |  |
|  |  |  |  |  |  | 0 |  |  |  |  |  | 0 |  |  |  |  |  |
|  |  |  |  |  |  | 0 |  |  |  |  |  | 0 |  |  |  |  |  |
|  |  |  |  |  |  | 0 |  |  |  |  |  | 0 |  |  |  |  |  |
| Wireless Communications (Radios) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Local Interfaces (SPI, I2C, JTAG, etc.) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  | 0 |  |  |  |  |  | 0 |  |  |  |  |  |
|  |  |  |  |  |  | 0 |  |  |  |  |  | 0 |  |  |  |  |  |
| MedAI Device App - Mobile (Android) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  | 0 |  |  |  |  |  | 0 |  |  |  |  |  |
|  |  |  |  |  |  | 0 |  |  |  |  |  | 0 |  |  |  |  |  |
|  |  |  |  |  |  | 0 |  |  |  |  |  | 0 |  |  |  |  |  |
|  |  |  |  |  |  | 0 |  |  |  |  |  | 0 |  |  |  |  |  |
|  |  |  |  |  |  | 0 |  |  |  |  |  | 0 |  |  |  |  |  |
| From p00 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SW1 Physical Security |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SW1.1 | Inject Unexpected Items | Greater x-ray exposure to patient/operator | 10.0 | USB malware | 1.0 | 10 | Design | Cannot write from USB to disk drive | RSK_R298 | 10.0 | 1.0 | 10 | Broadly Acceptable | None |  |  | N/A |
| SW1.2 |  |  | 10.0 | Hard drive theft - ease of access to internals | 1.0 | 10 | Design | Tool required to access internals | RSK_R299 | 10.0 | 1.0 | 10 | Broadly Acceptable | None |  |  | N/A |
| SW1.3 |  | Instrument Failure, no results | 7.0 | Ethernet Man-in-the-Middle attack (MitM) | 3.0 | 21 | Design | Encrypted WifiDisallow shutdown from remote UI | RSK_R289RSK_R294 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW1.4 |  | Data Loss | 4.0 | Keyboard sniffer  - ease of access to internals | 1.0 | 4 | Design | Physical security, requires tools | RSK_R299 | 4.0 | 1.0 | 4 | Broadly Acceptable | None |  |  | N/A |
| SW1.5 | JTAG access | Greater x-ray exposure to patient/operator | 10.0 | Malicious firmware flashing - ease of access to internals | 1.0 | 10 | Design | Tool required to access internals | RSK_R299 | 10.0 | 1.0 | 10 | Broadly Acceptable | None |  |  | N/A |
|  | RAM modification | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SW2 Cybersecurity |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SW2.1 | Engage in Deceptive Interactions | Instrument failure, no results | 7.0 | Content Spoofing - remote UI | 3.0 | 21 | Design | Encrypted WifiDisallow shutdown from low privilege remote UI | RSK_R289RSK_R294 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.2 |  |  | 7.0 | Identity Spoofing - Data collection | 3.0 | 21 | Design | Disallow low privilege remote API | RSK_R292 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.3 |  |  | 7.0 | Action Spoofing | 3.0 | 21 | Design | Data validationDisallow controls from low privilege remote UI | RSK_R288RSK_R295 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.4 |  | Compromise of device functionality | 7.0 | Resource Location Spoofing - Remote Server code | 2.0 | 14 | Design | No use of remote JSP(s) | RSK_R293 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.5 |  |  | 4.0 | Resource Location Spoofing - PACS server IP spoofing | 2.0 | 8 | Design | IFU - advise to use secure network | PRD1.10 | 4.0 | 1.0 | 4 | Broadly Acceptable | None |  |  | N/A |
| SW2.6 |  | PHI Harvesting | 4.0 | Content Spoofing - PACS interface | 4.0 | 16 | Design | Separate SSE & REST | RSK_R291 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.7 |  | Data Error | 4.0 | Content Spoofing - remote UI | 3.0 | 12 | Labeling | IFU - advise to use secure network | PRD1.10 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.8 |  |  | 4.0 | Content Spoofing - PACS interface | 4.0 | 16 | Design | Separate SSE & REST | RSK_R291 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.9 |  |  | 4.0 | Content Spoofing - Remote shell | 4.0 | 16 | Design | SSH implementation | RSK_R316 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.10 | Abuse Existing Functionality | Instrument failure, no results | 7.0 | Flooding - Denial-of-Service (DoS) attack using TCP/UDP/ICMP | 2.0 | 14 | Design | FirewallLimited privilege command set | RSK_R302RSK_R303 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.11 |  | Instrument Failure, no results | 7.0 | Communication Channel Manipulation | 1.0 | 7 | Design | Low privilege remote UI | RSK_R292 | 7.0 | 1.0 | 7 | Broadly Acceptable | None |  |  | N/A |
| SW2.12 |  | Instrument Failure, no results | 7.0 | Sustained Client Engagement - Denial-of-Service (DoS) attack using HTTP | 1.0 | 7 | Design | Low privilege remote UI | RSK_R292 | 7.0 | 1.0 | 7 | Broadly Acceptable | None |  |  | N/A |
| SW2.13 |  | Instrument failure, no results | 7.0 | API Manipulation - Teledyne API | 3.0 | 21 | Design | Segment internal networks | RSK_R301 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.14 |  | Compromises other device(s) (security) | 7.0 | Flooding - Denial-of-Service (DoS) attack others using NUC | 2.0 | 14 | Design | FirewallLimited privilege command set | RSK_R302RSK_R303 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.15 |  | Data Error | 4.0 | API Manipulation - Teledyne API | 4.0 | 16 | Design | Segment internal networks | RSK_R301 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.16 |  | Data Error | 4.0 | API Manipulation - Swagger-UI API | 4.0 | 16 | Design | Disable swagger-ui in production | RSK_R315 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.17 |  | Data Error | 4.0 | API Manipulation - HTTP (external network) | 4.0 | 16 | Design | Segment internal networks | RSK_R301 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.18 |  | Data Error | 4.0 | API Manipulation - Websockets | 4.0 | 16 | Design | Segment internal networks | RSK_R301 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.19 |  | Data Error | 4.0 | API Manipulation - Server-Sent Events (SSE) | 4.0 | 16 | Design | Segment internal networks | RSK_R301 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.20 |  | Data Error | 4.0 | API Manipulation - Data Validation (network/PACS) | 4.0 | 16 | Design | Data validation verification | RSK_R288 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.21 |  | Data Loss | 4.0 | Functionality Bypass - Man-in-the-Middle attack (MitM) of the HTTP traffic | 4.0 | 16 | Design | Low privilege remote UI | RSK_R292 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.22 |  | PHI Harvesting | 4.0 | Protocol Manipulation - Man-in-the-Middle attack (MitM) of the HTTP traffic | 4.0 | 16 | Design | Low privilege remote UI | RSK_R292 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.23 | Manipulate Data Structures | Compromise of device functionality | 7.0 | Input Data Manipulation - Arbitrary file read by URL path traversal | 3.0 | 21 | Design | Exploit testing | RSK_R296 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.25 | Manipulate System Resources | Greater x-ray exposure to patient/operator | 10.0 | Hardware Integrity Attack - Physical access to hard drive | 1.0 | 10 | Design | Physical security, requires tools | RSK_R299 | 10.0 | 1.0 | 10 | Broadly Acceptable | None |  |  | N/A |
| SW2.26 |  | Greater x-ray exposure to patient/operator | 10.0 | Hardware Integrity Attack - Boot from external media | 1.0 | 10 | Design | Physical security, requires tools | RSK_R299 | 10.0 | 1.0 | 10 | Broadly Acceptable | None |  |  | N/A |
| SW2.27 |  | Greater x-ray exposure to patient/operator | 10.0 | Configuration/Environment Manipulation - Config file/s | 1.0 | 10 | Design | Least privilege | RSK_R297 | 10.0 | 1.0 | 10 | Broadly Acceptable | None |  |  | N/A |
| SW2.28 |  | Greater x-ray exposure to patient/operator | 10.0 | Modification During Manufacture (Design alteration) - Bad actor | 1.0 | 10 | Design | Employee vetting and resume qualification association | RSK_R304 | 10.0 | 1.0 | 10 | Broadly Acceptable | None |  |  | N/A |
| SW2.29 |  | Greater x-ray exposure to patient/operator | 10.0 | Malicious Logic Insertion - Bad actor | 1.0 | 10 | Design | Offline installMalware checking at build timeIntegrity checksIntegration checks"Integration checks are from P00. Not sure what they referred to, since they were removed from later P00 docs. Remove for P01?" - Akefa 9/7/22 | RSK_R305RSK_R306RSK_R300RSK_R307 | 10.0 | 1.0 | 10 | Broadly Acceptable | None |  |  | N/A |
| SW2.30 |  | Instrument Failure, no results | 7.0 | Obstruction (blockage of data) - Denial-of-Service (DoS) exploit of any data line | 3.0 | 21 | Design | Exploit testing | RSK_R296 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.31 | Inject Unexpected Items | Compromise of device functionality | 7.0 | Parameter Injection - Man-in-the-Middle attack (MitM) of the HTTP traffic | 3.0 | 21 | Design | Exploit testingData validationPrinciple of Least Privilege | RSK_R296RSK_R288RSK_R297 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.32 |  |  | 7.0 | Code Inclusion - Man-in-the-Middle attack (MitM) of the HTTP traffic | 3.0 | 21 | Design | Exploit testingData validationPrinciple of Least Privilege | RSK_R296RSK_R288RSK_R297 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.33 |  |  | 7.0 | Resource Injection - Man-in-the-Middle attack (MitM) of the HTTP traffic | 3.0 | 21 | Design | Exploit testingData validationPrinciple of Least Privilege | RSK_R296RSK_R288RSK_R297 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.34 |  |  | 7.0 | Code Injection - Man-in-the-Middle attack (MitM) of the HTTP traffic | 3.0 | 21 | Design | Exploit testingData validationPrinciple of Least Privilege | RSK_R296RSK_R288RSK_R297 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.35 |  |  | 7.0 | Command Injection - Man-in-the-Middle attack (MitM) of the HTTP traffic | 3.0 | 21 | Design | Exploit testingData validationPrinciple of Least Privilege | RSK_R296RSK_R288RSK_R297 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.36 |  |  | 7.0 | Local Execution of Code - Man-in-the-Middle attack (MitM) of the HTTP traffic | 3.0 | 21 | Design | Exploit testingData validationPrinciple of Least Privilege | RSK_R296RSK_R288RSK_R297 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.37 |  |  | 7.0 | Fault Injection - Man-in-the-Middle attack (MitM) of the HTTP traffic | 3.0 | 21 | Design | Exploit testingData validationPrinciple of Least Privilege | RSK_R296RSK_R288RSK_R297 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.38 |  |  | 7.0 | Traffic Injection - Man-in-the-Middle attack (MitM) of the HTTP traffic | 3.0 | 21 | Design | Exploit testingData validationPrinciple of Least Privilege | RSK_R296RSK_R288RSK_R297 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.39 |  |  | 7.0 | Object Injection - Man-in-the-Middle attack (MitM) of the HTTP traffic | 3.0 | 21 | Design | Exploit testingData validationPrinciple of Least Privilege | RSK_R296RSK_R288RSK_R297 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.40 | Employ Probabilistic Techniques | Greater x-ray exposure to patient/operator | 10.0 | Brute Force - Password guessing | 3.0 | 30 | Design | Data validationPassword policyAccount and IP address lockout | RSK_R288RSK_R308RSK_R309 | 10.0 | 1.0 | 10 | Broadly Acceptable | None |  |  | N/A |
| SW2.41 |  | Data Error | 4.0 | Fuzzing - Man-in-the-Middle attack (MitM) the HTTP traffic | 3.0 | 12 | Design | Exploit testingData validation | RSK_R296RSK_R288 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.42 | Manipulate Timing and State | Compromise of device functionality | 7.0 | Forced Deadlock - Denial-of-Service (DoS) attack using HTTP | 2.0 | 14 | Design | Low privilege remote UI | RSK_R292 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.43 |  |  | 7.0 | Leveraging Race Conditions - Brute force attack (external access) to SSH | 2.0 | 14 | Design | Account and IP address lockout | RSK_R309 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |
| SW2.44 | Collect and Analyze Information | Data Loss | 4.0 | Excavation - Query system information using network and API | 4.0 | 16 | Design | Exploit testingData validationPrinciple of Least Privilege | RSK_R296RSK_R288RSK_R297 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.45 |  |  | 4.0 | Interception - Man-in-the-Middle attack (MitM) the HTTP traffic | 4.0 | 16 | Design | Exploit testingData validationPrinciple of Least Privilege | RSK_R296RSK_R288RSK_R297 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.46 |  |  | 4.0 | Footprinting - Query system information using network and API | 4.0 | 16 | Design | Exploit testingData validationPrinciple of Least Privilege | RSK_R296RSK_R288RSK_R297 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.47 |  |  | 4.0 | Fingerprinting - Capture of gathered information using network API | 4.0 | 16 | Design | Exploit testingData validationPrinciple of Least Privilege | RSK_R296RSK_R288RSK_R297 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW2.48 |  | Greater x-ray exposure to patient/operator | 10.0 | Reverse Engineering - Bad actor | 1.0 | 10 | Design | Employee vetting and resume qualification association | RSK_R304 | 10.0 | 1.0 | 10 | Broadly Acceptable | None |  |  | N/A |
| SW2.49 |  |  | 10.0 | Protocol Analysis - Breaking encryption | 1.0 | 10 | Design | Development guidelinesModern development practicesUse newer/more secure protocols | RSK_R287RSK_R310RSK_R311 | 10.0 | 1.0 | 10 | Broadly Acceptable | None |  |  | N/A |
| SW2.50 | Subvert Access Control | Greater x-ray exposure to patient/operator | 10.0 | Exploitation of Trusted Credentials - Pretexting | 1.0 | 10 | Design | Segregation of software componentsCross-site request validation | RSK_R312RSK_R313 | 10.0 | 1.0 | 10 | Broadly Acceptable | None |  |  | N/A |
| SW2.51 |  |  | 10.0 | Privilege Escalation - Break into root | 1.0 | 10 | Design | Exploit testingPassword policyPrinciple of Least Privilege | RSK_R296RSK_R308RSK_R297 | 10.0 | 1.0 | 10 | Broadly Acceptable | None |  |  | N/A |
|  | Shared Data Manipulation | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Manipulate Human Behavior | N/A |  | N/APossibly include pretexting via phone/customer support/etc. |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SW3 Cybersecurity v1.2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SW3.1 | Collect and Analyze Information | PHI Harvesting | 4.0 | Unauthorized access to patient data | 4.0 | 16 | Design & Labeling | HIPAA training for appropriate MedAI employeesIFU - advise to use facility’s privacy/security practicesPassword PolicyEncrypt Studies stored on the devicePrinciple of Least Privilege System and TeamViewer audit logsTeamViewer security policiesDevice operator must initiate TeamViewer connection | PRD20.18PRD1.10RSK_R308RSK_R317RSK_R297 RSK_R333RSK_R334RSK_R318 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |
| SW3.2 |  | Compromised PHI data | 4.0 | Unauthorized updates/edits made to DICOM/Patient Studies | 2.0 | 8 | Design | HIPAA training for appropriate MedAI employeesEncrypt Studies stored on the devicePrinciple of Least Privilege (kiosk mode) | PRD20.18RSK_R317RSK_R297 | 4.0 | 1.0 | 4 | Broadly Acceptable | None |  |  | N/A |
| SW3.3 | Engage in Deceptive Interactions | Compromise of device security | 7.0 | Identity Spoofing - TeamViewer access | 2.0 | 14 | Design & Labeling | IFU - advise to use secure networkPassword PolicyPrinciple of Least Privilege (kiosk mode) | PRD20.18RSK_R317RSK_R297 | 7.0 | 1.0 | 7 | Broadly Acceptable | None |  |  | N/A |
| SW4 Cybersecurity v1.3.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SW4.1 | Employ Probabilistic Techniques | Data Loss | 4.0 | Unauthorized unlock of remote UI | 4.0 | 16.0 | Design | Remote UI may be unlocked when in AP modeCredentials required for AP mode connectionUnique unlock code is needed to unlock the Remote UI | RSK_R319RSK_R320RSK_R321 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None |  |  | N/A |
| SW4.2 | Engage in Deceptive Interactions | Instrument failure, no results | 7.0 | Content Spoofing - remote UI | 3.0 | 21.0 | Design | Remote UI may be unlocked when in AP modeCredentials required for AP mode connectionUnique unlock code is needed to unlock the Remote UI | RSK_R319RSK_R320RSK_R321 | 7.0 | 2.0 | 14.0 | Broadly Acceptable | None |  |  | N/A |
| SW4.3 |  |  | 7.0 | Identity Spoofing - Data collection | 3.0 | 21.0 | Design | Remote UI may be unlocked when in AP modeCredentials required for AP mode connectionUnique unlock code is needed to unlock the Remote UI | RSK_R319RSK_R320RSK_R321 | 7.0 | 2.0 | 14.0 | Broadly Acceptable | None |  |  | N/A |
| SW4.4 |  |  | 7.0 | Action Spoofing | 3.0 | 21.0 | Design | Remote UI may be unlocked when in AP modeCredentials required for AP mode connectionUnique unlock code is needed to unlock the Remote UI | RSK_R319RSK_R320RSK_R321 | 7.0 | 2.0 | 14.0 | Broadly Acceptable | None |  |  | N/A |
| SW4.5 | Abuse Existing Functionality | Instrument Failure, no results | 7.0 | Communication Channel Manipulation | 1.0 | 7.0 | Design | Remote UI may be unlocked when in AP modeCredentials required for AP mode connectionUnique unlock code is needed to unlock the Remote UI | RSK_R319RSK_R320RSK_R321 | 7.0 | 1.0 | 7.0 | Broadly Acceptable | None |  |  | N/A |
| SW4.6 |  | Instrument Failure, no results | 7.0 | Sustained Client Engagement - Denial-of-Service (DoS) attack using HTTP | 1.0 | 7.0 | Design | Remote UI may be unlocked when in AP modeCredentials required for AP mode connectionUnique unlock code is needed to unlock the Remote UI | RSK_R319RSK_R320RSK_R321 | 7.0 | 1.0 | 7.0 | Broadly Acceptable | None |  |  | N/A |
| SW4.7 |  | Data Loss | 4.0 | Functionality Bypass - Man-in-the-Middle attack (MitM) of the HTTP traffic | 4.0 | 16.0 | Design | Remote UI may be unlocked when in AP modeCredentials required for AP mode connectionUnique unlock code is needed to unlock the Remote UI | RSK_R319RSK_R320RSK_R321 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None |  |  | N/A |
| SW4.8 |  | PHI Harvesting | 4.0 | Protocol Manipulation - Man-in-the-Middle attack (MitM) of the HTTP traffic | 4.0 | 16.0 | Design | Remote UI may be unlocked when in AP modeCredentials required for AP mode connectionUnique unlock code is needed to unlock the Remote UI | RSK_R319RSK_R320RSK_R321 | 4.0 | 3.0 | 12.0 | Broadly Acceptable | None |  |  | N/A |
| SW4.9 | Manipulate Timing and State | Compromise of device functionality | 7.0 | Forced Deadlock - Denial-of-Service (DoS) attack using HTTP | 2.0 | 14.0 | Design | Remote UI may be unlocked when in AP modeCredentials required for AP mode connectionUnique unlock code is needed to unlock the Remote UI | RSK_R319RSK_R320RSK_R321 | 7.0 | 1.0 | 7.0 | Broadly Acceptable | None |  |  | N/A |
| SW4.10 | Manipulate System Resources | Greater x-ray exposure to patient/operator | 10.0 | Software Integrity Attack - Unauthorized Software download/updates | 1.0 | 10.0 | Design | HIPAA training for appropriate MedAI employeesPassword PolicyCannot write from USB to disk drive | PRD20.18RSK_R308RSK_R298 | 10.0 | 1.0 | 1.0 | Broadly Acceptable | None |  |  | N/A |
| SW4.11 |  | Inconvenience | 1.0 | Incorrect software loaded onto device | 1.0 | 1.0 | Design | HIPAA training for appropriate MedAI employeesPassword Policy | PRD20.18RSK_R308 | 1.0 | 1.0 | 1.0 | Broadly Acceptable | None |  |  | N/A |
| SW4.12 |  | Inconvenience | 1.0 | Compromised RIS is used as source for Modality Worklist | 2.0 | 2.0 | Labeling | IFU - advise to use secure network | PRD1.10 | 1.0 | 2.0 | 2.0 | Broadly Acceptable | None |  |  | N/A |
| SW4.13 | Inject Unexpected Items | Compromise of device security | 7.0 | Code Injection - Man-in-the-Middle attack (MitM) of the TCP traffic | 2.0 | 14.0 | Labeling | IFU - advise to use secure network | PRD1.10 | 7.0 | 2.0 | 14.0 | Broadly Acceptable | None |  |  | N/A |
| SW5 Cybersecurity v1.4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SW5.1 | Engage in Deceptive Interactions | Instrument failure, no results | 7.0 | Resource Location Spoofing - MedAI Platform server IP spoofing | 2.0 | 14.0 | Design | Utilize HTTPS | RSK_R322 | 7.0 | 1.0 | 7.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.2 |  | PHI Harvesting | 4.0 | Content Spoofing - MedAI Platform | 2.0 | 8.0 | Design | Utilize HTTPS | RSK_R322 | 4.0 | 1.0 | 4.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.3 |  |  | 4.0 | Identify Spoofing - MedAI Platform | 2.0 | 8.0 | Design | Utilize HTTPS | RSK_R322 | 4.0 | 1.0 | 4.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.4 |  | Data Loss | 4.0 | Leaked HTTPS certificate | 2.0 | 8.0 | N/A | N/A | N/A | 4.0 | 2.0 | 8.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.5 |  |  | 4.0 | Spoofed HTTPS certificate | 1.0 | 4.0 | N/A | N/A | N/A | 4.0 | 1.0 | 4.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.6 | Collect and Analyze Information | Data Loss | 4.0 | Interception - Man-in-the-Middle attack (MitM) | 2.0 | 8.0 | Design | Utilize HTTPS | RSK_R322 | 4.0 | 1.0 | 4.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.7 |  | Compromise of device functionality | 7.0 | Parameter Injection - Man-in-the-Middle attack (MitM) | 2.0 | 14.0 | Design | Utilize HTTPS | RSK_R322 | 7.0 | 1.0 | 7.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.8 |  |  | 7.0 | Code Inclusion - Man-in-the-Middle attack (MitM) | 2.0 | 14.0 | Design | Utilize HTTPS | RSK_R322 | 7.0 | 1.0 | 7.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.9 |  |  | 7.0 | Resource Injection - Man-in-the-Middle attack (MitM) | 2.0 | 14.0 | Design | Utilize HTTPS | RSK_R322 | 7.0 | 1.0 | 7.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.10 |  |  | 7.0 | Code Injection - Man-in-the-Middle attack (MitM) | 2.0 | 14.0 | Design | Utilize HTTPS | RSK_R322 | 7.0 | 1.0 | 7.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.11 |  |  | 7.0 | Command Injection - Man-in-the-Middle attack (MitM) | 2.0 | 14.0 | Design | Utilize HTTPS | RSK_R322 | 7.0 | 1.0 | 7.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.12 |  |  | 7.0 | Local Execution of Code - Man-in-the-Middle attack (MitM) | 2.0 | 14.0 | Design | Utilize HTTPS | RSK_R322 | 7.0 | 1.0 | 7.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.13 |  |  | 7.0 | Fault Injection - Man-in-the-Middle attack (MitM) | 2.0 | 14.0 | Design | Utilize HTTPS | RSK_R322 | 7.0 | 1.0 | 7.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.14 |  |  | 7.0 | Traffic Injection - Man-in-the-Middle attack (MitM) | 2.0 | 14.0 | Design | Utilize HTTPS | RSK_R322 | 7.0 | 1.0 | 7.0 | Broadly Acceptable | None |  |  | N/A |
| SW5.15 |  |  | 7.0 | Object Injection - Man-in-the-Middle attack (MitM) | 2.0 | 14.0 | Design | Utilize HTTPS | RSK_R322 | 7.0 | 1.0 | 7.0 | Broadly Acceptable | None |  |  | N/A |
| Low Occurence (level 1) Risks Considered; Do not require mitigation |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| N/A | Abuse Existing Functionality | Greater x-ray exposure to patient/operator | 10.0 | API Manipulation - ICD-script | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Abuse Existing Functionality | Instrument failure | 7.0 | API Manipulation - uEye | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Abuse Existing Functionality | Data Error | 4.0 | API Manipulation - uEye | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Abuse Existing Functionality | Instrument Failure, no results | 7.0 | Excessive Allocation - Sending traffic to system to use up resources | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Abuse Existing Functionality | Instrument Failure, no results | 7.0 | Resource Leak Exposure - Sending traffic to system to cause eventual crash by memory leak | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Abuse Existing Functionality | Inconvenience | 1.0 | Functionality Misuse - Sending traffic to system to cause an account to get locked out | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Collect and Analyze Information | Data Loss | 4.0 | Excavation - Open source intelligence gathering | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Collect and Analyze Information | Greater x-ray exposure to patient/operator | 10.0 | Information Elicitation - Pretexting | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Manipulate Data Structures | Compromise of device functionality | 7.0 | Buffer Manipulation - HTTP traffic to cause buffer overflow (BoF) exploit | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Manipulate Data Structures | Compromise of device functionality | 7.0 | Pointer Manipulation - HTTP traffic to cause buffer overflow (BoF) exploit | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Manipulate System Resources | Greater x-ray exposure to patient/operator | 10.0 | Hardware Integrity Attack - Break integrity checks | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Manipulate System Resources | Greater x-ray exposure to patient/operator | 10.0 | Hardware Integrity Attack - USB vectors | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Manipulate System Resources | Compromise of device functionality | 7.0 | Infrastructure Manipulation - DNS spoofing | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Manipulate System Resources | Compromise of device functionality | 7.0 | Infrastructure Manipulation - Manipulation of logs | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Manipulate System Resources | Compromise of device functionality | 7.0 | File Manipulation - DNS spoofing | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Manipulate System Resources | Compromise of device functionality | 7.0 | File Manipulation - Manipulation of logs (affects data harvesting) | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Manipulate System Resources | Compromise of device functionality | 7.0 | Obstruction (physical destruction of device) - Damage to device | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Manipulate System Resources | Greater x-ray exposure to patient/operator | 10.0 | Manipulation During Distribution - Compromised production personnel | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Manipulate System Resources | Data Loss | 4.0 | Contaminate Resource - PACS spoofing | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Subvert Access Control | Greater x-ray exposure to patient/operator | 10.0 | Bypassing Physical Security - Physical access to data sources | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Subvert Access Control | Greater x-ray exposure to patient/operator | 10.0 | Bypassing Physical Security - Boot from external media | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Subvert Access Control | Greater x-ray exposure to patient/operator | 10.0 | Bypassing Physical Security - Break integrity checks | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Subvert Access Control | Greater x-ray exposure to patient/operator | 10.0 | Bypassing Physical Security - USB vectors | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Subvert Access Control | Greater x-ray exposure to patient/operator | 10.0 | Physical Theft - Physical access to data sources | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Subvert Access Control | Greater x-ray exposure to patient/operator | 10.0 | Physical Theft - Boot from external media | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Subvert Access Control | Greater x-ray exposure to patient/operator | 10.0 | Physical Theft - Break integrity checks | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Subvert Access Control | Greater x-ray exposure to patient/operator | 10.0 | Physical Theft - USB vectors | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |
| N/A | Subvert Access Control | Greater x-ray exposure to patient/operator | 10.0 | Authentication Abuse - Pretexting | 0.0 | 0 | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A | N/A |

### Table 11
| ID | Wireless Technology Interference | Potential Effects | Pre-Mitigation |  |  |  | Control | Suggested Mitigations | Req ID | Residual Risk |  |  |  | NEW RISKS | IMPLEMENTATION |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  |  |  | Severity | Potential Causes | Occurrence | Risk |  |  |  | Severity | Occurrence | Risk | RESIDUAL RISK LEVEL(Intolerable/Moderate/Broadly Acceptable) | NEW RISK RESULTING FROM RISK CONTROL MEASURE | EVIDENCE OF IMPLEMENTATION | EVIDENCE OF EFFECTIVENESS | Risk / Benefit Analysis |
| Detector Reset |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| WCR1.1 | Sub-GHz Radio | Non-Diagnostic Exposure | 1.0 | Detector Reset Sequence Failure | 3.0 | 3 | Design | Comply with IEC 60601-1-2 (section 7 & 8)Test per ANSI C63.27 | PRD20.6PRD20.24 | 1.0 | 3.0 | 3 | Broadly Acceptable | Wifi loss causes delayed procedure | Not currently available | Not currently available | N/A |
| WCR1.2 |  |  | 1.0 | Wireless Reset Missed | 3.0 | 3 | Design | Comply with IEC 60601-1-2 (section 7 & 8)Test per ANSI C63.27 | PRD20.6PRD20.24 | 1.0 | 3.0 | 3 | Broadly Acceptable | Wifi loss causes delayed procedure | Not currently available | Not currently available | N/A |
| WCR1.3 |  |  | 1.0 | Timing Misalignment | 3.0 | 3 | Design | Comply with IEC 60601-1-2 (section 7 & 8)Test per ANSI C63.27 | PRD20.6PRD20.24 | 1.0 | 3.0 | 3 | Broadly Acceptable | Wifi loss causes delayed procedure | Not currently available | Not currently available | N/A |
| WCR1.4 |  | Delayed Procedure | 1.0 | Detector Reset Sequence Failure | 3.0 | 3 | Design | Comply with IEC 60601-1-2 (section 7 & 8)Test per ANSI C63.27 | PRD20.6PRD20.24 | 1.0 | 3.0 | 3 | Broadly Acceptable | Wifi loss causes delayed procedure | Not currently available | Not currently available | N/A |
| WCR1.5 | Wifi | Delayed Procedure | 1.0 | Internal WIFI failure | 3.0 | 3 | Design & Labeling | Comply with IEC 60601-1-2 (section 7 & 8)Test per ANSI C63.27 | PRD20.6PRD20.24 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| Pairing Sequence |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| WCR2.3 | Wifi | Delayed Procedure | 1.0 | Fail to connect to network | 2.0 | 2 | Design & Labeling | Comply with IEC 60601-1-2 (section 7 & 8)Test per ANSI C63.27 | PRD20.6PRD20.24 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| WCR2.4 |  |  | 1.0 | Connects to incorrect network | 2.0 | 2 | Design & Labeling | Comply with IEC 60601-1-2 (section 7 & 8)Test per ANSI C63.27 | PRD20.6PRD20.24 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| WCR2.5 |  |  | 1.0 | Connects to incorrect Cassette | 2.0 | 2 | Design & Labeling | IFU - Wifi TroubleshootingComply with IEC 60601-1-2 (section 7 & 8)Test per ANSI C63.27 | IFU.476PRD20.6PRD20.24 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| WCR2.6 |  | Non-diagnostic exposure | 1.0 | Connects to incorrect Cassette | 2.0 | 2 | Design & Labeling | Comply with IEC 60601-1-2 (section 7 & 8) | PRD20.6 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| WCR2.7 | Sub-GHz Radio | Non-diagnostic exposure | 1.0 | Emitter connects to incorrect Cassette | 2.0 | 2 | Labeling | IFU - check for visual indication of pairing | IFU.478 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| WCR2.8 |  |  | 1.0 | Foot Pedal connects to incorrect Emitter | 2.0 | 2 | Labeling | IFU - check for visual indication of pairing | IFU.478 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| WCR2.9 |  | Delayed Procedure | 1.0 | Emitter fails to connect to Cassette | 2.0 | 2 | Design & Labeling | Comply with IEC 60601-1-2 (section 7 & 8)Test per ANSI C63.27 | PRD20.6PRD20.24 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| WCR2.10 |  |  | 1.0 | Foot Pedal fails to connect to Emitter | 2.0 | 2 | Design & Labeling | Comply with IEC 60601-1-2 (section 7 & 8)Test per ANSI C63.27 | PRD20.6PRD20.24 | 1.0 | 2.0 | 2 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| Foot-Pedal Remote Triggering |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| WCR3.2 | Sub-GHz Radio | Overexposure | 7.0 | Corrupted Message | 3.0 | 21 | Design & Labeling | IFU - Foot Pedal can be 12 ft from EmitterBuilt-in cyclic redundancy checks | IFU.479RSK_R240 | 7.0 | 2.0 | 14 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| WCR3.3 |  |  | 4.0 | Missed DDR stop packet | 3.0 | 12 | Design | Heartbeat | RSK_R012 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| WCR3.4 |  | Non-diagnostic exposure | 1.0 | Unintended Trigger - Initiated by non-approved trigger | 3.0 | 3 | Design | The device shall use of proprietary protocols (only able to pair with MedAI footpedals) | RSK_R041 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| WCR3.5 |  |  | 1.0 | Missed DDR stop packet | 3.0 | 3 | Design | Heartbeat | RSK_R012 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| WCR3.6 |  |  | 1.0 | Corrupted Message | 3.0 | 3 | Design & Labeling | IFU - Foot Pedal can be 12 ft from EmitterBuilt-in cyclic redundancy checks | IFU.479RSK_R240 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| WCR3.7 |  | Delayed Procedure | 1.0 | Foot pedal too far from device | 3.0 | 3 | Design & Labeling | IFU - Specify max distance for foot pedal to emitter | IFU.479 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| WCR3.8 |  |  | 1.0 | Interfering RF energy | 3.0 | 3 | Design | Comply with IEC 60601-1-2 | PRD20.6 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| WCR3.9 |  | Compromises other device(s) (functionality) | 4.0 | Jamming other devices | 2.0 | 8 | Design | Comply with IEC 60601-1-2 (section 7 & 8) | PRD20.6 | 4.0 | 2.0 | 8 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| Data Display (Image and Loading Factors) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| WCR4.1 | Wifi | Delayed Procedure | 1.0 | Unable to view images | 3.0 | 3 | Design & Labeling | HeartbeatComply with IEC 60601-1-2 (section 7 & 8)Test per ANSI C63.27 | RSK_R012PRD20.6PRD20.24 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| WCR4.2 |  |  | 1.0 | Unable to export images (upload to PACS) | 3.0 | 3 | Design & Labeling | HeartbeatComply with IEC 60601-1-2 (section 7 & 8)Test per ANSI C63.27 | RSK_R012PRD20.6PRD20.24 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| WCR4.3 |  | Non-diagnostic exposure | 1.0 | Noticeable DDR delay | 3.0 | 3 | Design & Labeling | HeartbeatComply with IEC 60601-1-2 (section 7 & 8)Test per ANSI C63.27 | RSK_R012PRD20.6PRD20.24 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| WCR4.4 |  |  | 1.0 | Image not sent to display device | 3.0 | 3 | Design & Labeling | HeartbeatComply with IEC 60601-1-2 (section 7 & 8)Test per ANSI C63.27 | RSK_R012PRD20.6PRD20.24 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| WCR4.5 |  | Minor Injury | 4.0 | Noticeable DDR delay | 3.0 | 12 | Design & Labeling | HeartbeatComply with IEC 60601-1-2 (section 7 & 8)Test per ANSI C63.27 | RSK_R012PRD20.6PRD20.24 | 4.0 | 3.0 | 12 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| WCR4.6 |  | Non-AiLARA Exposure | 1.0 | Unable to change configurations (loading factors) | 3.0 | 3 | Design & Labeling | HeartbeatComply with IEC 60601-1-2 (section 7 & 8)Test per ANSI C63.27 | RSK_R012PRD20.6PRD20.24 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| Data Upload/Export (Image and Patient Info) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| WCR5.1 | Wifi | Delayed Procedure | 1.0 | Unable to export images (upload to PACS) | 3.0 | 3 | Design & Labeling | DICOM ping to PACS | RSK_R239 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| Wake Procedure |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| WCR6.1 | Sub-GHz Radio | Delayed Procedure | 1.0 | Failed cassette wake-up from emitter | 3.0 | 3 | Design & Labeling | IFU - troubleshootingComply with IEC 60601-1-2 (section 7 & 8)Test per ANSI C63.27 | IFU.480PRD20.6PRD20.24 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |
| WCR6.2 |  | Delayed Procedure | 1.0 | Failed emitter wake-up from foot pedal | 3.0 | 3 | Design & Labeling | IFU - Specify max distance for foot pedal to emitterComply with IEC 60601-1-2 (section 7 & 8)Test per ANSI C63.27 | IFU.479PRD20.6PRD20.24 | 1.0 | 3.0 | 3 | Broadly Acceptable | None | Not currently available | Not currently available | N/A |

### Table 12
| Risk ID | Subassy | Subassy Description | Part Number | Description | Intended Function of Component | Potential Hazard/Failure Modes | Possible Causes of Failure | Possible Effects of the Hazard/Failure |  | S1 | O1 | Risk 1 | Current Controls | Req ID | Actions to eliminate cause or enhance prevention or detection | S2 | O2 | Risk 2 |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  |  |  |  |  |  |  |  | Product Effect(s)(Impact due to Failure Mode) | Patient Effect(s)(Harms or Health Hazard due to Failure Mode) |  |  |  |  |  |  |  |  |  |  |
| 1.0 | MX1 | Top-level assembly |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1.0 | MX1 | Top-level assembly | E1 | Emitter | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 2.0 | MX1 | Top-level assembly | C1 | Cassete | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 3.0 | MX1 | Top-level assembly | H1 | Wired Charger | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 4.0 | MX1 | Top-level assembly | P1 | Pelican Case | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 5.0 | MX1 | Top-level assembly | M10637 | Physical IFU-MX1 Booklet | Provides information to the operator on use of the device | Fails to provide information to the operator | Poor specifications/formatting | Operator unaware of how to use the device | Delayed Procedure | 1.0 | 3.0 | 3 | Usability Testing |  |  | 1.0 | 3.0 |  |  |
| 6.0 | MX1 | Top-level assembly | MS-10627 | Puck Box with Pucks | Holds pucks during transport | Mechanical Failure - Box degrades/falls apart | Overstrain during shipping, weakened due to moisture/water | Pucks are loose and could damage devices in case. | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Test |  |  | 1.0 | 3.0 |  |  |
| 7.0 | MX1 | Top-level assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Failure to allow proper spacing | Improper specifications - too small | Potential damage to product external | Instrument failure, no results | 1.0 | 3.0 | 3 | IFU to include inspection before useISTA Test |  | No further planned remediation | 1.0 | 3.0 |  |  |
| 8.0 | MX1 | Top-level assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Failure to allow proper spacing | Improper specifications - too small | Potential damage to product internal | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Test |  | No further planned remediation | 1.0 | 3.0 |  |  |
| 9.0 | MX1 | Top-level assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Failure to maintain integrity of product | Improper material choice | Potential damage to product external | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Test |  | No further planned remediation | 1.0 | 3.0 |  |  |
| 10.0 | MX1 | Top-level assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Failure to maintain integrity of product | Improper material choice | Potential damage to product internal | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Test |  | No further planned remediation | 1.0 | 3.0 |  |  |
| 11.0 | MX1 | Top-level assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Allows ingress | Improper seal | Potential damage to product internal | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed |  | No further planned remediation | 1.0 | 3.0 |  |  |
| 12.0 | MX1 | Top-level assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Fails to close and lock | Improper locking mechanism | Potential damage to product external | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed |  | No further planned remediation | 1.0 | 3.0 |  |  |
| 13.0 | MX1 | Top-level assembly | M50703 | Packaging Tape, Clear, 2",  MIL 2.0 | Clear Tape for Overshipper |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 14.0 | MS-10334 | Overshipper Assembly |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 15.0 | MS-10334 | Overshipper Assembly | M50314 | Cardboard Overshipper | Protect outer shell of case from scratches during shipping | Fails to protect primary package | Fails to protect primary package | Minor scuffing to plastic case | Minor Inconvenience | 1.0 | 4.0 | 4.0 | None Needed | N/A | No further planned remediation | 1.0 | 4.0 | 4.0 |  |
| 16.0 | MS-10334 | Overshipper Assembly | M11160 | MX1 Cardboard Overshipper Label | Product Labeling |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 17.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 18.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 19.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 20.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 21.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 22.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 23.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 24.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 25.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 26.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 27.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 28.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 29.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 30.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 31.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 32.0 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 34.0 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 35.0 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 36.0 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 37.0 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 38.0 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 39.0 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 40.0 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 41.0 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 43.0 | C1 | Cassette Main Assy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 44.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 45.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 46.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 47.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 48.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 49.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 50.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 51.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 52.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 53.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 54.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 55.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 56.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 57.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 58.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 59.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 60.0 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 61.0 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 62.0 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 63.0 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 64.0 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 65.0 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 66.0 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 67.0 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 68.0 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 69.0 | C1 | Cassette Main Assy | M11081 | Battery Cover | Covers Battery pack | Falls off | Mechanical damage from external forces | Battery falls out; device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop testISTA Testing | PRD20.4PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 70.0 | C1 | Cassette Main Assy | M11081 | Battery Cover | Covers Battery pack | Falls off | Mechanical damage from external forces | Allows access to internals; device still operable | Moderate Electrical Shock | 7.0 | 3.0 | 21.0 | Drop testISTA Testing | PRD20.4PRD20.26 | No further planned remediation | 7.0 | 3.0 | 14.0 |  |
| 71.0 | C1 | Cassette Main Assy | M10492 | Torx Flat Head Screws, M3 x 0.50 x 8 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 72.0 | C1 | Cassette Main Assy | MS-10083 | Cassette Battery Pack | Battery pack with integrated battery management system (BMS) | Becomes dislodged from enclosure | Mechanical damage from external forces | Inability to charge device | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 73.0 | C1 | Cassette Main Assy | M10407 | Cassette Battery Mounting Foam | Secures and Protects Battery from Internal Movement | Adhesive FailureFoam looses compression | Aging | Battery connections fail and short | Loss of battery functionalityBattery Hard Short - Fire Risk |  |  |  | Battery Protection on BMS |  |  |  |  |  |  |
| 74.0 | C1 | Cassette Main Assy | MS-11139 | Cassette Handle Assembly | Provides information to operator | Fails to display proper contraindications | Incorrect/unclear information displayed | Device used improperly | Non-diagnostic Procedure | 1.0 | 2.0 | 2.0 | No Planned Action | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 75.0 | C1 | Cassette Main Assy | M50213 | Acrylic Adhesive Tape 1" | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 76.0 | C1 | Cassette Main Assy | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 77.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11087 | Cassette Bottom Populated | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 78.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11087 | Cassette Bottom Populated | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 79.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11087 | Cassette Bottom Populated | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 80.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11087 | Cassette Bottom Populated | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 81.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11087 | Cassette Bottom Populated | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 82.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11087 | Cassette Bottom Populated | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 83.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11087 | Cassette Bottom Populated | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 84.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11089 | Cassette Top Populated | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 85.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11089 | Cassette Top Populated | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 86.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11089 | Cassette Top Populated | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 87.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11089 | Cassette Top Populated | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 88.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11089 | Cassette Top Populated | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 89.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11089 | Cassette Top Populated | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 90.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11089 | Cassette Top Populated | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 91.0 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | M10481 | Socket button head screw, M5 x 0.80 x 10 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 92.0 | MS-11089 | Cassette Top Populated | M11037 | Foam Spacer | Shock absorbtion and mounting | Fails to absorb shock (physical) | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 93.0 | MS-11089 | Cassette Top Populated | M11037 | Foam Spacer | Shock absorbtion and mounting | Fails to hold detector in place | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 94.0 | MS-11089 | Cassette Top Populated | M11037 | Foam Spacer | Shock absorbtion and mounting | Detector misaligned | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 95.0 | MS-11089 | Cassette Top Populated | M11037 | Foam Spacer | Shock absorbtion and mounting | Failed to dampen the vibration/shock | Faulty mounts | Damaged detector non-functional | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 96.0 | MS-11089 | Cassette Top Populated | M11037 | Foam Spacer | Shock absorbtion and mounting | Fails to absorb shock (physical) | Storage outside of recommended temperature range | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 3.0 | 3.0 | None | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 97.0 | MS-11089 | Cassette Top Populated | M11037 | Foam Spacer | Shock absorbtion and mounting | Failed to dampen the vibration/shock | Storage outside of recommended temperature range | Damaged detector non-functional | Instrument failure, no results | 1.0 | 3.0 | 3.0 | None | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 98.0 | MS-11089 | Cassette Top Populated | M11044 | Bottom Foam Bumper | Shock absorbtion and mounting | Fails to absorb shock (physical) | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 99.0 | MS-11089 | Cassette Top Populated | M11044 | Bottom Foam Bumper | Shock absorbtion and mounting | Fails to hold detector in place | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 100.0 | MS-11089 | Cassette Top Populated | M11044 | Bottom Foam Bumper | Shock absorbtion and mounting | Detector misaligned | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 101.0 | MS-11089 | Cassette Top Populated | M11044 | Bottom Foam Bumper | Shock absorbtion and mounting | Failed to dampen the vibration/shock | Faulty mounts | Damaged detector non-functional | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 102.0 | MS-11089 | Cassette Top Populated | M11044 | Bottom Foam Bumper | Shock absorbtion and mounting | Fails to absorb shock (physical) | Storage outside of recommended temperature range | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 3.0 | 3.0 | None | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 103.0 | MS-11089 | Cassette Top Populated | M11044 | Bottom Foam Bumper | Shock absorbtion and mounting | Failed to dampen the vibration/shock | Storage outside of recommended temperature range | Damaged detector non-functional | Instrument failure, no results | 1.0 | 3.0 | 3.0 | None | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 104.0 | MS-11089 | Cassette Top Populated | M11045 | Top Foam Bumper | Shock absorbtion and mounting | Fails to absorb shock (physical) | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 105.0 | MS-11089 | Cassette Top Populated | M11045 | Top Foam Bumper | Shock absorbtion and mounting | Fails to hold detector in place | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 106.0 | MS-11089 | Cassette Top Populated | M11045 | Top Foam Bumper | Shock absorbtion and mounting | Detector misaligned | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 107.0 | MS-11089 | Cassette Top Populated | M11045 | Top Foam Bumper | Shock absorbtion and mounting | Failed to dampen the vibration/shock | Faulty mounts | Damaged detector non-functional | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 108.0 | MS-11089 | Cassette Top Populated | M11045 | Top Foam Bumper | Shock absorbtion and mounting | Fails to absorb shock (physical) | Storage outside of recommended temperature range | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 3.0 | 3.0 | None | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 109.0 | MS-11089 | Cassette Top Populated | M11045 | Top Foam Bumper | Shock absorbtion and mounting | Failed to dampen the vibration/shock | Storage outside of recommended temperature range | Damaged detector non-functional | Instrument failure, no results | 1.0 | 3.0 | 3.0 | None | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 110.0 | MS-11089 | Cassette Top Populated | M50506 | FFC, 0.5mm pitch, 24 CKT, 178mm | Connects electrical components | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 111.0 | MS-11089 | Cassette Top Populated | M50506 | FFC, 0.5mm pitch, 24 CKT, 178mm | Connects electrical components | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Epoxy potting could catch fire due to extreme temperature | Minor injury | 4.0 | 3.0 | 12.0 | Fire EnclosureSpec components within operating tolerance range | RSK_R169PRD15 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 112.0 | MS-11089 | Cassette Top Populated | M50506 | FFC, 0.5mm pitch, 24 CKT, 178mm | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 113.0 | MS-11089 | Cassette Top Populated | M50506 | FFC, 0.5mm pitch, 24 CKT, 178mm | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 114.0 | MS-11089 | Cassette Top Populated | M11079 | Cassette Bottom Edge Seal | Stops ingress to cassette | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 115.0 | MS-11089 | Cassette Top Populated | M11079 | Cassette Bottom Edge Seal | Stops ingress to cassette | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 116.0 | MS-11089 | Cassette Top Populated | M11079 | Cassette Bottom Edge Seal | Stops ingress to cassette | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 117.0 | MS-11089 | Cassette Top Populated | M11079 | Cassette Bottom Edge Seal | Stops ingress to cassette | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 118.0 | MS-11089 | Cassette Top Populated | M11079 | Cassette Bottom Edge Seal | Stops ingress to cassette | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 119.0 | MS-11089 | Cassette Top Populated | M50437 | FFC, 0.5mm pitch, 22 CKT, 52mm | Connects electrical components | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 120.0 | MS-11089 | Cassette Top Populated | M50437 | FFC, 0.5mm pitch, 22 CKT, 52mm | Connects electrical components | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Epoxy potting could catch fire due to extreme temperature | Minor injury | 4.0 | 3.0 | 12.0 | Fire EnclosureSpec components within operating tolerance range | RSK_R169PRD15 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 121.0 | MS-11089 | Cassette Top Populated | M50437 | FFC, 0.5mm pitch, 22 CKT, 52mm | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 122.0 | MS-11089 | Cassette Top Populated | M50437 | FFC, 0.5mm pitch, 22 CKT, 52mm | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 123.0 | MS-11089 | Cassette Top Populated | M50437 | FFC, 0.5mm pitch, 22 CKT, 52mm | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 124.0 | MS-11089 | Cassette Top Populated | M50437 | FFC, 0.5mm pitch, 22 CKT, 52mm | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 125.0 | MS-11089 | Cassette Top Populated | M50437 | FFC, 0.5mm pitch, 22 CKT, 52mm | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 126.0 | MS-11089 | Cassette Top Populated | M50437 | FFC, 0.5mm pitch, 22 CKT, 52mm | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 127.0 | MS-11089 | Cassette Top Populated | M50004 | Detector | Mounts cassette to cart mount | Plate becomes detached | Sudden disconnect via mechanical damage | Product inoperable; shorted components | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 128.0 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | Fails to produce image | Device overheats | Reduced image quality | Non-diagnostic exposure | 1.0 | 3.0 | 3.0 | Temperature testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 129.0 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | No image captured from detector | Detector connection lost | No x-ray acquisition | Instrument failure, no results | 1.0 | 3.0 | 3.0 | No connection detection; error displayed | RSK_R066 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 130.0 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | No image captured from detector | Power loss | No x-ray acquisition | Instrument failure, no results | 1.0 | 3.0 | 3.0 | No connection detection; error displayed | RSK_R066 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 131.0 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | No image captured from detector | Trigger Cable failure | No x-ray acquisition | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Timeout; error displayed | RSK_R066 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 132.0 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | No image captured from detector | Power Cable failure | No x-ray acquisition | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | No connection detection; error displayed | RSK_R066 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 133.0 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | No image captured from detector | Ethernet adapter failure | No x-ray acquisition | Non diagnostic exposure | 1.0 | 2.0 | 2.0 | No connection detection; error displayed | RSK_R066 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 134.0 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | Dead pixels on detector | Detector damage or degradation | Poor image quality | Instrument failure, no results | 1.0 | 5.0 | 5.0 | None Needed | N/A | No further planned remediation | 1.0 | 5.0 | 5.0 |  |
| 135.0 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | Fails to produce image | Device used in ambient temperature <10C | Reduced image quality | Non-diagnostic exposure | 1.0 | 3.0 | 3.0 | None | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 136.0 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | Fails to produce image | Device used in ambient temperature <10C | Reduced image quality | Non-diagnostic exposure | 1.0 | 3.0 | 3.0 | None | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 137.0 | MS-11089 | Cassette Top Populated | M50341 | Ethernet Cassette Main to Detector | Cable from cassette to cassette main | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 138.0 | MS-11089 | Cassette Top Populated | MS-11086 | Cassette Main - Modules Populated | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 139.0 | MS-11089 | Cassette Top Populated | MS-11113 | Cassette + Inserts and Light Pipes | Holds detector in place | Detector misaligned | Mount screw(s) came off | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 140.0 | MS-11089 | Cassette Top Populated | MS-10384 | Tile Boards and Mounting Bracket | Aligns LED tile boards in cassette | Misaligns LEDs | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 141.0 | MS-11089 | Cassette Top Populated | MS-10384 | Tile Boards and Mounting Bracket | Aligns LED tile boards in cassette | Misaligns LEDs | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 142.0 | MS-11089 | Cassette Top Populated | MS-11049 | Button Harness | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 143.0 | MS-11089 | Cassette Top Populated | MS-11049 | Button Harness | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 144.0 | MS-11089 | Cassette Top Populated | MS-11049 | Button Harness | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 145.0 | MS-11089 | Cassette Top Populated | MS-11049 | Button Harness | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 146.0 | MS-11089 | Cassette Top Populated | MS-11049 | Button Harness | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 147.0 | MS-11089 | Cassette Top Populated | MS-11049 | Button Harness | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 148.0 | MS-11089 | Cassette Top Populated | MS-11074 | Cassette Tracking to Main Harness | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 149.0 | MS-11089 | Cassette Top Populated | MS-11074 | Cassette Tracking to Main Harness | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 150.0 | MS-11089 | Cassette Top Populated | MS-11074 | Cassette Tracking to Main Harness | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 151.0 | MS-11089 | Cassette Top Populated | MS-11074 | Cassette Tracking to Main Harness | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 152.0 | MS-11089 | Cassette Top Populated | MS-11074 | Cassette Tracking to Main Harness | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 153.0 | MS-11089 | Cassette Top Populated | MS-11074 | Cassette Tracking to Main Harness | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 154.0 | MS-11089 | Cassette Top Populated | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | DEMO VVPR - button | VVPR-P01-100 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 155.0 | MS-11089 | Cassette Top Populated | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 156.0 | MS-11089 | Cassette Top Populated | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | 2MOPP | 2MOPP | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 157.0 | MS-11089 | Cassette Top Populated | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Fails to seal | Button pulled out/dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 158.0 | MS-11089 | Cassette Top Populated | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 159.0 | MS-11089 | Cassette Top Populated | MS-11048 | Detector Trigger Cable | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 160.0 | MS-11089 | Cassette Top Populated | MS-11048 | Detector Trigger Cable | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 161.0 | MS-11089 | Cassette Top Populated | MS-11048 | Detector Trigger Cable | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 162.0 | MS-11089 | Cassette Top Populated | MS-11048 | Detector Trigger Cable | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 163.0 | MS-11089 | Cassette Top Populated | MS-11048 | Detector Trigger Cable | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 164.0 | MS-11089 | Cassette Top Populated | MS-11048 | Detector Trigger Cable | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 165.0 | MS-11089 | Cassette Top Populated | MS-11047 | DETECTOR POWER HARNESS | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 166.0 | MS-11089 | Cassette Top Populated | MS-11047 | DETECTOR POWER HARNESS | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 167.0 | MS-11089 | Cassette Top Populated | MS-11047 | DETECTOR POWER HARNESS | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 168.0 | MS-11089 | Cassette Top Populated | MS-11047 | DETECTOR POWER HARNESS | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 169.0 | MS-11089 | Cassette Top Populated | MS-11047 | DETECTOR POWER HARNESS | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 170.0 | MS-11089 | Cassette Top Populated | MS-11047 | DETECTOR POWER HARNESS | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 171.0 | MS-11089 | Cassette Top Populated | MS-11114 | Tracking Board with Hardware | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 172.0 | MS-11089 | Cassette Top Populated | M10493 | 36-768-ND-SCREW, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 173.0 | MS-11089 | Cassette Top Populated | MS-11110 | Cassette Display Assembly | Bracket that holds the antennaes above the isolation board | Fails to stay attached | Improper allignment | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 174.0 | MS-11089 | Cassette Top Populated | MS-11110 | Cassette Display Assembly | Bracket that holds the antennaes above the isolation board | Display is obscured | Too much pressure applied to screen - breaks | Display not visible to operator | Delayed Procedure | 4.0 | 2.0 | 8.0 | Drop Test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 175.0 | MS-11089 | Cassette Top Populated | MS-11088 | Carbon Plate and Foam | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 176.0 | MS-11089 | Cassette Top Populated | M10478 | Socket button head Torx screw M3 x 0.50 x 6, Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 177.0 | MS-11089 | Cassette Top Populated | M50066 | Wifi Antenna | Connects emitter to cassette | Becomes displaced | Sudden disconnect via mechanical damage | Inability to initiate trigger | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 178.0 | MS-11089 | Cassette Top Populated | M50066 | Wifi Antenna | Connects emitter to cassette | Becomes displaced | Sudden disconnect via mechanical damage | Unable to view images on tablet | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 179.0 | MS-11089 | Cassette Top Populated | M50066 | Wifi Antenna | Connects emitter to cassette | Becomes displaced | Sudden disconnect via mechanical damage | Inability to send Images outside of device | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 180.0 | MS-11089 | Cassette Top Populated | M50443 | Torx Plus Rounded Head Thread Forming Screw M3, 5mm Long | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 181.0 | MS-11089 | Cassette Top Populated | M50443 | Torx Plus Rounded Head Thread Forming Screw M3, 5mm Long | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 182.0 | MS-11089 | Cassette Top Populated | M50443 | Torx Plus Rounded Head Thread Forming Screw M3, 5mm Long | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 183.0 | MS-11089 | Cassette Top Populated | M50443 | Torx Plus Rounded Head Thread Forming Screw M3, 5mm Long | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 184.0 | MS-11089 | Cassette Top Populated | M50445 | Torx Plus Rounded Head Thread Forming Screw M3, 8mm Long | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 185.0 | MS-11089 | Cassette Top Populated | M50057 | Sub-GHz Antenna | Connects emitter to footpedal | Radio failure | Sudden disconnect via mechanical damage | Inability to initiate trigger via foot pedal | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 186.0 | MS-11089 | Cassette Top Populated | M50057 | Sub-GHz Antenna | Connects emitter to footpedal | Radio failure | Sudden disconnect via mechanical damage | Inability to initiate trigger | Non-diagnostic procedure | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 187.0 | MS-11089 | Cassette Top Populated | M50057 | Sub-GHz Antenna | Antenna that connects Sub Ghz emitter to cassette | Becomes displaced | Mechanical damage from external forces | Inability to initiate trigger | Instrument failure, no results | 1.0 | 2.0 | 2.0 | IEC 60601-2 TestingISTA Test | PRD20.5PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 188.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 189.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 190.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 191.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 192.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 193.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 194.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 195.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 196.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 197.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 198.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 199.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 200.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 201.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 202.0 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 203.0 | MS-11089 | Cassette Top Populated | M50290 | Cyanoacrylate instant adhesive, Loctite 422 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 204.0 | MS-11089 | Cassette Top Populated | M50290 | Cyanoacrylate instant adhesive, Loctite 422 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 205.0 | MS-11089 | Cassette Top Populated | M50290 | Cyanoacrylate instant adhesive, Loctite 422 | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 206.0 | MS-11089 | Cassette Top Populated | M50290 | Cyanoacrylate instant adhesive, Loctite 422 | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 207.0 | MS-11089 | Cassette Top Populated | M50213 | Acrylic Adhesive Tape 1" | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 208.0 | MS-11089 | Cassette Top Populated | MS-11103 | P01 Cassette Jetson Heat Pipe Assy | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 209.0 | MS-11089 | Cassette Top Populated | M10480 | Socket Button Head Screw M2.5 0.45mm x 4mm SS, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 210.0 | MS-11089 | Cassette Top Populated | M50452 | Tracking Tile Board FFC | Aligns LED tile boards in cassette | Misaligns LEDs | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 211.0 | MS-11088 | Carbon Plate and Foam | M11007 | CARBON PLATE | Distribues weight to allow higher force to be applied to surface of the cassette | Plate breaks | Poor weight distribution | Detector breaks; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Plate weight test (600lb load) | PRD11.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 212.0 | MS-11088 | Carbon Plate and Foam | M11007 | CARBON PLATE | Distribues weight to allow higher force to be applied to surface of the cassette | Plate breaks | Poor weight distribution | Hole in enclosure; loss of electrical safety | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | Plate weight test (600lb load) | PRD11.10 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| 213.0 | MS-11088 | Carbon Plate and Foam | M11035 | Carbon Fiber Plate Adhesive | Connects electrical components | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 214.0 | MS-11088 | Carbon Plate and Foam | M11035 | Carbon Fiber Plate Adhesive | Connects electrical components | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Epoxy potting could catch fire due to extreme temperature | Minor injury | 4.0 | 3.0 | 12.0 | Fire EnclosureSpec components within operating tolerance range | RSK_R169PRD15 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 215.0 | MS-11088 | Carbon Plate and Foam | M11035 | Carbon Fiber Plate Adhesive | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 216.0 | MS-11088 | Carbon Plate and Foam | M11035 | Carbon Fiber Plate Adhesive | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 217.0 | MS-11088 | Carbon Plate and Foam | M11046 | Carbon Fiber Plate Foam | Distribues weight to allow higher force to be applied to surface of the cassette | Plate breaks | Poor weight distribution | Detector breaks; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Plate weight test (600lb load) | PRD11.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 218.0 | MS-11088 | Carbon Plate and Foam | M11046 | Carbon Fiber Plate Foam | Distribues weight to allow higher force to be applied to surface of the cassette | Plate breaks | Poor weight distribution | Hole in enclosure; loss of electrical safety | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | Plate weight test (600lb load) | PRD11.10 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| 219.0 | MS-11087 | Cassette Bottom Populated | MS-11092 | Cassette Enclosure Bottom with Inserts | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 220.0 | MS-11087 | Cassette Bottom Populated | MS-11092 | Cassette Enclosure Bottom with Inserts | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 221.0 | MS-11087 | Cassette Bottom Populated | MS-11092 | Cassette Enclosure Bottom with Inserts | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 222.0 | MS-11087 | Cassette Bottom Populated | MS-11092 | Cassette Enclosure Bottom with Inserts | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 223.0 | MS-11087 | Cassette Bottom Populated | MS-11092 | Cassette Enclosure Bottom with Inserts | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 224.0 | MS-11087 | Cassette Bottom Populated | MS-11092 | Cassette Enclosure Bottom with Inserts | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 225.0 | MS-11087 | Cassette Bottom Populated | MS-11092 | Cassette Enclosure Bottom with Inserts | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 226.0 | MS-11087 | Cassette Bottom Populated | MS-10385 | CASSETTE FAN HARNESS | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 227.0 | MS-11087 | Cassette Bottom Populated | MS-10385 | CASSETTE FAN HARNESS | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 228.0 | MS-11087 | Cassette Bottom Populated | MS-10385 | CASSETTE FAN HARNESS | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 229.0 | MS-11087 | Cassette Bottom Populated | MS-10385 | CASSETTE FAN HARNESS | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 230.0 | MS-11087 | Cassette Bottom Populated | MS-10385 | CASSETTE FAN HARNESS | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 231.0 | MS-11087 | Cassette Bottom Populated | MS-10385 | CASSETTE FAN HARNESS | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 232.0 | MS-11087 | Cassette Bottom Populated | M11085 | Cassette Catch Plate | Mounts cassette to cart mount | Plate breaks | Sudden disconnect via mechanical damage | Product inoperable; shorted components | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 233.0 | MS-11087 | Cassette Bottom Populated | M11040 | Cassette Bottom Bumper | Shock absorbtion and mounting | Fails to stay in place | Mechanical damage from external forces | Scew imaging surface | Minor Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 234.0 | MS-11087 | Cassette Bottom Populated | M50157 | Thread-Forming Screws for Thin Plastic | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 235.0 | MS-11087 | Cassette Bottom Populated | M50157 | Thread-Forming Screws for Thin Plastic | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 236.0 | MS-11087 | Cassette Bottom Populated | M50157 | Thread-Forming Screws for Thin Plastic | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 237.0 | MS-11087 | Cassette Bottom Populated | M50157 | Thread-Forming Screws for Thin Plastic | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 238.0 | MS-11087 | Cassette Bottom Populated | M50157 | Thread-Forming Screws for Thin Plastic | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 239.0 | MS-11087 | Cassette Bottom Populated | M50157 | Thread-Forming Screws for Thin Plastic | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 240.0 | MS-11087 | Cassette Bottom Populated | M50157 | Thread-Forming Screws for Thin Plastic | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 241.0 | MS-11087 | Cassette Bottom Populated | M50157 | Thread-Forming Screws for Thin Plastic | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 242.0 | MS-11087 | Cassette Bottom Populated | M50443 | Torx Plus Rounded Head Thread Forming Screw M3, 5mm Long | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 243.0 | MS-11087 | Cassette Bottom Populated | M50443 | Torx Plus Rounded Head Thread Forming Screw M3, 5mm Long | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 244.0 | MS-11087 | Cassette Bottom Populated | M50443 | Torx Plus Rounded Head Thread Forming Screw M3, 5mm Long | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 245.0 | MS-11087 | Cassette Bottom Populated | M50443 | Torx Plus Rounded Head Thread Forming Screw M3, 5mm Long | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 246.0 | MS-11087 | Cassette Bottom Populated | M11083 | CASSETTE DUCT COVER | Thermal protection for the cassette - directs airflow for thermal control;Prevents access to fan and heatsinks | Fails to direct airflow | Mechanical damage from external forces | Reduced performance | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | Thermal testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 247.0 | MS-11087 | Cassette Bottom Populated | M11083 | CASSETTE DUCT COVER | Thermal protection for the cassette - directs airflow for thermal control;Prevents access to fan and heatsinks | Acdess to fan and heatsink | Cover detaches | Reduced performance | Minor Burn or Injury | 4.0 | 2.0 | 8.0 | Thermal testing | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 248.0 | MS-11087 | Cassette Bottom Populated | M11101 | VESA Mount Plate | Mounts cassette to cart mount | Plate breaks | Sudden disconnect via mechanical damage | Product inoperable; shorted components | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 249.0 | MS-11087 | Cassette Bottom Populated | M11102 | VESA Mount Plate Adhesive | Mounts cassette to cart mount | Plate becomes detached | Sudden disconnect via mechanical damage | Product inoperable; shorted components | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 250.0 | MS-11087 | Cassette Bottom Populated | M10492 | Torx Flat Head Screws, M3 x 0.50 x 8 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 251.0 | MS-11087 | Cassette Bottom Populated | M50290 | Cyanoacrylate instant adhesive, Loctite 422 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 252.0 | MS-11087 | Cassette Bottom Populated | M50290 | Cyanoacrylate instant adhesive, Loctite 422 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 253.0 | MS-11087 | Cassette Bottom Populated | M50290 | Cyanoacrylate instant adhesive, Loctite 422 | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 254.0 | MS-11087 | Cassette Bottom Populated | M50290 | Cyanoacrylate instant adhesive, Loctite 422 | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 255.0 | MS-11110 | Cassette Display Assembly | M50449 | Self Tapper M3 5mm | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 256.0 | MS-11110 | Cassette Display Assembly | M50449 | Self Tapper M3 5mm | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 257.0 | MS-11110 | Cassette Display Assembly | M50449 | Self Tapper M3 5mm | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 258.0 | MS-11110 | Cassette Display Assembly | M50449 | Self Tapper M3 5mm | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 259.0 | MS-11110 | Cassette Display Assembly | M50003 | CASSETTE SCREEN | Bracket that holds the antennaes above the isolation board | Fails to stay attached | Improper allignment | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 260.0 | MS-11110 | Cassette Display Assembly | M50003 | CASSETTE SCREEN | Bracket that holds the antennaes above the isolation board | Display is obscured | Too much pressure applied to screen - breaks | Display not visible to operator | Delayed Procedure | 4.0 | 2.0 | 8.0 | Drop Test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 261.0 | MS-11110 | Cassette Display Assembly | M11069 | Display Carrier | Bracket that holds display screen | Misalligned | Mechanical damage from external forces | Screen obstructed | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 262.0 | MS-11110 | Cassette Display Assembly | ES-10037 | MX1 Cassette Display PCBA | Provides tracking to device | Open LED | Faulty RGB LED | RGB LEDs failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 263.0 | MS-11110 | Cassette Display Assembly | ES-10037 | MX1 Cassette Display PCBA | Controls display output/input | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 264.0 | MS-11110 | Cassette Display Assembly | M10404 | Display Adhesive, Cassette Display | Holds display screen in place | Display detaches | Improper allignment | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 265.0 | MS-11110 | Cassette Display Assembly | M10450 | DISPLAY ASSEMBLY ESD ADHESIVE | Insulates display from possible ESD event | Adhesive failure | AgingPoor Surface FinishIncompatible Adhesive | ESD event destroys display board or cassette main | Instrument failure, no results | 1.0 | 3.0 | 3 | Lifetime Testing |  |  | 1.0 | 3.0 |  |  |
| 266.0 | MS-11091 | Cassette Button Carrier with Inserts | MS-11082 | Button Cover Assembly | Turns Cassette ON/OFF | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | DEMO VVPR - button | VVPR-P01-100 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 267.0 | MS-11091 | Cassette Button Carrier with Inserts | MS-11082 | Button Cover Assembly | Turns Cassette ON/OFF | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 268.0 | MS-11091 | Cassette Button Carrier with Inserts | MS-11082 | Button Cover Assembly | Turns Cassette ON/OFF | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | 2MOPP | 2MOPP | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 269.0 | MS-11091 | Cassette Button Carrier with Inserts | MS-11082 | Button Cover Assembly | Turns Cassette ON/OFF | Fails to seal | Button pulled out/dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 270.0 | MS-11091 | Cassette Button Carrier with Inserts | MS-11082 | Button Cover Assembly | Turns Cassette ON/OFF | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 271.0 | MS-11091 | Cassette Button Carrier with Inserts | M11036 | T-ROD | Connects the silicon button cover to the button(s) | Rod breaks | Mechanical damage from external forces | Product inoperable; Unable to power on | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 272.0 | MS-11091 | Cassette Button Carrier with Inserts | M11036 | T-ROD | Connects the silicon button cover to the button(s) | Rod unable to trigger button press | Too short | Product inoperable; Unable to power on | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Demo Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 273.0 | MS-11091 | Cassette Button Carrier with Inserts | M10478 | Socket button head Torx screw M3 x 0.50 x 6, Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 274.0 | MS-11091 | Cassette Button Carrier with Inserts | ES-10029 | BUTTON BOARD | Relays button push action to cassette main | Overvoltage | Individual component failure (open/shorts/etc) | Damage detector; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop TestISTA Test | PRD20.4PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 275.0 | MS-11091 | Cassette Button Carrier with Inserts | ES-10029 | BUTTON BOARD | Connects the silicon button cover to the button(s) | Rod breaks | Mechanical damage from external forces | Product inoperable; Unable to power on | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 276.0 | MS-11091 | Cassette Button Carrier with Inserts | ES-10029 | BUTTON BOARD | Connects the silicon button cover to the button(s) | Rod unable to trigger button press | Too short | Product inoperable; Unable to power on | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Demo Test | Demo Test | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 277.0 | MS-11091 | Cassette Button Carrier with Inserts | M11078 | CASSETTE MOLDED BUTTON | Turns Cassette ON/OFF | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | DEMO VVPR - button | VVPR-P01-100 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 278.0 | MS-11091 | Cassette Button Carrier with Inserts | M11078 | CASSETTE MOLDED BUTTON | Turns Cassette ON/OFF | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 279.0 | MS-11091 | Cassette Button Carrier with Inserts | M11078 | CASSETTE MOLDED BUTTON | Turns Cassette ON/OFF | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | 2MOPP | 2MOPP | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 280.0 | MS-11091 | Cassette Button Carrier with Inserts | M11078 | CASSETTE MOLDED BUTTON | Turns Cassette ON/OFF | Fails to seal | Button pulled out/dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 281.0 | MS-11091 | Cassette Button Carrier with Inserts | M11078 | CASSETTE MOLDED BUTTON | Turns Cassette ON/OFF | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 282.0 | MS-10384 | Tile Boards and Mounting Bracket | ES-10038 | MX1 Cassette Angled Tracking PCB | Controls display output/input | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 283.0 | MS-10384 | Tile Boards and Mounting Bracket | ES-10038 | MX1 Cassette Angled Tracking PCB | Provides tracking to device | PCB failure | Individual component failure (open/shorts/etc) | LEDs failure, device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 284.0 | MS-10384 | Tile Boards and Mounting Bracket | ES-10038 | MX1 Cassette Angled Tracking PCB | Provides tracking to device | Short LED | Faulty LED | LEDs failure, device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 285.0 | MS-10384 | Tile Boards and Mounting Bracket | ES-10038 | MX1 Cassette Angled Tracking PCB | Provides tracking to device | Open LED | Faulty LED | LEDs failure, device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 286.0 | MS-10384 | Tile Boards and Mounting Bracket | ES-10038 | MX1 Cassette Angled Tracking PCB | Provides tracking to device | Short LED | Faulty RGB LED | RGB LEDs failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 287.0 | MS-10384 | Tile Boards and Mounting Bracket | ES-10038 | MX1 Cassette Angled Tracking PCB | Provides tracking to device | Open LED | Faulty RGB LED | RGB LEDs failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 288.0 | MS-10384 | Tile Boards and Mounting Bracket | MS-11112 | Cassette Side Board Mount Assembly | Aligns LED tile boards in cassette | Misaligns LEDs | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 289.0 | MS-10384 | Tile Boards and Mounting Bracket | MS-11112 | Cassette Side Board Mount Assembly | Aligns LED tile boards in cassette | Misaligns LEDs | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 290.0 | MS-10384 | Tile Boards and Mounting Bracket | M10478 | Socket button head Torx screw M3 x 0.50 x 6, Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 291.0 | MS-11086 | Cassette Main - Modules Populated | M50817 | Intel Wireless-AC 9260, 2230, 2x2 AC+BT, Gigabit, No vPro | Provides Connectivity to Tablet and Emitter | No Wifi | Mechanical damage | Device unable to communicate with PACS server | Delayed Procedure | 1.0 | 3.0 | 3 | Vendors Testing |  |  | 1.0 | 3.0 |  |  |
| 292.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | Short LED | Faulty LED | LEDs failure, device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 293.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | Open LED | Faulty LED | LEDs failure, device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 294.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | Short LED | Faulty RGB LED | RGB LEDs failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 295.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | Open LED | Faulty RGB LED | RGB LEDs failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 296.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | Overheats | Shorting of a component along main power line | Potential for burnt internal parts; device inoperable | Major Fire | 7.0 | 2.0 | 14.0 | IEC 60601-1 Temperature TestingBattery 60601-1 Compliant | PRD20.4RSK_R125 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| 297.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | Battery Damage | Individual component failure (open/shorts/etc) | Battery failure - potential combustion | Major Fire | 7.0 | 2.0 | 14.0 | Battery 60601-1 Compliant | RSK_R125 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| 298.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | Unregulated Power rail | Individual component failure | Potential for burnt internal parts; device inoperable | Major Fire | 7.0 | 2.0 | 14.0 | Incoming PCB Inspection | QSP-014On-board | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| 299.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | Overheats | Individual component failure (open/shorts/etc) | Increased touch temperatures | Minor Burn | 4.0 | 3.0 | 12.0 | Thermal testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 300.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | PCB failure | Individual component failure (open/shorts/etc) | Cassette failure | Instrument failure, no results | 1.0 | 3.0 | 3.0 | IEC 60601-1 TestingPCB Incoming inspection | PRD20.4PCB QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 301.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 302.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 303.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 304.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 305.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 306.0 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 307.0 | MS-11086 | Cassette Main - Modules Populated | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 308.0 | MS-11086 | Cassette Main - Modules Populated | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 309.0 | MS-11086 | Cassette Main - Modules Populated | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Unable to save images | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 310.0 | MS-11086 | Cassette Main - Modules Populated | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Unable to take image | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 311.0 | MS-11086 | Cassette Main - Modules Populated | M10478 | Socket button head Torx screw M3 x 0.50 x 6, Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 312.0 | MS-11086 | Cassette Main - Modules Populated | M11076 | Molded USB C Port | Covers USB C port | Fails to cover port | Mechanical damage from external forces | No device effect; potential for damage to port | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 313.0 | MS-11086 | Cassette Main - Modules Populated | M50157 | Thread-Forming Screws for Thin Plastic | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 314.0 | MS-11086 | Cassette Main - Modules Populated | M50157 | Thread-Forming Screws for Thin Plastic | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 315.0 | MS-11086 | Cassette Main - Modules Populated | M50157 | Thread-Forming Screws for Thin Plastic | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 316.0 | MS-11086 | Cassette Main - Modules Populated | M50157 | Thread-Forming Screws for Thin Plastic | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 317.0 | MS-11086 | Cassette Main - Modules Populated | M50157 | Thread-Forming Screws for Thin Plastic | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 318.0 | MS-11086 | Cassette Main - Modules Populated | M50157 | Thread-Forming Screws for Thin Plastic | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 319.0 | MS-11086 | Cassette Main - Modules Populated | M50157 | Thread-Forming Screws for Thin Plastic | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 320.0 | MS-11086 | Cassette Main - Modules Populated | M50157 | Thread-Forming Screws for Thin Plastic | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 321.0 | MS-11086 | Cassette Main - Modules Populated | M50214 | Rubber PCB Isolation Grommet | Silicone bushing that mounts/supports boards | Becomes detached | Sudden disconnect via mechanical damage | No Device Effect | No Patient Effect | 1.0 | 1.0 | 1.0 | None Needed | N/A | No further planned remediation | 1.0 | 1.0 | 1.0 |  |
| 322.0 | MS-11086 | Cassette Main - Modules Populated | M10459 | Cassette USB Ferrite Cap | Attaches Ferrite | Mechanical Failure | Mechanical Shock | Ferrite becomes loose - could cause a data harness failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | Drop TestHalt TestImpact Test |  |  | 1.0 | 3.0 |  |  |
| 323.0 | MS-11086 | Cassette Main - Modules Populated | M50423 | USB 3.2 Type-C IP67 Rated Jumper | USB Port connector | Misalignment | Mechanical Shock | Broken Data or Power Cable; Cannot Charge or Communicate | Instrument Failure, no results | 1.0 | 3.0 | 3 | Drop TestHalt TestImpact TestLife Testing |  |  | 1.0 | 3.0 |  |  |
| 324.0 | MS-11086 | Cassette Main - Modules Populated | M50423 | USB 3.2 Type-C IP67 Rated Jumper | USB Port connector | Port Wear-Out | Repetitive Use | Broken Data or Power Cable; Cannot Charge or Communicate | Instrument Failure, no results | 1.0 | 3.0 | 3 | Drop TestHalt TestImpact TestLife Testing |  |  | 1.0 | 3.0 |  |  |
| 325.0 | MS-11086 | Cassette Main - Modules Populated | M50432 | Screw, M2 x 0.40mm x 4mmL | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Minor Electrical shock | 4.0 | 3.0 | 12 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 |  |  |
| 326.0 | MS-11086 | Cassette Main - Modules Populated | MS-10402 | USB FERRITE | EMC Choke | Mechanical Failure | Not properly constrained | EMC issues; impact other devices | Low Operator Inconvenience | 1.0 | 3.0 | 3 | EMC Testing | PRD20.8 | No further planned remediation | 1.0 | 3.0 |  |  |
| 327.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M11097 | Heat Sink Plate | Expels heat | Overheat | Improper specifications | Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 328.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M11099 | Heat Sink Plate Gasket | Seals heat sink to plate | Overheat | Improper specifications | Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 329.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M11100 | P01 Cassette Heat Sink, UB50-9B | Stops ingress to the heat sink | Ingress to heat sink | Mechanical damage from external forces | Product inoperable; shorted components | Instrument failure, no results | 1.0 | 1.0 | 1.0 | Ingress testing performed on DV unit | PRD20.4 | No further planned remediation | 1.0 | 1.0 | 1.0 |  |
| 330.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M11100 | P01 Cassette Heat Sink, UB50-9B | Stops ingress to the heat sink | Ingress to heat sink | Too thin | Product inoperable; shorted components | Instrument failure, no results | 1.0 | 1.0 | 1.0 | Ingress testing performed on DV unit | PRD20.4 | No further planned remediation | 1.0 | 1.0 | 1.0 |  |
| 331.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M10479 | Socket button head screw M2 x 0.4 x 4  Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 332.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M11098 | Heat Sink Plate TIM | Expels heat | Overheat | Improper specifications | Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 333.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M10494 | Xavier NX screw, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 334.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M50082 | Jetson Xavier NX Leaf Spring | Runs device and ensures proper functioning | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 335.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M50082 | Jetson Xavier NX Leaf Spring | Provides impact resistance to Jetson | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 336.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M50101 | Jetson Xavier NX | Runs device and ensures proper functioning | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 337.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M50101 | Jetson Xavier NX | Runs device and ensures proper functioning | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 338.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M50153 | Thermal Paste, TC3 | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 339.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M50153 | Thermal Paste, TC3 | Thermal protection for the cassette | Overheat | Improper material choice | Reduced performance | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | Thermal testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 340.0 | MS-11103 | P01 Cassette Heat Pipe and Block | M50617 | Copper Foil Tape Stock | Gap filler for heat transfer | Too thin/Too Thick | Improper material choice | Thermal Performance Reduction; Early Jetson Shutdown | Delayed Procedure | 1.0 | 3.0 | 3 | Nice thickness for good fit |  |  | 1.0 | 3.0 |  |  |
| 341.0 | MS-11103 | P01 Cassette Heat Pipe and Block | MS-11093 | Cassette Jetson Heat Pipe ASSY | Draw heat from one location to another | Jetson/Monoblock Overheat | Improper pipe routing | Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 342.0 | MS-11103 | P01 Cassette Heat Pipe and Block | MS-11093 | Cassette Jetson Heat Pipe ASSY | Draw heat from one location to another | Jetson/Monoblock Overheat | Mechanical damage from external forces | Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 343.0 | MS-11103 | P01 Cassette Heat Pipe and Block | MS-11093 | Cassette Jetson Heat Pipe ASSY | Draw heat from one location to another | Jetson/Monoblock Overheat | Insufficient heat transfer capacity | Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 344.0 | MS-10402 | USB FERRITE | M50538 | Ferrite Half | N/A - Part of a Kit |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 345.0 | MS-11113 | Cassette + Inserts and Light Pipes | M50234 | LIGHT PIPE TOP CAP | Brings tracking LED to cassette surface | Broken light pipe | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 346.0 | MS-11113 | Cassette + Inserts and Light Pipes | M50234 | LIGHT PIPE TOP CAP | Brings status LED to visible surface | Broken light pipe | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 347.0 | MS-11113 | Cassette + Inserts and Light Pipes | M11052 | VISIBLE LED LIGHT PIPE CAP | Brings status LED to visible surface | Broken light pipe | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 348.0 | MS-11113 | Cassette + Inserts and Light Pipes | M11104 | Cassette Detector Area Decal | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 349.0 | MS-11113 | Cassette + Inserts and Light Pipes | M11104 | Cassette Detector Area Decal | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 350.0 | MS-11113 | Cassette + Inserts and Light Pipes | M11104 | Cassette Detector Area Decal | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 351.0 | MS-11113 | Cassette + Inserts and Light Pipes | M11104 | Cassette Detector Area Decal | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 352.0 | MS-11113 | Cassette + Inserts and Light Pipes | M11104 | Cassette Detector Area Decal | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 353.0 | MS-11113 | Cassette + Inserts and Light Pipes | M11104 | Cassette Detector Area Decal | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 354.0 | MS-11113 | Cassette + Inserts and Light Pipes | M11104 | Cassette Detector Area Decal | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 355.0 | MS-11113 | Cassette + Inserts and Light Pipes | MS-11090 | CASSETTE TOP - NEW DUCTED - ASSY | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 356.0 | MS-11113 | Cassette + Inserts and Light Pipes | MS-11090 | CASSETTE TOP - NEW DUCTED - ASSY | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 357.0 | MS-11113 | Cassette + Inserts and Light Pipes | MS-11090 | CASSETTE TOP - NEW DUCTED - ASSY | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 358.0 | MS-11113 | Cassette + Inserts and Light Pipes | MS-11090 | CASSETTE TOP - NEW DUCTED - ASSY | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 359.0 | MS-11113 | Cassette + Inserts and Light Pipes | MS-11090 | CASSETTE TOP - NEW DUCTED - ASSY | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 360.0 | MS-11113 | Cassette + Inserts and Light Pipes | MS-11090 | CASSETTE TOP - NEW DUCTED - ASSY | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 361.0 | MS-11113 | Cassette + Inserts and Light Pipes | MS-11090 | CASSETTE TOP - NEW DUCTED - ASSY | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 362.0 | MS-11114 | Tracking Board with Hardware | ES-10036 | Tracking PCBA | Connects the silicon button cover to the button(s) | Rod unable to trigger button press | Too short | Product inoperable; Unable to power on | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Demo Test | Demo Test | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 363.0 | MS-11114 | Tracking Board with Hardware | ES-10036 | Tracking PCBA | Provides tracking to device | PCB failure | Individual component failure (open/shorts/etc) | LEDs failure, device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 364.0 | MS-11114 | Tracking Board with Hardware | ES-10036 | Tracking PCBA | Provides tracking to device | Short LED | Faulty LED | LEDs failure, device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 365.0 | MS-11114 | Tracking Board with Hardware | ES-10036 | Tracking PCBA | Provides tracking to device | Open LED | Faulty LED | LEDs failure, device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 366.0 | MS-11114 | Tracking Board with Hardware | ES-10036 | Tracking PCBA | Provides tracking to device | Short LED | Faulty RGB LED | RGB LEDs failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 367.0 | MS-11114 | Tracking Board with Hardware | ES-10036 | Tracking PCBA | Provides tracking to device | Open LED | Faulty RGB LED | RGB LEDs failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3.0 | IR LED redundancy | PRD3.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 368.0 | MS-11114 | Tracking Board with Hardware | M50434 | Snap-in Supports with Female Connection | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 369.0 | MS-11114 | Tracking Board with Hardware | M50434 | Snap-in Supports with Female Connection | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 370.0 | MS-11114 | Tracking Board with Hardware | M50434 | Snap-in Supports with Female Connection | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 371.0 | MS-11114 | Tracking Board with Hardware | M50434 | Snap-in Supports with Female Connection | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 372.0 | MS-11114 | Tracking Board with Hardware | M50450 | Phillips Rounded Head Thread-Forming Screws for Plastic, 18-8 Stainless Steel, M3.5 Screw Size, 8 mm Long | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 373.0 | MS-11114 | Tracking Board with Hardware | M50450 | Phillips Rounded Head Thread-Forming Screws for Plastic, 18-8 Stainless Steel, M3.5 Screw Size, 8 mm Long | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 374.0 | MS-11114 | Tracking Board with Hardware | M50450 | Phillips Rounded Head Thread-Forming Screws for Plastic, 18-8 Stainless Steel, M3.5 Screw Size, 8 mm Long | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 375.0 | MS-11114 | Tracking Board with Hardware | M50450 | Phillips Rounded Head Thread-Forming Screws for Plastic, 18-8 Stainless Steel, M3.5 Screw Size, 8 mm Long | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 376.0 | MS-11114 | Tracking Board with Hardware | M50214 | Rubber PCBIsolation Grommet | Silicone bushing that mounts/supports boards | Becomes detached | Sudden disconnect via mechanical damage | No Device Effect | No Patient Effect | 1.0 | 1.0 | 1.0 | None Needed | N/A | No further planned remediation | 1.0 | 1.0 | 1.0 |  |
| 377.0 | MS-11139 | Cassette Handle Assembly | M11130 | Cassette Handle Top | Provides grip for operator | Drops Cassette | Material fails - cannot support load | Product inoperable | Minor injury if dropped on a person | 4.0 | 1.0 | 4.0 | Comply with IEC 60601-1 (loading) | PRD20.4 | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| 378.0 | MS-11139 | Cassette Handle Assembly | M11130 | Cassette Handle Top | Provides grip for operator | Grip uncomfortable to operator | Non-ergonomic design | None | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | No Planned Action | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 379.0 | MS-11139 | Cassette Handle Assembly | M11131 | Cassette Handle Bottom | Provides grip for operator | Drops Cassette | Material fails - cannot support load | Product inoperable | Minor injury if dropped on a person | 4.0 | 1.0 | 4.0 | Comply with IEC 60601-1 (loading) | PRD20.4 | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| 380.0 | MS-11139 | Cassette Handle Assembly | M11131 | Cassette Handle Bottom | Provides grip for operator | Grip uncomfortable to operator | Non-ergonomic design | None | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | No Planned Action | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 381.0 | MS-11139 | Cassette Handle Assembly | M11134 | Cassette Handle Strap | Allows operator to access grip and supports weight | Drops Cassette | Material fails - cannot support load | Product inoperable | Minor injury if dropped on a person | 4.0 | 1.0 | 4.0 | Comply with IEC 60601-1 (loading) | PRD20.4 | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| 382.0 | MS-11139 | Cassette Handle Assembly | M11135 | Cassette Handle Connector Screw Base | Mates handle and strap to cassette | Does not keep handle attached to cassette | Incorrect design | Product inoperable | Minor injury if dropped on a person | 4.0 | 1.0 | 4.0 | Comply with IEC 60601-1 (loading) | PRD20.4 | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| 383.0 | MS-11139 | Cassette Handle Assembly | M11136 | Cassette Handle Connector Screw Cap | Mates handle and strap to cassette | Does not keep handle attached to cassette | Incorrect design | Product inoperable | Minor injury if dropped on a person | 4.0 | 1.0 | 4.0 | Comply with IEC 60601-1 (loading) | PRD20.4 | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| 384.0 | MS-11139 | Cassette Handle Assembly | M50494 | Flat Head Thread-Forming Screws for PlasticTorx, Zinc-Plated Steel, M3 Screw Size, 16.000 mm Long | Holds parts together | Components are not kept held together | Improper thread spec | Product inoperable | Minor injury if dropped on a person | 4.0 | 1.0 | 4.0 | Comply with IEC 60601-1 (loading) | PRD20.4 | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| 385.0 | MS-11139 | Cassette Handle Assembly | M50495 | 18-8 Stainless Steel Narrow Cheese Head Slotted Screws M3 x 0.5 mm Thread, 10 mm Long, 4.00 mm Head Diameter | Holds parts together | Components are not kept held together | Improper thread spec | Product inoperable | Minor injury if dropped on a person | 4.0 | 1.0 | 4.0 | Comply with IEC 60601-1 (loading) | PRD20.4 | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| 386.0 | N/A | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Battery pack with integrated battery management system (BMS) | Becomes dislodged from enclosure | Mechanical damage from external forces | Inability to charge device | Instrument failure, no results | 1.0 | 3.0 | 3 | Drop test |  |  | 1.0 | 3.0 |  |  |
| 387.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Covers Battery pack | Falls off | Mechanical damage from external forces | Battery falls out; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Drop testISTA Testing |  |  | 1.0 | 3.0 |  |  |
| 388.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Covers Battery pack | Falls off | Mechanical damage from external forces | Allows access to internals; device still operable | Moderate Electrical Shock | 4.0 | 3.0 | 12 | Drop testISTA Testing |  |  | 4.0 | 3.0 |  |  |
| 389.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Protects battery pack against electrical damage | BMS failure | Individual component failure (open/shorts/etc) | Battery failure; permanent battery damage | Major Fire | 7.0 | 3.0 | 21 | 60601 Battery standard compliant |  |  | 7.0 | 3.0 |  |  |
| 390.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Protects battery pack against electrical damage | Overdischarged | Allows for use beyond battery lower limit | Dramatically reduced battery life | Delayed Procedure | 1.0 | 3.0 | 3 | Disallow use at preset lower battery limit |  |  | 1.0 | 3.0 |  |  |
| 391.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Protects battery pack against electrical damage | Overcharged | Allows for charge beyond battery limit | Battery failure; permanent battery damage | Major Fire | 7.0 | 3.0 | 21 | 60601 Battery standard compliant |  |  | 7.0 | 3.0 |  |  |
| 392.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Protects battery pack against electrical damage | Overheat | Allows for temperature beyond battery limit | battery failure; permanent battery damage | Major Fire | 7.0 | 3.0 | 21 | 60601 Battery standard compliant |  |  | 7.0 | 3.0 |  |  |
| 393.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Protects battery pack against electrical damage | Overcharged | Allows for charge beyond battery limit | Battery failure; permanent battery damage | Major Fire | 7.0 | 3.0 | 21 | 60601 Battery standard compliant |  |  | 7.0 | 3.0 |  |  |
| 394.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Protects battery pack against electrical damage | Coloumb Counter Failure | Component failure | Inaccurate battery capacity indications | Instrument failure, no results | 1.0 | 3.0 | 3 | Verification Testing |  |  | 1.0 | 3.0 |  |  |
| 395.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Protects battery pack against electrical damage | BMS failure | Component failure | Battery failure, permanent battery damage | Minor Fire | 4.0 | 3.0 | 12 | 60601 Battery standard compliant |  |  | 4.0 | 3.0 |  |  |
| 396.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Provides information to top level device manufacturer | Illegible | Improper font choice/size | No effect | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | No further planned remediation |  |  | 1.0 | 3.0 |  |  |
| 397.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Provides information to top level device manufacturer | Illegible | Improper color choice | No effect | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | No further planned remediation |  |  | 1.0 | 3.0 |  |  |
| 398.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Provides information to top level device manufacturer | Detaches from surface | Improper material choice | No effect | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | No further planned remediation |  |  | 1.0 | 3.0 |  |  |
| 399.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Provides information to top level device manufacturer | Detaches from surface | Improper adhesive | No effect | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | No further planned remediation |  |  | 1.0 | 3.0 |  |  |
| 400.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Provides information to top level device manufacturer | Degrades over time | Improper material choice | No effect | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | No further planned remediation |  |  | 1.0 | 3.0 |  |  |
| 401.0 |  | Outsourced, received as assy | MS-10083 | Cassette Battery Pack | Provides information to top level device manufacturer | Degrades over time | Improper material choice - ink | No effect | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | No further planned remediation |  |  | 1.0 | 3.0 |  |  |
| 402.0 | N/A | Outsourced, received as assy | MS-11082 | Button Cover Assembly | Mounts Button Board and Button | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 |  |  |  | 1.0 | 3.0 |  |  |
| 403.0 |  | Outsourced, received as assy | MS-11082 | Button Cover Assembly | Mounts Button Board and Button | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 |  |  |  | 1.0 | 3.0 |  |  |
| 404.0 |  | Outsourced, received as assy | MS-11082 | Button Cover Assembly | Mounts Button Board and Button | Enclosure Damaged - large | Mechanical damage from external forces | Accessible parts exposed | Electrical shock | 4.0 | 3.0 | 12 |  |  |  | 4.0 | 3.0 |  |  |
| 405.0 |  | Outsourced, received as assy | MS-11082 | Button Cover Assembly | Mounts Button Board and Button | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 3.0 | 12 |  |  |  | 4.0 | 3.0 |  |  |
| 406.0 | N/A | Outsourced, received as assy | MS-11090 | Cassette Top - New ducted Assembly | Insulating Enclosure | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 |  |  |  | 1.0 | 3.0 |  |  |
| 407.0 |  | Outsourced, received as assy | MS-11090 | Cassette Top - New ducted Assembly | Insulating Enclosure | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 |  |  |  | 1.0 | 3.0 |  |  |
| 408.0 |  | Outsourced, received as assy | MS-11090 | Cassette Top - New ducted Assembly | Insulating Enclosure | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Electrical shock | 4.0 | 3.0 | 12 |  |  |  | 4.0 | 3.0 |  |  |
| 409.0 |  | Outsourced, received as assy | MS-11090 | Cassette Top - New ducted Assembly | Insulating Enclosure | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 |  |  |  | 1.0 | 3.0 |  |  |
| 410.0 |  | Outsourced, received as assy | MS-11090 | Cassette Top - New ducted Assembly | Insulating Enclosure | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 |  |  |  | 4.0 | 3.0 |  |  |
| 411.0 |  | Outsourced, received as assy | MS-11090 | Cassette Top - New ducted Assembly | Insulating Enclosure | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 3.0 | 12 |  |  |  | 4.0 | 3.0 |  |  |
| 412.0 |  | Outsourced, received as assy | MS-11090 | Cassette Top - New ducted Assembly | Insulating Enclosure | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 3.0 | 12 |  |  |  | 4.0 | 3.0 |  |  |
| 413.0 | N/A | Outsourced, received as assy | MS-11092 | Cassette Enclosure Bottom with Inserts | Insulating Enclosure | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 |  |  |  | 1.0 | 3.0 |  |  |
| 414.0 |  | Outsourced, received as assy | MS-11092 | Cassette Enclosure Bottom with Inserts | Insulating Enclosure | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 |  |  |  | 1.0 | 3.0 |  |  |
| 415.0 |  | Outsourced, received as assy | MS-11092 | Cassette Enclosure Bottom with Inserts | Insulating Enclosure | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Electrical shock | 4.0 | 3.0 | 12 |  |  |  | 4.0 | 3.0 |  |  |
| 416.0 |  | Outsourced, received as assy | MS-11092 | Cassette Enclosure Bottom with Inserts | Insulating Enclosure | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 |  |  |  | 1.0 | 3.0 |  |  |
| 417.0 |  | Outsourced, received as assy | MS-11092 | Cassette Enclosure Bottom with Inserts | Insulating Enclosure | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 |  |  |  | 4.0 | 3.0 |  |  |
| 418.0 |  | Outsourced, received as assy | MS-11092 | Cassette Enclosure Bottom with Inserts | Insulating Enclosure | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 3.0 | 12 |  |  |  | 4.0 | 3.0 |  |  |
| 419.0 |  | Outsourced, received as assy | MS-11092 | Cassette Enclosure Bottom with Inserts | Insulating Enclosure | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 3.0 | 12 |  |  |  | 4.0 | 3.0 |  |  |
| 420.0 | N/A | Outsourced, received as assy | MS-11112 | Cassette Side Board Mount Assembly | Mounts FKAT Boards | Bracket Fracture | Mechanical Shock | Tracking System Looses Functionality | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | Drop TestHalt TestImpact Test |  |  | 1.0 | 3.0 |  |  |
| 421.0 |  | Outsourced, received as assy | MS-11112 | Cassette Side Board Mount Assembly | Mounts FKAT Boards | Deflection | Mechanical Shock | Tracking System Looses Functionality | Low Operator Inconvenience | 1.0 | 3.0 | 3 | Drop TestHalt TestImpact Test |  |  | 1.0 | 3.0 |  |  |
| 422.0 |  | Outsourced, received as assy | MS-11112 | Cassette Side Board Mount Assembly | Mounts FKAT Boards | Bracket Fracture | Mechanical Shock | Loose Internal Components | Delayed Procedure | 1.0 | 3.0 | 3 | Drop TestHalt TestImpact Test |  |  | 1.0 | 3.0 |  |  |
| 423.0 | N/A | Outsourced, received as assy | MS-11093 | Cassette Jetson Heat Pipe Assembly | Conducts heat from Jetson to Heat Exchanger | Heat Pipe Fracture or Pinch | Mechanical Shock | Thermal Performance Reduction; Early Jetson Shutdown | Delayed Procedure | 1.0 | 3.0 | 3 | Drop TestHalt TestImpact Test |  |  | 1.0 | 3.0 |  |  |
| 424.0 |  | Outsourced, received as assy | MS-11093 | Cassette Jetson Heat Pipe Assembly | Conducts heat from Jetson to Heat Exchanger | Heat Pipe capacity too small | Improper Spec | Thermal Performance Reduction; Early Jetson Shutdown | Delayed Procedure | 1.0 | 3.0 | 3 | Thermal Testing and Simulation |  |  | 1.0 | 3.0 |  |  |
| 425.0 | N/A | Outsourced, received as assy | MS-10385 | Cassette Fan Assembly | Provides Airflow to Heat Exchanger | Fan Failure | Aging | Thermal Performance Reduction; Early Jetson Shutdown | Delayed Procedure | 1.0 | 3.0 | 3 | Fan lifetime calculation |  |  | 1.0 | 3.0 |  |  |
| 426.0 |  | Outsourced, received as assy | MS-10385 | Cassette Fan Assembly | Provides Airflow to Heat Exchanger | Fan Casing Failure | Mechanical Shock | Thermal Performance Reduction; Early Jetson Shutdown | Delayed Procedure | 1.0 | 3.0 | 3 | HALT, Drop, Impact Tests |  |  | 1.0 | 3.0 |  |  |
| 427.0 | N/A | Outsourced, received as assy | MS-11047 | Detector Power Harness | Transfers Power from Cass. Main to Detector | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Minor fire | Minor burn | 4.0 | 3.0 | 12 | Fire EnclosureCircuit FusedSpec components within operating range |  |  | 4.0 | 3.0 |  |  |
| 428.0 |  | Outsourced, received as assy | MS-11047 | Detector Power Harness | Transfers Power from Cass. Main to Detector | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Device insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 429.0 |  | Outsourced, received as assy | MS-11047 | Detector Power Harness | Transfers Power from Cass. Main to Detector | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Drop TestHalt Test |  |  | 1.0 | 3.0 |  |  |
| 430.0 |  | Outsourced, received as assy | MS-11047 | Detector Power Harness | Transfers Power from Cass. Main to Detector | Insulation worn by friction over time causing electrical short | Strain relief points become disconnected | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt TestDevice insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 431.0 |  | Outsourced, received as assy | MS-11047 | Detector Power Harness | Transfers Power from Cass. Main to Detector | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Halt TestDevice insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 432.0 | N/A | Outsourced, received as assy | MS-11048 | Detector Trigger Cable | Transfers Low Voltage Data from Cass. Main to Detector | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Fire EnclosureCircuit FusedSpec components within operating range |  |  | 1.0 | 3.0 |  |  |
| 433.0 |  | Outsourced, received as assy | MS-11048 | Detector Trigger Cable | Transfers Low Voltage Data from Cass. Main to Detector | Insulation worn by friction over time causing electrical short | Strain relief points become disconnected | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Device insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 434.0 |  | Outsourced, received as assy | MS-11048 | Detector Trigger Cable | Transfers Low Voltage Data from Cass. Main to Detector | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt Test |  |  | 4.0 | 3.0 |  |  |
| 435.0 | N/A | Outsourced, received as assy | MS-11049 | Button Harness | Transfer Low Voltage Data from Cass. Main to Button Board | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Fire EnclosureCircuit FusedSpec components within operating range |  |  | 1.0 | 3.0 |  |  |
| 436.0 |  | Outsourced, received as assy | MS-11049 | Button Harness | Transfer Low Voltage Data from Cass. Main to Button Board | Insulation worn by friction over time causing electrical short | Strain relief points become disconnected | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Device insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 437.0 |  | Outsourced, received as assy | MS-11049 | Button Harness | Transfer Low Voltage Data from Cass. Main to Button Board | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt Test |  |  | 4.0 | 3.0 |  |  |
| 438.0 | N/A | Outsourced, received as assy | MS-11074 | Cassette Tracking to Main Harness | Transfer Power from Cass. Main to Tracking Board | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Minor fire | Minor burn | 4.0 | 3.0 | 12 | Fire EnclosureCircuit FusedSpec components within operating range |  |  | 4.0 | 3.0 |  |  |
| 439.0 | E1 | Emitter ASSY |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 440.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 441.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 442.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 443.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 444.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 445.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 446.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 447.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 448.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 449.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 450.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 451.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 452.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 453.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 454.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 455.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 456.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 457.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 458.0 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 459.0 | E1 | Emitter ASSY | M10247 | P01 Emitter External Cowling, IM | Covers fans | Fail to maintain proper clearances | Mechanical damage from external forces - exposes fan | Basic safety compromised; still operable | Minor Injury (fan blades) | 4.0 | 2.0 | 8.0 | Fastener redundancyDrop testing | RSK_R195PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 460.0 | E1 | Emitter ASSY | M10247 | P01 Emitter External Cowling, IM | Covers fans | Fail to maintain proper clearances | Mechanical damage from external forces - exposes heat sink | Basic safety compromised; still operable | Minor burn | 4.0 | 2.0 | 8.0 | Fastener redundancyDrop testing | RSK_R195PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 461.0 | E1 | Emitter ASSY | M10247 | P01 Emitter External Cowling, IM | Covers fans | Fail to maintain proper clearances | Single Fault on heat sinkFault condition - temp control failure | Basic safety compromised; still operable | Moderate burn | 7.0 | 2.0 | 14.0 | Fastener redundancyDrop testing | RSK_R195PRD20.4 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| 462.0 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 463.0 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 464.0 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 465.0 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 466.0 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 467.0 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 468.0 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 469.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 470.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 471.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 472.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 473.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 474.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 475.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 476.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 477.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 478.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 479.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 480.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 481.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 482.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 483.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 484.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 485.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 486.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 487.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 488.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 489.0 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 490.0 | E1 | Emitter ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Does not direct status LEDs | Incorrect material choice | Status unclear to operator | Instrument failure, no results | 1.0 | 2.0 | 2.0 | DEMO Verification Testing | PRD3.10 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 491.0 | E1 | Emitter ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 492.0 | E1 | Emitter ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 493.0 | E1 | Emitter ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 2.0 | 8.0 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 494.0 | E1 | Emitter ASSY | M10278 | Emitter Screw Plugs | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 495.0 | E1 | Emitter ASSY | M10278 | Emitter Screw Plugs | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 496.0 | E1 | Emitter ASSY | M10278 | Emitter Screw Plugs | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 497.0 | E1 | Emitter ASSY | M10278 | Emitter Screw Plugs | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 498.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | DEMO VVPR | VVPR-P01-100 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 499.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | DEMO VVPR | VVPR-P01-100 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 500.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | 2MOPP | 2MOPP | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 501.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to seal | Button pulled out/dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 502.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Test (60601-1 access testing | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 503.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Rod breaks | Mechanical damage from external forces | Product inoperable; unable to use trigger | Delayed Procedure | 4.0 | 2.0 | 8.0 | Drop TestIncoming inspection | PRD20.4QSP-014 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 504.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Rod unable to trigger button press | Too short | Product inoperable; unable to use trigger | Delayed Procedure | 4.0 | 2.0 | 8.0 | Secondary trigger available | PRD10.8 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 505.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to activate (click) | Improper positioning | Device inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | Debounce on trigger | RSK_R053 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 506.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to deactivate (unclick) | Sticky button - improper geometry | Trigger initiates; button does not unpress; uncontrolled radiation output | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Maximum time set on DDR | PRD2.11 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 507.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Internally shorts | Button mechanism fails - component failure | Trigger initiates; button does not unpress; uncontrolled radiation output | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Debounce on trigger | RSK_R053 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 508.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Dislodged pins | Mechanical damage from external forces | Trigger falls off; device still operable | Moderate Dissatisfaction | 1.0 | 2.0 | 2.0 | Incoming inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 509.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Exposed metal components | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 510.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Exposed metal components | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 511.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 512.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 513.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 514.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to seal | Improper allignment | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Cleaning Verification Test | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 515.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Cleaning Verification Test | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 516.0 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Patient/operator skin reaction | Incorrect material choice | Potential skin irritation to operator | Minor Injury | 4.0 | 2.0 | 8.0 | Comply to ISO 10993 | PRD20.14 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 517.0 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Structural integrity compromized | Mechanical damage from external forces | Loss of means of protection; device still operable (limited) | Minor Electrical shock | 4.0 | 1.0 | 4.0 | Drop TestIncoming inspection | PRD20.4QSP-014 | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| 518.0 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 519.0 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 520.0 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 521.0 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 522.0 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 523.0 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 524.0 | E1 | Emitter ASSY | M10491 | Socket button head screw M3x0.5 x 6 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation |  |  |  |  |
|  | E1 | Emitter ASSY | M10491 | Socket button head screw M3x0.5 x 6 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 8.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation |  |  |  |  |
| 525.0 | E1 | Emitter ASSY | M10482 | Socket button head screw M3x0.5 x 35 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation |  |  |  |  |
|  | E1 | Emitter ASSY | M10482 | Socket button head screw M3x0.5 x 35 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 8.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation |  |  |  |  |
| 526.0 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 527.0 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 528.0 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 529.0 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 530.0 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 531.0 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 532.0 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 533.0 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 534.0 | E1 | Emitter ASSY | M50264 | PH Thread Forming Screw M3, 16mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 535.0 | E1 | Emitter ASSY | M50264 | PH Thread Forming Screw M3, 16mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 536.0 | E1 | Emitter ASSY | M50264 | PH Thread Forming Screw M3, 16mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 537.0 | E1 | Emitter ASSY | M50264 | PH Thread Forming Screw M3, 16mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 538.0 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 539.0 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 540.0 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 541.0 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 542.0 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 543.0 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 544.0 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 545.0 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 546.0 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 547.0 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 548.0 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 549.0 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 550.0 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 551.0 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 552.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 553.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 554.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 555.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 556.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 557.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 558.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 559.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 560.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 561.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 562.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 563.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 564.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 565.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 566.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 567.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 568.0 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 569.0 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Fail to remain transparent | Improper material choice | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 570.0 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Fail to maintain proper electrical clearances | Improper specification - too thin | Product operable, may not maintain electrical safety | Minor Electrical shock | 4.0 | 3.0 | 12.0 | Design with no space/openingsJoints to have air gap & surface distance when near electrical components (Comply with 60601-1) | PRD20.4PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 571.0 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 572.0 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 573.0 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 574.0 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 575.0 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 576.0 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 577.0 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 578.0 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Fail to remain transparent | Improper material choice | Device inoperable | Instrument failure, no results |  |  |  | None Needed |  |  |  |  |  |  |
| 579.0 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Fail to maintain proper electrical clearances | Improper specification - too thin | Product operable, may not maintain electrical safety | Minor Electrical shock |  |  |  | Design with no space/openingsJoints to have air gap & surface distance when near electrical components (Comply with 60601-1) |  |  |  |  |  |  |
| 580.0 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results |  |  |  | Polycarbonate material choice |  |  |  |  |  |  |
| 581.0 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results |  |  |  | Incoming Inspection |  |  |  |  |  |  |
| 582.0 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock |  |  |  | ISTA TestDrop Test |  |  |  |  |  |  |
| 583.0 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results |  |  |  | ISTA TestDrop Test |  |  |  |  |  |  |
| 584.0 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation |  |  |  | Polycarbonate material choice |  |  |  |  |  |  |
| 585.0 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock |  |  |  | ISTA TestDrop Test |  |  |  |  |  |  |
| 586.0 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock |  |  |  | Polycarbonate material choice |  |  |  |  |  |  |
| 587.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 588.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 589.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 590.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 591.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 592.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 593.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 594.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 595.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 596.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 597.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 598.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 599.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 600.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 601.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 602.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 603.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 604.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 605.0 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 606.0 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Fail to remain transparent | Improper material choice | Device inoperable | Instrument failure, no results |  |  |  | None Needed |  |  |  |  |  |  |
| 607.0 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Fail to maintain proper electrical clearances | Improper specification - too thin | Product operable, may not maintain electrical safety | Minor Electrical shock |  |  |  | Design with no space/openingsJoints to have air gap & surface distance when near electrical components (Comply with 60601-1) |  |  |  |  |  |  |
| 608.0 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results |  |  |  | Polycarbonate material choice |  |  |  |  |  |  |
| 609.0 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results |  |  |  | Incoming Inspection |  |  |  |  |  |  |
| 610.0 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock |  |  |  | ISTA TestDrop Test |  |  |  |  |  |  |
| 611.0 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results |  |  |  | ISTA TestDrop Test |  |  |  |  |  |  |
| 612.0 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation |  |  |  | Polycarbonate material choice |  |  |  |  |  |  |
| 613.0 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock |  |  |  | ISTA TestDrop Test |  |  |  |  |  |  |
| 614.0 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock |  |  |  | Polycarbonate material choice |  |  |  |  |  |  |
| 615.0 | MS-10132 | Front Face ASSY | M50173 | Neodymium Magnet, N55, 1/4" dia x 1/8" thick | Attaches pucks to front face | Falls out of front face | Mechanical damage from external forces | Unable to attach pucks | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 616.0 | MS-10132 | Front Face ASSY | M50290 | Cyanoacrylate instant adhesive, Loctite 422 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 617.0 | MS-10132 | Front Face ASSY | M50290 | Cyanoacrylate instant adhesive, Loctite 422 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 618.0 | MS-10132 | Front Face ASSY | M50290 | Cyanoacrylate instant adhesive, Loctite 422 | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 619.0 | MS-10132 | Front Face ASSY | M50290 | Cyanoacrylate instant adhesive, Loctite 422 | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 620.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 621.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 622.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 623.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 624.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 625.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 626.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 627.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 628.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 629.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 630.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 631.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 632.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 633.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 634.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 635.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 636.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 637.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 638.0 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 639.0 | MS-10134 | Shell R Populated ASSY | MS-10136 | E1 Lower Internal ASSY | Sheet Metal bracket that holds the coil and attachs to the PCB | Frame structural integrity fails | Improper material choice - warps/bends | Intermittent charging | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 640.0 | MS-10134 | Shell R Populated ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil misaligned | Improper geometry | Unable to charge wirelessly/slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Charging Verification Test | PRD5.11/5.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 641.0 | MS-10134 | Shell R Populated ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil misaligned | Mechanical damage from external forces | Unable to charge wirelessly/slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 642.0 | MS-10134 | Shell R Populated ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil disconnected | Poor coil wire routing | Unable to charge wirelessly | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 643.0 | MS-10134 | Shell R Populated ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil inefficient | Excessive spacing from outer surface | Slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Charging Verification Test | PRD5.11/5.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 644.0 | MS-10134 | Shell R Populated ASSY | MS-10010 | Emitter Battery Pack | Holds LEDs in place on the device | Fails to hold LED in proper position | Mechanical damage from external forces | LED status not visible to operator | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 645.0 | N/A | Outsourced, received as assy | MS-11074 | Cassette Tracking to Main Harness | Transfer Power from Cass. Main to Tracking Board | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Device insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 646.0 | N/A | Outsourced, received as assy | MS-11074 | Cassette Tracking to Main Harness | Transfer Power from Cass. Main to Tracking Board | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Drop TestHalt Test |  |  | 1.0 | 3.0 |  |  |
| 647.0 | N/A | Outsourced, received as assy | MS-11074 | Cassette Tracking to Main Harness | Transfer Power from Cass. Main to Tracking Board | Insulation worn by friction over time causing electrical short | Strain relief points become disconnected | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt TestDevice insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 648.0 | N/A | Outsourced, received as assy | MS-11074 | Cassette Tracking to Main Harness | Transfer Power from Cass. Main to Tracking Board | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Halt TestDevice insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 649.0 | MS-10134 | Shell R Populated ASSY | MS-10401 | HMI and Display PCBA Assembly | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 650.0 | MS-10134 | Shell R Populated ASSY | MS-10276 | P01 Emitter Bulkhead w/inserts IM | Protects interior of device and holds heatsinks | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop TestIncoming inspection | PRD20.4QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 651.0 | MS-10134 | Shell R Populated ASSY | MS-10276 | P01 Emitter Bulkhead w/inserts IM | Protects interior of device and holds heatsinks | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 652.0 | MS-10134 | Shell R Populated ASSY | MS-10276 | P01 Emitter Bulkhead w/inserts IM | Protects interior of device and holds heatsinks | Structural integrity compromized | Mechanical damage from external forces | Loss of means of protection; device still operable (limited) | Minor Electrical shock | 4.0 | 1.0 | 4.0 | Drop TestIncoming inspection | PRD20.4QSP-014 | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| 653.0 | MS-10134 | Shell R Populated ASSY | M10379 | Emitter Ferrite Mount | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 654.0 | MS-10134 | Shell R Populated ASSY | M10379 | Emitter Ferrite Mount | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 655.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 656.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 657.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 658.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 659.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 660.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 661.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 662.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 663.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 664.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 665.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 666.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 667.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 668.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 669.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 670.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 671.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 672.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 673.0 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 674.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 675.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 676.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 677.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 678.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 679.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 680.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 681.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 682.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 683.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 684.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 685.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 686.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 687.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 688.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 689.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 690.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 691.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 692.0 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 693.0 | MS-10134 | Shell R Populated ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Monoblock/Jetson Overheat | Fan speed too slow | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 694.0 | MS-10134 | Shell R Populated ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Jetson/Monoblock Overheat | Fan stops | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 695.0 | MS-10134 | Shell R Populated ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Fan Overheat | Debris blocks fan | Product inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | Covered fan | RSK_R159 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 696.0 | MS-10134 | Shell R Populated ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Fan stops | Ingress of dust into enclosure | Tube death/Jetson throttle - device inoperable (full servicing required) | Delayed Procedure | 4.0 | 2.0 | 8.0 | Shrouded and covered fan | RSK_R159 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 697.0 | MS-10134 | Shell R Populated ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Biohazard | Contaminates get into device | Dirty interior | Infection | 1.0 | 2.0 | 2.0 | Fans are enclosed | RSK_R159 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 698.0 | MS-10134 | Shell R Populated ASSY | M10370 | FFC, 0.5mm pitch, 33 CKT, 165mm, OSC, Shielded | Connects electrical components | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 699.0 | MS-10134 | Shell R Populated ASSY | M10370 | FFC, 0.5mm pitch, 33 CKT, 165mm, OSC, Shielded | Connects electrical components | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Epoxy potting could catch fire due to extreme temperature | Minor injury | 4.0 | 3.0 | 12.0 | Fire EnclosureSpec components within operating tolerance range | RSK_R169PRD15 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 700.0 | MS-10134 | Shell R Populated ASSY | M10370 | FFC, 0.5mm pitch, 33 CKT, 165mm, OSC, Shielded | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 701.0 | MS-10134 | Shell R Populated ASSY | MS-10314 | Emitter Main - Power Input Power Harness | Transmits power between PMUX and Emitter Main PCB | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Minor fire | Minor burn | 4.0 | 3.0 | 12 | Fire EnclosureCircuit FusedSpec components within operating range |  |  | 4.0 | 3.0 |  |  |
| 702.0 | MS-10134 | Shell R Populated ASSY | MS-10314 | Emitter Main - Power Input Power Harness | Transmits power between PMUX and Emitter Main PCB | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Device insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 703.0 | MS-10134 | Shell R Populated ASSY | MS-10314 | Emitter Main - Power Input Power Harness | Transmits power between PMUX and Emitter Main PCB | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Drop TestHalt Test |  |  | 1.0 | 3.0 |  |  |
| 704.0 | MS-10134 | Shell R Populated ASSY | MS-10314 | Emitter Main - Power Input Power Harness | Transmits power between PMUX and Emitter Main PCB | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt TestDevice insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 705.0 | MS-10134 | Shell R Populated ASSY | MS-10313 | Emitter Main - Power Input Data Harness | Transmits data between PMUX and Emitter Main PCB | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Minor fire | Minor burn | 4.0 | 3.0 | 12 | Fire EnclosureCircuit FusedSpec components within operating range |  |  | 4.0 | 3.0 |  |  |
| 706.0 | MS-10134 | Shell R Populated ASSY | MS-10313 | Emitter Main - Power Input Data Harness | Transmits data between PMUX and Emitter Main PCB | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Device insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 707.0 | MS-10134 | Shell R Populated ASSY | MS-10313 | Emitter Main - Power Input Data Harness | Transmits data between PMUX and Emitter Main PCB | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Drop TestHalt Test |  |  | 1.0 | 3.0 |  |  |
| 708.0 | MS-10134 | Shell R Populated ASSY | MS-10313 | Emitter Main - Power Input Data Harness | Transmits data between PMUX and Emitter Main PCB | Insulation worn by friction over time causing electrical short | Strain relief points become disconnected | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt TestDevice insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 709.0 | MS-10134 | Shell R Populated ASSY | MS-10313 | Emitter Main - Power Input Data Harness | Transmits data between PMUX and Emitter Main PCB | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Halt TestDevice insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 710.0 | MS-10134 | Shell R Populated ASSY | MS-10151 | Forward Button Harness | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 711.0 | MS-10134 | Shell R Populated ASSY | MS-10151 | Forward Button Harness | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 712.0 | MS-10134 | Shell R Populated ASSY | MS-10151 | Forward Button Harness | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 713.0 | MS-10134 | Shell R Populated ASSY | MS-10151 | Forward Button Harness | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 714.0 | MS-10134 | Shell R Populated ASSY | MS-10263 | Downward Button Harness | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 715.0 | MS-10134 | Shell R Populated ASSY | MS-10263 | Downward Button Harness | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 716.0 | MS-10134 | Shell R Populated ASSY | MS-10263 | Downward Button Harness | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 717.0 | MS-10134 | Shell R Populated ASSY | MS-10263 | Downward Button Harness | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 718.0 | MS-10134 | Shell R Populated ASSY | M50232 | Flush Silicone Translucent Boot | Covers Trigger to seal and dampen button feel | Button does not actuate | Mechanical damage from external forces | Product inoperable | Delayed Procedure | 1.0 | 3.0 | 3 | Use of component designed by mfg for button component |  |  | 1.0 | 3.0 |  |  |
| 719.0 |  | Shell R Populated ASSY | M50232 | Flush Silicone Translucent Boot | Covers Trigger to seal and dampen button feel | Fails to seal | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Cleaning Verification Test |  |  | 4.0 | 3.0 |  |  |
| 720.0 | MS-10134 | Shell R Populated ASSY | MS-10099 | Handle Thermistor Assembly | Measures ambient temperature in the emitter handle | Thermistor failure | Mechanical damage from external forces | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 721.0 | MS-10134 | Shell R Populated ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Does not direct status LEDs | Incorrect material choice | Status unclear to operator | Instrument failure, no results | 1.0 | 2.0 | 2.0 | DEMO Verification Testing | PRD3.10 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 722.0 | MS-10134 | Shell R Populated ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 723.0 | MS-10134 | Shell R Populated ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 724.0 | MS-10134 | Shell R Populated ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 2.0 | 8.0 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 725.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | DEMO VVPR | VVPR-P01-100 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 726.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | DEMO VVPR | VVPR-P01-100 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 727.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | 2MOPP | 2MOPP | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 728.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to seal | Button pulled out/dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 729.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Test (60601-1 access testing | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 730.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Rod breaks | Mechanical damage from external forces | Product inoperable; unable to use trigger | Delayed Procedure | 4.0 | 2.0 | 8.0 | Drop TestIncoming inspection | PRD20.4QSP-014 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 731.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Rod unable to trigger button press | Too short | Product inoperable; unable to use trigger | Delayed Procedure | 4.0 | 2.0 | 8.0 | Secondary trigger available | PRD10.8 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 732.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to activate (click) | Improper positioning | Device inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | Debounce on trigger | RSK_R053 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 733.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to deactivate (unclick) | Sticky button - improper geometry | Trigger initiates; button does not unpress; uncontrolled radiation output | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Maximum time set on DDR | PRD2.11 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 734.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Internally shorts | Button mechanism fails - component failure | Trigger initiates; button does not unpress; uncontrolled radiation output | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Debounce on trigger | RSK_R053 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 735.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Dislodged pins | Mechanical damage from external forces | Trigger falls off; device still operable | Moderate Dissatisfaction | 1.0 | 2.0 | 2.0 | Incoming inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 736.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Exposed metal components | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 737.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Exposed metal components | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 738.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 739.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 740.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 741.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to seal | Improper allignment | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Cleaning Verification Test | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 742.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Cleaning Verification Test | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 743.0 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Patient/operator skin reaction | Incorrect material choice | Potential skin irritation to operator | Minor Injury | 4.0 | 2.0 | 8.0 | Comply to ISO 10993 | PRD20.14 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 744.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | DEMO VVPR | VVPR-P01-100 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 745.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | DEMO VVPR | VVPR-P01-100 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 746.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | 2MOPP | 2MOPP | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 747.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to seal | Button pulled out/dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 748.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Test (60601-1 access testing | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 749.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Rod breaks | Mechanical damage from external forces | Product inoperable; unable to use trigger | Delayed Procedure | 4.0 | 2.0 | 8.0 | Drop TestIncoming inspection | PRD20.4QSP-014 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 750.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Rod unable to trigger button press | Too short | Product inoperable; unable to use trigger | Delayed Procedure | 4.0 | 2.0 | 8.0 | Secondary trigger available | PRD10.8 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 751.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to activate (click) | Improper positioning | Device inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | Debounce on trigger | RSK_R053 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 752.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to deactivate (unclick) | Sticky button - improper geometry | Trigger initiates; button does not unpress; uncontrolled radiation output | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Maximum time set on DDR | PRD2.11 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 753.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Internally shorts | Button mechanism fails - component failure | Trigger initiates; button does not unpress; uncontrolled radiation output | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Debounce on trigger | RSK_R053 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 754.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Dislodged pins | Mechanical damage from external forces | Trigger falls off; device still operable | Moderate Dissatisfaction | 1.0 | 2.0 | 2.0 | Incoming inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 755.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Exposed metal components | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 756.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Exposed metal components | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 757.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 758.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 759.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 760.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to seal | Improper allignment | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Cleaning Verification Test | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 761.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Cleaning Verification Test | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 762.0 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Patient/operator skin reaction | Incorrect material choice | Potential skin irritation to operator | Minor Injury | 4.0 | 2.0 | 8.0 | Comply to ISO 10993 | PRD20.14 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 763.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | DEMO VVPR | VVPR-P01-100 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 764.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | DEMO VVPR | VVPR-P01-100 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 765.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | 2MOPP | 2MOPP | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 766.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to seal | Button pulled out/dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 767.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Test (60601-1 access testing | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 768.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Rod breaks | Mechanical damage from external forces | Product inoperable; unable to use trigger | Delayed Procedure | 4.0 | 2.0 | 8.0 | Drop TestIncoming inspection | PRD20.4QSP-014 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 769.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Rod unable to trigger button press | Too short | Product inoperable; unable to use trigger | Delayed Procedure | 4.0 | 2.0 | 8.0 | Secondary trigger available | PRD10.8 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 770.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to activate (click) | Improper positioning | Device inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | Debounce on trigger | RSK_R053 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 771.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to deactivate (unclick) | Sticky button - improper geometry | Trigger initiates; button does not unpress; uncontrolled radiation output | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Maximum time set on DDR | PRD2.11 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 772.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Internally shorts | Button mechanism fails - component failure | Trigger initiates; button does not unpress; uncontrolled radiation output | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Debounce on trigger | RSK_R053 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 773.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Dislodged pins | Mechanical damage from external forces | Trigger falls off; device still operable | Moderate Dissatisfaction | 1.0 | 2.0 | 2.0 | Incoming inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 774.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Exposed metal components | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 775.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Exposed metal components | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 776.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 777.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 778.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Comply to IEC 60601-1 (Spacing/thickness) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 779.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to seal | Improper allignment | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Cleaning Verification Test | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 780.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Cleaning Verification Test | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 781.0 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Patient/operator skin reaction | Incorrect material choice | Potential skin irritation to operator | Minor Injury | 4.0 | 2.0 | 8.0 | Comply to ISO 10993 | PRD20.14 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 782.0 | MS-10134 | Shell R Populated ASSY | M10319 | Emitter Handle Strain Relief Bracket | Relives strain on cables in handle | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 783.0 | MS-10134 | Shell R Populated ASSY | M10319 | Emitter Handle Strain Relief Bracket | Relives strain on cables in handle | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 784.0 | MS-10134 | Shell R Populated ASSY | M10388 | Cable tie mount, 2 pos, 130 deg | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 785.0 | MS-10134 | Shell R Populated ASSY | M10388 | Cable tie mount, 2 pos, 130 deg | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 786.0 | MS-10134 | Shell R Populated ASSY | M10491 | Socket button head screw M3x0.5 x 6 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 787.0 | MS-10134 | Shell R Populated ASSY | M50269 | Thread Forming Screw M2.5, 6mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 788.0 | MS-10134 | Shell R Populated ASSY | M50269 | Thread Forming Screw M2.5, 6mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 789.0 | MS-10134 | Shell R Populated ASSY | M50269 | Thread Forming Screw M2.5, 6mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 790.0 | MS-10134 | Shell R Populated ASSY | M50269 | Thread Forming Screw M2.5, 6mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 791.0 | MS-10134 | Shell R Populated ASSY | M10485 | Shoulder Screw, 4 mm Shoulder Dia, 8 mm Shoulder Len, M3, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 792.0 | MS-10134 | Shell R Populated ASSY | M50175 | Spring, 0.25" Long, 0.210" OD, 0.174" ID | Applies pressure to ceiling interface (bulkhead and heatsinks) | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Accumulation of dust internally; device inoperable over time | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 793.0 | MS-10134 | Shell R Populated ASSY | M50175 | Spring, 0.25" Long, 0.210" OD, 0.174" ID | Applies pressure to ceiling interface (bulkhead and heatsinks) | Internal parts are subjected to ingress | Improper geometry | Accumulation of dust internally; device inoperable over time | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 794.0 | MS-10134 | Shell R Populated ASSY | M50295 | Acrylic Adhesive Tape 3/8" | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 795.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 796.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 797.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 798.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 799.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 800.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 801.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 802.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 803.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 804.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 805.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 806.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 807.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 808.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 809.0 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 810.0 | MS-10134 | Shell R Populated ASSY | M50153 | Thermal Paste, TC3 | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 811.0 | MS-10134 | Shell R Populated ASSY | M50153 | Thermal Paste, TC3 | Thermal protection for the cassette | Overheat | Improper material choice | Reduced performance | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | Thermal testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 812.0 | MS-10134 | Shell R Populated ASSY | M50326 | Cable Tie, 15" | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 813.0 | MS-10134 | Shell R Populated ASSY | M50326 | Cable Tie, 15" | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 814.0 | MS-10134 | Shell R Populated ASSY | M50386 | Ferrite, Trigger | Reduces EMI | Does not reduce EMI to device | Improper specifications | Device malfunction, may still be operable | Delayed Procedure | 4.0 | 2.0 | 4.0 | Comply to IEC 60601-1-2 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 815.0 | MS-10134 | Shell R Populated ASSY | M50386 | Ferrite, Trigger | Reduces EMI | Fails to reduce EMI from device | Improper specifications | None | Interference with other electronics | 4.0 | 2.0 | 1.0 | Comply to IEC 60601-1-2 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 816.0 | MS-10134 | Shell R Populated ASSY | M10246 | P01 Emitter Cowling Base, IM | Covers fans | Fail to maintain proper clearances | Mechanical damage from external forces - exposes fan | Basic safety compromised; still operable | Minor Injury (fan blades) | 4.0 | 2.0 | 8.0 | Fastener redundancyDrop testing | RSK_R195PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 817.0 | MS-10134 | Shell R Populated ASSY | M10246 | P01 Emitter Cowling Base, IM | Covers fans | Fail to maintain proper clearances | Mechanical damage from external forces - exposes heat sink | Basic safety compromised; still operable | Minor burn | 4.0 | 2.0 | 8.0 | Fastener redundancyDrop testing | RSK_R195PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 818.0 | MS-10134 | Shell R Populated ASSY | M10246 | P01 Emitter Cowling Base, IM | Covers fans | Fail to maintain proper clearances | Single Fault on heat sinkFault condition - temp control failure | Basic safety compromised; still operable | Moderate burn | 7.0 | 2.0 | 14.0 | Fastener redundancyDrop testing | RSK_R195PRD20.4 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| 819.0 | MS-10134 | Shell R Populated ASSY | M50198 | PH Thread Forming Screw M3, 8mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 820.0 | MS-10134 | Shell R Populated ASSY | M50198 | PH Thread Forming Screw M3, 8mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 821.0 | MS-10134 | Shell R Populated ASSY | M50198 | PH Thread Forming Screw M3, 8mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 822.0 | MS-10134 | Shell R Populated ASSY | M50198 | PH Thread Forming Screw M3, 8mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 823.0 | MS-10136 | E1 Lower Internal ASSY | MS-10378 | Symmetrical LED Bracket ASSY | Holds LEDs in place on the device | Fails to hold LED in proper position | Mechanical damage from external forces | LED status not visible to operator | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 824.0 | MS-10136 | E1 Lower Internal ASSY | ES-10021 | Emitter LED PCBA | Indicator LEDs for operator | Short LED | Faulty LED | LEDs not displayed; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | LED DEMO VVPR | VVPR-P01-100 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 825.0 | MS-10136 | E1 Lower Internal ASSY | ES-10021 | Emitter LED PCBA | Indicator LEDs for operator | Open LED | Faulty LED | LEDs not displayed; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | LED DEMO VVPR | VVPR-P01-100 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 826.0 | MS-10136 | E1 Lower Internal ASSY | MS-10148 | Emitter Main ASSY | Assem that controls power and data within the emitter (motherboard) | Thermistor failure | Mechanical damage from external forces | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 827.0 | MS-10136 | E1 Lower Internal ASSY | MS-10405 | Jetson with Heat pipe Assembly | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 828.0 | MS-10136 | E1 Lower Internal ASSY | MS-10155 | E1 X-ray ASSY | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 829.0 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Radiation | Inadequate input V | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 830.0 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 831.0 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 832.0 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 833.0 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 834.0 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 835.0 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 836.0 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 837.0 | MS-10136 | E1 Lower Internal ASSY | MS-10149 | Collimator Bracket-Camera ASSY | Assem that contains all necessary sensors to detect and measure the device's physical enviroment | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 838.0 | MS-10136 | E1 Lower Internal ASSY | MS-10272 | Monoblock Heat Pipe ASSY, w/ Hardware | Draw heat from one location to another | Jetson/Monoblock Overheat | Improper pipe routing | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 839.0 | MS-10136 | E1 Lower Internal ASSY | MS-10272 | Monoblock Heat Pipe ASSY, w/ Hardware | Draw heat from one location to another | Jetson/Monoblock Overheat | Mechanical damage from external forces | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 840.0 | MS-10136 | E1 Lower Internal ASSY | MS-10272 | Monoblock Heat Pipe ASSY, w/ Hardware | Draw heat from one location to another | Jetson/Monoblock Overheat | Insufficient heat transfer capacity | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 841.0 | MS-10136 | E1 Lower Internal ASSY | M10307 | LVPS Heat Sink Bracket | Stabalizes camera mount; interfaces with power supply monoblock components to heatsink | Structural integrity compromized | Mechanical damage from external forces | Reduced monoblock performance; reduced cooling; device still operable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop TestingImpact (Ball) testing | PRD20.4PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 842.0 | MS-10136 | E1 Lower Internal ASSY | M10307 | LVPS Heat Sink Bracket | Stabalizes camera mount; interfaces with power supply monoblock components to heatsink | Structural integrity compromized | Improper geometry | Reduced monoblock performance; reduced cooling; device still operable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 843.0 | MS-10136 | E1 Lower Internal ASSY | MS-10048 | Emitter Main Bracket, Rear ASSY | Holds emitter main in place | Misalligned | Sudden disconnect via mechanical damage | Damage to emitter main boardl Device inoperable | Non-diagnostic procedure | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 844.0 | MS-10136 | E1 Lower Internal ASSY | M10371 | FFC, 0.5mm pitch, 60 CKT, 70mm, OSC, Shielded | Connects electrical components | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 845.0 | MS-10136 | E1 Lower Internal ASSY | M10371 | FFC, 0.5mm pitch, 60 CKT, 70mm, OSC, Shielded | Connects electrical components | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Epoxy potting could catch fire due to extreme temperature | Minor injury | 4.0 | 3.0 | 12.0 | Fire EnclosureSpec components within operating tolerance range | RSK_R169PRD15 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 846.0 | MS-10136 | E1 Lower Internal ASSY | M10371 | FFC, 0.5mm pitch, 60 CKT, 70mm, OSC, Shielded | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 847.0 | MS-10136 | E1 Lower Internal ASSY | M10372 | FFC, 0.5mm pitch, 28 CKT, 103mm, Shielded | Connects electrical components | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 848.0 | MS-10136 | E1 Lower Internal ASSY | M10372 | FFC, 0.5mm pitch, 28 CKT, 103mm, Shielded | Connects electrical components | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Epoxy potting could catch fire due to extreme temperature | Minor injury | 4.0 | 3.0 | 12.0 | Fire EnclosureSpec components within operating tolerance range | RSK_R169PRD15 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 849.0 | MS-10136 | E1 Lower Internal ASSY | M10372 | FFC, 0.5mm pitch, 28 CKT, 103mm, Shielded | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 850.0 | MS-10136 | E1 Lower Internal ASSY | M50045 | FFC, 0.5mm pitch, 14 Ckt, 76mm | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcsw/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | IFU: Do not touch power cable/charger while operating device | IFU.319 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 851.0 | MS-10136 | E1 Lower Internal ASSY | M50045 | FFC, 0.5mm pitch, 14 Ckt, 76mm | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Collimator Verification Test | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| 852.0 | MS-10136 | E1 Lower Internal ASSY | M50045 | FFC, 0.5mm pitch, 14 Ckt, 76mm | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | Fail Safe Upon Monoblock overheat | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 853.0 | MS-10136 | E1 Lower Internal ASSY | M10381 | Pico-Lock Cable Assy, 4 Circuit, 150mm, Twisted | Transmits power and signal for LED PCBs | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Minor fire | Minor burn | 4.0 | 3.0 | 12 | Fire EnclosureCircuit FusedSpec components within operating range |  |  | 4.0 | 3.0 |  |  |
| 854.0 | MS-10136 | E1 Lower Internal ASSY | M10381 | Pico-Lock Cable Assy, 4 Circuit, 150mm, Twisted | Transmits power and signal for LED PCBs | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Device insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 855.0 | MS-10136 | E1 Lower Internal ASSY | M10381 | Pico-Lock Cable Assy, 4 Circuit, 150mm, Twisted | Transmits power and signal for LED PCBs | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Drop TestHalt Test |  |  | 1.0 | 3.0 |  |  |
| 856.0 | MS-10136 | E1 Lower Internal ASSY | M10381 | Pico-Lock Cable Assy, 4 Circuit, 150mm, Twisted | Transmits power and signal for LED PCBs | Insulation worn by friction over time causing electrical short | Strain relief points become disconnected | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt TestDevice insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 857.0 | MS-10136 | E1 Lower Internal ASSY | M10381 | Pico-Lock Cable Assy, 4 Circuit, 150mm, Twisted | Transmits power and signal for LED PCBs | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt TestDevice insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 858.0 | MS-10136 | E1 Lower Internal ASSY | M50057 | ANT-8/9-FPC-UFL-100 Sub-GHz Antenna | Connects emitter to footpedal | Radio failure | Sudden disconnect via mechanical damage | Inability to initiate trigger via foot pedal | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 859.0 | MS-10136 | E1 Lower Internal ASSY | M50057 | ANT-8/9-FPC-UFL-100 Sub-GHz Antenna | Connects emitter to footpedal | Radio failure | Sudden disconnect via mechanical damage | Inability to initiate trigger | Non-diagnostic procedure | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 860.0 | MS-10136 | E1 Lower Internal ASSY | M50057 | ANT-8/9-FPC-UFL-100 Sub-GHz Antenna | Antenna that connects Sub Ghz emitter to cassette | Becomes displaced | Mechanical damage from external forces | Inability to initiate trigger | Instrument failure, no results | 1.0 | 2.0 | 2.0 | IEC 60601-2 TestingISTA Test | PRD20.5PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 861.0 | MS-10136 | E1 Lower Internal ASSY | M50274 | WiFi Antenna, 250mm | Connects emitter to cassette | Becomes displaced | Sudden disconnect via mechanical damage | Inability to initiate trigger | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 862.0 | MS-10136 | E1 Lower Internal ASSY | M50274 | WiFi Antenna, 250mm | Connects emitter to cassette | Becomes displaced | Sudden disconnect via mechanical damage | Unable to view images on tablet | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 863.0 | MS-10136 | E1 Lower Internal ASSY | M50274 | WiFi Antenna, 250mm | Connects emitter to cassette | Becomes displaced | Sudden disconnect via mechanical damage | Inability to send Images outside of device | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 864.0 | MS-10136 | E1 Lower Internal ASSY | M10235 | Antenna Mounting Bracket | Holds antennaes in place | Misalligned | Sudden disconnect via mechanical damage | Loss of communication between components; Device inoperable | Non-diagnostic procedure | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 865.0 | MS-10136 | E1 Lower Internal ASSY | M50098 | Mountable Cable Tie | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 866.0 | MS-10136 | E1 Lower Internal ASSY | M50098 | Mountable Cable Tie | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 867.0 | MS-10136 | E1 Lower Internal ASSY | M10388 | Cable tie mount, 2 pos, 130 deg | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 868.0 | MS-10136 | E1 Lower Internal ASSY | M10388 | Cable tie mount, 2 pos, 130 deg | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 869.0 | MS-10136 | E1 Lower Internal ASSY | M10297 | Emitter Monoblock Foam Pad #1 | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcsw/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | IFU: Do not touch power cable/charger while operating device | IFU.319 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 870.0 | MS-10136 | E1 Lower Internal ASSY | M10297 | Emitter Monoblock Foam Pad #1 | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Collimator Verification Test | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| 871.0 | MS-10136 | E1 Lower Internal ASSY | M10297 | Emitter Monoblock Foam Pad #1 | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | Fail Safe Upon Monoblock overheat | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 872.0 | MS-10136 | E1 Lower Internal ASSY | M10298 | Emitter Monoblock Foam Pad #2 | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcsw/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | IFU: Do not touch power cable/charger while operating device | IFU.319 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 873.0 | MS-10136 | E1 Lower Internal ASSY | M10298 | Emitter Monoblock Foam Pad #2 | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Collimator Verification Test | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| 874.0 | MS-10136 | E1 Lower Internal ASSY | M10298 | Emitter Monoblock Foam Pad #2 | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | Fail Safe Upon Monoblock overheat | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 875.0 | MS-10136 | E1 Lower Internal ASSY | M10483 | Socket button head screw M3x0.5 x 4 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 876.0 | MS-10136 | E1 Lower Internal ASSY | M10491 | Socket button head screw M3x0.5 x 6 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 877.0 | MS-10136 | E1 Lower Internal ASSY | M10479 | Socket button head screw M2 x 0.4 x 4  Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 878.0 | MS-10136 | E1 Lower Internal ASSY | M10484 | Socket button head screw M2.5x0.5 x 8 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 879.0 | MS-10136 | E1 Lower Internal ASSY | M10490 | Socket button head screw M3x0.5 x 12 Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 880.0 | MS-10136 | E1 Lower Internal ASSY | M50291 | Thermal Pad, TG-A1250, 1mm thick, 20mm x 20mm Square | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 881.0 | MS-10136 | E1 Lower Internal ASSY | M10376 | Emitter Main Thermal Pad | Gap filler for heat transfer | Overheat | Insufficient thermal conductivity specifications | Product inoperable | Delayed Procedure | 1.0 | 3.0 | 3 | Thermal testing |  |  | 1.0 | 3.0 |  |  |
| 882.0 |  | E1 Lower Internal ASSY | M10376 | Emitter Main Thermal Pad | Gap filler for heat transfer | Overheat | Improper geometry | Product inoperable | Delayed Procedure | 1.0 | 3.0 | 3 | Thermal testing |  |  | 1.0 | 3.0 |  |  |
| 883.0 | MS-10136 | E1 Lower Internal ASSY | M50153 | Thermal Paste, TC3 | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 884.0 | MS-10136 | E1 Lower Internal ASSY | M50153 | Thermal Paste, TC3 | Thermal protection for the cassette | Overheat | Improper material choice | Reduced performance | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | Thermal testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 885.0 | MS-10136 | E1 Lower Internal ASSY | M50295 | Acrylic Adhesive Tape 3/8" | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 886.0 | MS-10136 | E1 Lower Internal ASSY | M50293 | Polyimide Tape 1/2" | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 887.0 | MS-10136 | E1 Lower Internal ASSY | M50293 | Polyimide Tape 1/2" | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 888.0 | MS-10136 | E1 Lower Internal ASSY | M50293 | Polyimide Tape 1/2" | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 889.0 | MS-10136 | E1 Lower Internal ASSY | M50293 | Polyimide Tape 1/2" | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 890.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 891.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 892.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 893.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 894.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 895.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 896.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 897.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 898.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 899.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 900.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 901.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 902.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 903.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 904.0 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 905.0 | MS-10401 | HMI and Display PCBA Assembly | M50000 | LCD touchscreen display | Displays information to user | Fails to stay attached | Improper allignment | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Drop Testing |  |  | 1.0 | 3.0 |  |  |
| 906.0 | MS-10401 | HMI and Display PCBA Assembly | M50000 | LCD touchscreen display | Displays information to user | Display is obscured | Mechanical damage from external forces | Display not visible to operator | Instrument failure, no results | 1.0 | 3.0 | 3 | Drop Testing |  |  | 1.0 | 3.0 |  |  |
| 907.0 | MS-10401 | HMI and Display PCBA Assembly | M50000 | LCD touchscreen display | Displays information to user | Touch function failure | Mechanical damage from external forces | Unable to view display; unable to switch AiLARA Mode; device still operable | Greater x-ray exposure to patient/operator | 4.0 | 3.0 | 12 | Drop Testing |  |  | 4.0 | 3.0 |  |  |
| 908.0 | MS-10401 | HMI and Display PCBA Assembly | M50000 | LCD touchscreen display | Displays information to user | Touch function failure | Touchscreen not sensitive enough | Unable to change settings; device still operable | Non-diagnostic procedure | 1.0 | 3.0 | 3 | Usability Test |  |  | 1.0 | 3.0 |  |  |
| 909.0 | MS-10401 | HMI and Display PCBA Assembly | M50000 | LCD touchscreen display | Displays information to user | Touch function failure | Touchscreen misaligned to finger input | May change incorrect setting | Non-diagnostic procedure | 1.0 | 3.0 | 3 | Display alignment test |  |  | 1.0 | 3.0 |  |  |
| 910.0 | MS-10401 | HMI and Display PCBA Assembly | M50000 | LCD touchscreen display | Displays information to user | Display fails | Use outside of recommended humidity range | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | IEC 60601-1 humidity pre-conditioning test |  |  | 1.0 | 3.0 |  |  |
| 911.0 | MS-10401 | HMI and Display PCBA Assembly | ES-10005 | HMI PCB | PCB that has all necessary electronics to drive the display, buttons, triggers, and contains an ambient light sensor | PCB failure | Individual component failure (open/shorts/etc) | Emitter UI failure | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA TestingDrop Testing |  |  | 1.0 | 3.0 |  |  |
| 912.0 | MS-10401 | HMI and Display PCBA Assembly | M10004 | Silicone molded Button | Button press surface for user. Presses on button component on HMI PCB | Fails to activate (click) | Improper positioning | Unable to use buttons; device still operable | Moderate Dissatisfaction | 1.0 | 3.0 | 3 | DEMO Testing - button click |  |  | 1.0 | 3.0 |  |  |
| 913.0 | MS-10401 | HMI and Display PCBA Assembly | M10004 | Silicone molded Button | Button press surface for user. Presses on button component on HMI PCB | Fails to deactivate (unclick) | Sticky button - improper geometry | Unable to use buttons; device still operable | Moderate Dissatisfaction | 1.0 | 3.0 | 3 | DEMO Testing - button click |  |  | 1.0 | 3.0 |  |  |
| 914.0 | MS-10401 | HMI and Display PCBA Assembly | M10004 | Silicone molded Button | Button press surface for user. Presses on button component on HMI PCB | Internally shorts | Button mechanism fails | Unable to use buttons; device still operable | Moderate Dissatisfaction | 1.0 | 3.0 | 3 | DEMO Testing - button click |  |  | 1.0 | 3.0 |  |  |
| 915.0 | MS-10401 | HMI and Display PCBA Assembly | M10004 | Silicone molded Button | Button press surface for user. Presses on button component on HMI PCB | Exposed metal components | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Comply to IEC 60601-1 (Spacing/thickness) |  |  | 4.0 | 3.0 |  |  |
| 916.0 | MS-10401 | HMI and Display PCBA Assembly | M10004 | Silicone molded Button | Button press surface for user. Presses on button component on HMI PCB | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Comply to IEC 60601-1 (Spacing/thickness) |  |  | 4.0 | 3.0 |  |  |
| 917.0 | MS-10401 | HMI and Display PCBA Assembly | M10004 | Silicone molded Button | Button press surface for user. Presses on button component on HMI PCB | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Cleaning Verification Test |  |  | 4.0 | 3.0 |  |  |
| 918.0 | MS-10401 | HMI and Display PCBA Assembly | M10004 | Silicone molded Button | Button press surface for user. Presses on button component on HMI PCB | Fails to seal | Improper allignment | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Cleaning Verification Test |  |  | 4.0 | 3.0 |  |  |
| 919.0 | MS-10401 | HMI and Display PCBA Assembly | M10004 | Silicone molded Button | Button press surface for user. Presses on button component on HMI PCB | Fails to seal | Adhesive joint - too small | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Cleaning Verification Test |  |  | 4.0 | 3.0 |  |  |
| 920.0 | MS-10401 | HMI and Display PCBA Assembly | M10004 | Silicone molded Button | Button press surface for user. Presses on button component on HMI PCB | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Cleaning Verification Test |  |  | 4.0 | 3.0 |  |  |
| 921.0 | MS-10401 | HMI and Display PCBA Assembly | M10004 | Silicone molded Button | Button press surface for user. Presses on button component on HMI PCB | Button/PCB Damage | Mechanical damage from external forces | Basic safety compromised; still operable | Instrument failure, no results | 1.0 | 3.0 | 3 | Drop Test |  |  | 1.0 | 3.0 |  |  |
| 922.0 | MS-10401 | HMI and Display PCBA Assembly | M10305 | Foam Spacer | Maintains clearance between display and bezel piece | Fails to maintain clearances | Improper geometry | Artifacts on display; display failure; device still usable | Moderate Dissatisfaction | 1.0 | 3.0 | 3 | Incoming Inspection |  |  | 1.0 | 3.0 |  |  |
| 923.0 | MS-10401 | HMI and Display PCBA Assembly | M10002 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 | Polycarbonate material choice |  |  | 1.0 | 3.0 |  |  |
| 924.0 | MS-10401 | HMI and Display PCBA Assembly | M10002 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection |  |  | 1.0 | 3.0 |  |  |
| 925.0 | MS-10401 | HMI and Display PCBA Assembly | M10002 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | ISTA TestDrop Test |  |  | 4.0 | 3.0 |  |  |
| 926.0 | MS-10401 | HMI and Display PCBA Assembly | M10002 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA TestDrop Test |  |  | 1.0 | 3.0 |  |  |
| 927.0 | MS-10401 | HMI and Display PCBA Assembly | M10002 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | ISTA TestDrop Test |  |  | 4.0 | 3.0 |  |  |
| 928.0 | MS-10401 | HMI and Display PCBA Assembly | M10002 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Polycarbonate material choice |  |  | 4.0 | 3.0 |  |  |
| 929.0 | MS-10401 | HMI and Display PCBA Assembly | M10002 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Frame structural integrity fails | Improper material choice - breaks | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Drop Test |  |  | 4.0 | 3.0 |  |  |
| 930.0 | MS-10401 | HMI and Display PCBA Assembly | M10002 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Frame structural integrity fails | Improper material choice - warps/bends | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Drop Test |  |  | 4.0 | 3.0 |  |  |
| 931.0 | MS-10401 | HMI and Display PCBA Assembly | M10003 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 | Polycarbonate material choice |  |  | 1.0 | 3.0 |  |  |
| 932.0 | MS-10401 | HMI and Display PCBA Assembly | M10003 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection |  |  | 1.0 | 3.0 |  |  |
| 933.0 | MS-10401 | HMI and Display PCBA Assembly | M10003 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | ISTA TestDrop Test |  |  | 4.0 | 3.0 |  |  |
| 934.0 | MS-10401 | HMI and Display PCBA Assembly | M10003 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA TestDrop Test |  |  | 1.0 | 3.0 |  |  |
| 935.0 | MS-10401 | HMI and Display PCBA Assembly | M10003 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | ISTA TestDrop Test |  |  | 4.0 | 3.0 |  |  |
| 936.0 | MS-10401 | HMI and Display PCBA Assembly | M10003 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Polycarbonate material choice |  |  | 4.0 | 3.0 |  |  |
| 937.0 | MS-10401 | HMI and Display PCBA Assembly | M10003 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Frame structural integrity fails | Improper material choice - breaks | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Drop Test |  |  | 4.0 | 3.0 |  |  |
| 938.0 | MS-10401 | HMI and Display PCBA Assembly | M10003 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Frame structural integrity fails | Improper material choice - warps/bends | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Drop Test |  |  | 4.0 | 3.0 |  |  |
| 939.0 | MS-10401 | HMI and Display PCBA Assembly | M10005 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 | Polycarbonate material choice |  |  | 1.0 | 3.0 |  |  |
| 940.0 | MS-10401 | HMI and Display PCBA Assembly | M10005 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection |  |  | 1.0 | 3.0 |  |  |
| 941.0 | MS-10401 | HMI and Display PCBA Assembly | M10005 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | ISTA TestDrop Test |  |  | 4.0 | 3.0 |  |  |
