| 942.0 | MS-10401 | HMI and Display PCBA Assembly | M10005 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA TestDrop Test |  |  | 1.0 | 3.0 |  |  |
| 943.0 | MS-10401 | HMI and Display PCBA Assembly | M10005 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | ISTA TestDrop Test |  |  | 4.0 | 3.0 |  |  |
| 944.0 | MS-10401 | HMI and Display PCBA Assembly | M10005 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Polycarbonate material choice |  |  | 4.0 | 3.0 |  |  |
| 945.0 | MS-10401 | HMI and Display PCBA Assembly | M10005 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Frame structural integrity fails | Improper material choice - breaks | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Drop Test |  |  | 4.0 | 3.0 |  |  |
| 946.0 | MS-10401 | HMI and Display PCBA Assembly | M10005 | HMI bezel | Plastic that holds/supports display and PCB board and attaches to enclosure | Frame structural integrity fails | Improper material choice - warps/bends | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Drop Test |  |  | 4.0 | 3.0 |  |  |
| 947.0 | MS-10401 | HMI and Display PCBA Assembly | M10306 | Display Adhesive, HMI | Seals gap between display and bezel | Fails to seal | Improper geometry | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Cleaning Verification Test |  |  | 4.0 | 3.0 |  |  |
| 948.0 | MS-10401 | HMI and Display PCBA Assembly | M10306 | Display Adhesive, HMI | Seals gap between display and bezel | Fails to seal | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Cleaning Verification Test |  |  | 4.0 | 3.0 |  |  |
| 949.0 | MS-10141 | Power Cleat ASSY | M50547 | RX Coil, 2 Layer 10uH 50mm | Receives wireless energy from Wireless charger | Mechanical damage from external forces | Underspec | Wireless Charge inoperable | Low Operator Inconvenience | 1.0 | 3.0 | 3 | Drop TestImpact TestHALT Test |  |  | 1.0 | 3.0 |  |  |
| 950.0 | MS-10141 | Power Cleat ASSY | MS-10369 | Lit Cleat Cap ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil misaligned | Improper geometry | Unable to charge wirelessly/slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Charging Verification Test | PRD5.11/5.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 951.0 | MS-10141 | Power Cleat ASSY | MS-10369 | Lit Cleat Cap ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil misaligned | Mechanical damage from external forces | Unable to charge wirelessly/slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 952.0 | MS-10141 | Power Cleat ASSY | MS-10369 | Lit Cleat Cap ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil disconnected | Poor coil wire routing | Unable to charge wirelessly | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 953.0 | MS-10141 | Power Cleat ASSY | MS-10369 | Lit Cleat Cap ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil inefficient | Excessive spacing from outer surface | Slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Charging Verification Test | PRD5.11/5.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 954.0 |  | Power Cleat ASSY | M50547 | RX Coil, 2 Layer 10uH 50mm | Receives wireless energy from Wireless charger | Overheat | Underspec | Slower Charging | Low Operator Inconvenience | 1.0 | 3.0 | 3 | Thermal testingSpec components within operating range |  |  | 1.0 | 3.0 |  |  |
| 955.0 |  | Power Cleat ASSY | M50547 | RX Coil, 2 Layer 10uH 50mm | Receives wireless energy from Wireless charger | electrical short | Poor wire routing/ Strain relief | Minor fire | Minor burn | 4.0 | 3.0 | 12 | Fire EnclosureCircuit protected |  |  | 4.0 | 3.0 |  |  |
| 956.0 | MS-10141 | Power Cleat ASSY | M10582 | RX Coil Bracket | Positions RX coil in Power Cleat ASSY | Mechanical damage from external forces | Improper geometry | Wireless Charge inoperable | Low Operator Inconvenience | 1.0 | 3.0 | 3 | Drop TestImpact TestHALT Test |  |  | 1.0 | 3.0 |  |  |
| 957.0 |  | Power Cleat ASSY | M10582 | RX Coil Bracket | Positions RX coil in Power Cleat ASSY | Mechanical damage from external forces | Incorrect material choice | Wireless Charge inoperable | Low Operator Inconvenience | 1.0 | 3.0 | 3 | Drop TestImpact TestHALT Test |  |  | 1.0 | 3.0 |  |  |
| 958.0 | MS-10141 | Power Cleat ASSY | M10583 | RX Coil Tape | Affix RX coil to Bracket | Rx Coil becomes loose | Poor adhesion | Wireless Charge inoperable | Low Operator Inconvenience | 1.0 | 3.0 | 3 | Drop TestImpact TestHALT Test |  |  | 1.0 | 3.0 |  |  |
| 959.0 | MS-10141 | Power Cleat ASSY | ES-10015 | Emitter Power Input PCBA | Assem that contains the Power Muxing PCB, coil bracket, and inductive coil | Frame structural integrity fails | Improper material choice - warps/bends | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Drop Test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 960.0 | MS-10141 | Power Cleat ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | PCB failure | Individual component failure (open/shorts/etc) | Inability to charge device; damage device | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 961.0 | MS-10141 | Power Cleat ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | PCB failure | Monoblock connector failure | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 962.0 | MS-10141 | Power Cleat ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | PCB failure | Battery Connector failure | Inability to charge device | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 963.0 | MS-10141 | Power Cleat ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | PCB failure | Emitter main connector failure | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 964.0 | MS-10141 | Power Cleat ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | PCB failure | USB-C Connector failure | Inability to charge device | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 965.0 | MS-10141 | Power Cleat ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | Battery Damage | Individual component failure (open/shorts/etc) | Battery failure - potential combustion | Major Fire | 7.0 | 2.0 | 14.0 | Battery 60601-1 Compliant | RSK_R125 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| 966.0 | MS-10141 | Power Cleat ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | Overheats | Shorting of a component along main power line | Potential for burnt internal parts; device inoperable | Major Fire | 7.0 | 2.0 | 14.0 | Battery 60601-1 Compliant | QSP-014 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| 967.0 | MS-10141 | Power Cleat ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | Overheats | Shorting of a component along main power line | Potential for burnt internal parts; device inoperable | Major Fire | 7.0 | 2.0 | 14.0 | Battery 60601-1 Compliant | RSK_R125 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| 968.0 | MS-10141 | Power Cleat ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | Overheats | Shorting of a component along main power line | Potential for burnt internal parts; device inoperable | Major Fire | 7.0 | 2.0 | 14.0 | Verification Testing | RSK_R125 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| 969.0 | MS-10141 | Power Cleat ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | Overheats | High charging current while device is off | Inability to charge device;damage device | Major Fire | 7.0 | 2.0 | 14.0 | Battery 60601-1 Compliant | RSK_R125 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| 970.0 | MS-10141 | Power Cleat ASSY | M50034 | Phillips Rounded Head Thread Forming Screw: #1-1/4in | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 971.0 | MS-10141 | Power Cleat ASSY | M50034 | Phillips Rounded Head Thread Forming Screw: #1-1/4in | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 972.0 | MS-10141 | Power Cleat ASSY | M50034 | Phillips Rounded Head Thread Forming Screw: #1-1/4in | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 973.0 | MS-10141 | Power Cleat ASSY | M50034 | Phillips Rounded Head Thread Forming Screw: #1-1/4in | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 974.0 | MS-10141 | Power Cleat ASSY | M50238 | Solder, RoHS Compliant, No clean | Connects electrical components | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 975.0 | MS-10141 | Power Cleat ASSY | M50238 | Solder, RoHS Compliant, No clean | Connects electrical components | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 976.0 | MS-10141 | Power Cleat ASSY | M50002 | Phillips Rounded Head Thread Forming Screw: #1-1/8in | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 977.0 | MS-10141 | Power Cleat ASSY | M50002 | Phillips Rounded Head Thread Forming Screw: #1-1/8in | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 978.0 | MS-10141 | Power Cleat ASSY | M50002 | Phillips Rounded Head Thread Forming Screw: #1-1/8in | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 979.0 | MS-10141 | Power Cleat ASSY | M50002 | Phillips Rounded Head Thread Forming Screw: #1-1/8in | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 980.0 | MS-10145 | UB 5035-15, Gasket Applied | M10054 | Heatsink, UB5035-15 Modified | Expels heat | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 981.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 982.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 983.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 984.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 985.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 986.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 987.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 988.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 989.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 990.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 991.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 992.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 993.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 994.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 995.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 996.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 997.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 998.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 999.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1000.0 | MS-10144 | UB 60-15, Gasket Applied | M10053 | Heatsink, UB60-15 Modified | Expels heat | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1001.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1002.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1003.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1004.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1005.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1006.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1007.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1008.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1009.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1010.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1011.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1012.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1013.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1014.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1015.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1016.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1017.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1018.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1019.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1020.0 | MS-10135 | Fan-Duct ASSY | MS-10097 | Fan Assembly | Expels heat from heat sink | Monoblock/Jetson Overheat | Fan speed too slow | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1021.0 | MS-10135 | Fan-Duct ASSY | MS-10097 | Fan Assembly | Expels heat from heat sink | Jetson/Monoblock Overheat | Fan stops | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1022.0 | MS-10135 | Fan-Duct ASSY | MS-10097 | Fan Assembly | Expels heat from heat sink | Fan Overheat | Debris blocks fan | Product inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | Covered fan | RSK_R159 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1023.0 | MS-10135 | Fan-Duct ASSY | MS-10097 | Fan Assembly | Expels heat from heat sink | Fan stops | Ingress of dust into enclosure | Tube death/Jetson throttle - device inoperable (full servicing required) | Delayed Procedure | 4.0 | 2.0 | 8.0 | Shrouded and covered fan | RSK_R159 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1024.0 | MS-10135 | Fan-Duct ASSY | MS-10097 | Fan Assembly | Expels heat from heat sink | Biohazard | Contaminates get into device | Dirty interior | Infection | 1.0 | 2.0 | 2.0 | Fans are enclosed | RSK_R159 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1025.0 | MS-10135 | Fan-Duct ASSY | M10249 | Cooling Duct, IM | Part of airduct for heatsinks; fan attatchment | Structural integrity compromized | Mechanical damage from external forces | Loss of means of protection; device still operable (limited) | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Drop TestingImpact (Ball) testing | PRD20.4PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1026.0 | MS-10135 | Fan-Duct ASSY | M10249 | Cooling Duct, IM | Part of airduct for heatsinks; fan attatchment | Fan damage | Mechanical damage from external forces | Reduced cooling; device still operable | Delayed Procedure | 4.0 | 2.0 | 8.0 | Drop TestingImpact (Ball) testing | PRD20.4PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1027.0 | MS-10135 | Fan-Duct ASSY | M50127 | Phillips Head Thread Forming Screw M4, 20mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1028.0 | MS-10135 | Fan-Duct ASSY | M50127 | Phillips Head Thread Forming Screw M4, 20mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1029.0 | MS-10135 | Fan-Duct ASSY | M50127 | Phillips Head Thread Forming Screw M4, 20mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1030.0 | MS-10135 | Fan-Duct ASSY | M50127 | Phillips Head Thread Forming Screw M4, 20mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1031.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | Overheats | Shorting of a component along main power line | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | IEC 60601-1 Temperature TestingBattery 60601-1 Compliant | PRD20.4RSK_R125 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1032.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | Overheats | Shorting of a component along main power line | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | IEC 60601-1 Temperature TestingBattery 60601-1 Compliant | PRD20.4RSK_R125 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1033.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | Unregulated Power rail | Individual component failure | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1034.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | Fan Damage | Individual component failure | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming PCB InspectionFan speed monitoring | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1035.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | Unregulated Power rail | Individual component failure | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1036.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1037.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1038.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1039.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1040.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1041.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1042.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1043.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1044.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1045.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1046.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1047.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1048.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1049.0 | MS-10148 | Emitter Main ASSY | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1050.0 | MS-10148 | Emitter Main ASSY | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1051.0 | MS-10148 | Emitter Main ASSY | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Unable to save images | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1052.0 | MS-10148 | Emitter Main ASSY | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Unable to take image | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1053.0 | MS-10148 | Emitter Main ASSY | M50817 | Multiprotocol Modules Intel Wireless-AC 9260, 2230, 2x2 AC+BT, Gigabit, No vPro | Provides Connectivity toTablet and Cassette | No Wifi | Mechanical damage | Device unable to communicate with PACS server | Delayed Procedure | 1.0 | 3.0 | 3 | Vendors Testing |  |  | 1.0 | 3.0 |  |  |
| 1054.0 | MS-10148 | Emitter Main ASSY | M10483 | Socket button head screw M3x0.5 x 4 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1055.0 | MS-10405 | Jetson with Heat pipe Assembly | MS-10146 | Xavier NX Heat Pipe ASSY | Thermal system that will pull heat from the CPU and monoblock and vent external to the enclosure | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1056.0 | MS-10405 | Jetson with Heat pipe Assembly | MS-10146 | Xavier NX Heat Pipe ASSY | Draw heat from one location to another | Jetson/Monoblock Overheat | Improper pipe routing | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1057.0 | MS-10405 | Jetson with Heat pipe Assembly | MS-10146 | Xavier NX Heat Pipe ASSY | Draw heat from one location to another | Jetson/Monoblock Overheat | Mechanical damage from external forces | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1058.0 | MS-10405 | Jetson with Heat pipe Assembly | MS-10146 | Xavier NX Heat Pipe ASSY | Draw heat from one location to another | Jetson/Monoblock Overheat | Insufficient heat transfer capacity | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1059.0 | MS-10405 | Jetson with Heat pipe Assembly | M50101 | JETSON XAVIER NX Module | Runs device and ensures proper functioning | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1060.0 | MS-10405 | Jetson with Heat pipe Assembly | M50101 | JETSON XAVIER NX Module | Runs device and ensures proper functioning | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1061.0 | MS-10405 | Jetson with Heat pipe Assembly | M10494 | Xavier NX screw, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1062.0 | MS-10405 | Jetson with Heat pipe Assembly | M50082 | Jetson Xavier NX Leaf spring | Runs device and ensures proper functioning | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1063.0 | MS-10405 | Jetson with Heat pipe Assembly | M50082 | Jetson Xavier NX Leaf spring | Provides impact resistance to Jetson | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1064.0 | MS-10405 | Jetson with Heat pipe Assembly | M50153 | Thermal Paste, TC3 | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1065.0 | MS-10405 | Jetson with Heat pipe Assembly | M50153 | Thermal Paste, TC3 | Thermal protection for the cassette | Overheat | Improper material choice | Reduced performance | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | Thermal testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1066.0 | MS-10155 | E1 X-ray ASSY | MS-10007 | Monoblock | Assem that contains an X-ray tube and power supply in a potted enclosure | Fails to reduce EMI from device | Improper specifications | None | Interference with other electronics | 4.0 | 2.0 | 1.0 | Comply to IEC 60601-1-2 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
|  | MS-10155 | E1 X-ray ASSY | M10019 | Monoblock FR Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Tube insulation degrades | Long term repeated use | Arcsw/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | IFU: Do not touch power cable/charger while operating device | IFU.319 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1067.0 | MS-10155 | E1 X-ray ASSY | M10019 | Monoblock FR Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcsw/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | IFU: Do not touch power cable/charger while operating device | IFU.319 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1068.0 | MS-10155 | E1 X-ray ASSY | M10019 | Monoblock FR Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Collimator Verification Test | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| 1069.0 | MS-10155 | E1 X-ray ASSY | M10019 | Monoblock FR Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | Fail Safe Upon Monoblock overheat | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1070.0 | MS-10155 | E1 X-ray ASSY | M10052 | Monoblock FL Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcsw/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | IFU: Do not touch power cable/charger while operating device | IFU.319 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1071.0 | MS-10155 | E1 X-ray ASSY | M10052 | Monoblock FL Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Collimator Verification Test | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| 1072.0 | MS-10155 | E1 X-ray ASSY | M10052 | Monoblock FL Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | Fail Safe Upon Monoblock overheat | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1073.0 | MS-10155 | E1 X-ray ASSY | M10067 | LVPS Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcsw/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | IFU: Do not touch power cable/charger while operating device | IFU.319 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1074.0 | MS-10155 | E1 X-ray ASSY | M10067 | LVPS Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Collimator Verification Test | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| 1075.0 | MS-10155 | E1 X-ray ASSY | M10067 | LVPS Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | Fail Safe Upon Monoblock overheat | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1076.0 | MS-10155 | E1 X-ray ASSY | M10068 | LVB Right Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcsw/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | IFU: Do not touch power cable/charger while operating device | IFU.319 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1077.0 | MS-10155 | E1 X-ray ASSY | M10068 | LVB Right Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Collimator Verification Test | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| 1078.0 | MS-10155 | E1 X-ray ASSY | M10068 | LVB Right Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | Fail Safe Upon Monoblock overheat | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1079.0 | MS-10155 | E1 X-ray ASSY | M10348 | Monoblock Mount, Overmolded | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcsw/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | IFU: Do not touch power cable/charger while operating device | IFU.319 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1080.0 | MS-10155 | E1 X-ray ASSY | M10348 | Monoblock Mount, Overmolded | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Collimator Verification Test | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| 1081.0 | MS-10155 | E1 X-ray ASSY | M10348 | Monoblock Mount, Overmolded | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | Fail Safe Upon Monoblock overheat | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1082.0 | MS-10155 | E1 X-ray ASSY | M10331 | LVPS THERMAL PAD | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1083.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure | Loss of safety monitoring | Uncontrolled radiation | 7.0 | 3.0 | 21.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 7.0 | 3.0 | 14.0 |  |
| 1084.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | Overheats | Individual component failure (open/shorts/etc) | Potential for burnt internal parts; device inoperable | Fire | 4.0 | 2.0 | 8.0 | IEC 60601-1 Temperature TestingBattery 60601-1 Compliant | PRD20.4RSK_R125 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1085.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Produces excess emissions | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1086.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Produces excess emissions | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1087.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1088.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1089.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1090.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1091.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | Switching failure | FW failure | Incorrect reading | Uncontrolled radiation | 7.0 | 3.0 | 21.0 | Hardware has redundant circutFW has Heartbeat | Hardware has redundant circut. RSK_R012 | No further planned remediation | 7.0 | 3.0 | 7.0 |  |
| 1092.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Filament FW to actively test for filament functionality with real time filament control diagnostic | RSK_R022 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1093.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1094.0 | MS-10155 | E1 X-ray ASSY | ES-10024 | Monoblock LV PWS Rider | PCB that supplies power to the Monoblock LV PCB | Overheats | Individual component failure (open/shorts/etc) | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1095.0 | MS-10155 | E1 X-ray ASSY | M50098 | Mountable Cable Tie | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1096.0 | MS-10155 | E1 X-ray ASSY | M50098 | Mountable Cable Tie | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1097.0 | MS-10155 | E1 X-ray ASSY | M10486 | Hex socket countersunk head screw M3x0.5 x 5 Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1098.0 | MS-10155 | E1 X-ray ASSY | M10483 | Socket button head screw M3x0.5 x 4 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1099.0 | MS-10155 | E1 X-ray ASSY | M10489 | Socket button head screw M3x0.5 x 8 Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1100.0 | MS-10155 | E1 X-ray ASSY | M10490 | Socket button head screw M3x0.5 x 12 Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1101.0 | MS-10155 | E1 X-ray ASSY | M10375 | LV Thermal Pad | Gap filler for heat transfer | Overheat | Insufficient thermal conductivity specifications | Product inoperable | Delayed Procedure | 1.0 | 3.0 | 3 | Thermal testing |  | No further planned remediation | 1.0 | 3.0 |  |  |
| 1102.0 | MS-10155 | E1 X-ray ASSY | M10375 | LV Thermal Pad | Gap filler for heat transfer | Overheat | Improper geometry | Product inoperable | Delayed Procedure | 1.0 | 3.0 | 3 | Thermal testing |  | No further planned remediation | 1.0 | 3.0 |  |  |
| 1103.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1104.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1105.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1106.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1107.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1108.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1109.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1110.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1111.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1112.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1113.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1114.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1115.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1116.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1117.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1118.0 | MS-10008 | Collimator | M50167 | P01_drivebelts | Transfer collimator motor power to pulleys | Belt Slip | Excessive belt length | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1119.0 | MS-10008 | Collimator | M50167 | P01_drivebelts | Transfer collimator motor power to pulleys | Belt Slip | Insufficient belt tension specified | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1120.0 | MS-10008 | Collimator | M50167 | P01_drivebelts | Transfer collimator motor power to pulleys | Belt Slip | Wear | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1121.0 | MS-10008 | Collimator | M50167 | P01_drivebelts | Transfer collimator motor power to pulleys | Belt failure | Excessive belt tension | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1122.0 | MS-10008 | Collimator | M50167 | P01_drivebelts | Transfer collimator motor power to pulleys | Belt failure | Pulley misalignment | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1123.0 | MS-10008 | Collimator | M10479 | Socket button head screw M2 x 0.4 x 4  Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1124.0 | MS-10008 | Collimator | M10264 | P01_encoderdisk | Optical pattern to sense collimator movement | Fails to adhere | Improper adhesive selection | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1125.0 | MS-10008 | Collimator | M10029 | Cap, Chassis | Holds drive mechanics, motors, and collimator pcb | Structural integrity compromized | Mechanical damage from external forces | Loose components cause shorts, Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1126.0 | MS-10008 | Collimator | M10029 | Cap, Chassis | Holds drive mechanics, motors, and collimator pcb | Fastener failure | Mechanical damage from external forces - Vibration | Loose components cause shorts, Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1127.0 | MS-10008 | Collimator | M10035 | Bearing, Short | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1128.0 | MS-10008 | Collimator | M10035 | Bearing, Short | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1129.0 | MS-10008 | Collimator | M10035 | Bearing, Short | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1130.0 | MS-10008 | Collimator | M10035 | Bearing, Short | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1131.0 | MS-10008 | Collimator | M10036 | Bearing, Long | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1132.0 | MS-10008 | Collimator | M10036 | Bearing, Long | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1133.0 | MS-10008 | Collimator | M10036 | Bearing, Long | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1134.0 | MS-10008 | Collimator | M10036 | Bearing, Long | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1135.0 | MS-10008 | Collimator | M10034 | Bearing, Main | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1136.0 | MS-10008 | Collimator | M10034 | Bearing, Main | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1137.0 | MS-10008 | Collimator | M10034 | Bearing, Main | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1138.0 | MS-10008 | Collimator | M10034 | Bearing, Main | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1139.0 | MS-10008 | Collimator | M10339 | Chassis, Collimator | Holds drive mechanics, motors, and collimator pcb | Structural integrity compromized | Mechanical damage from external forces | Loose components cause shorts, Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1140.0 | MS-10008 | Collimator | M10339 | Chassis, Collimator | Holds drive mechanics, motors, and collimator pcb | Fastener failure | Mechanical damage from external forces - Vibration | Loose components cause shorts, Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1141.0 | MS-10008 | Collimator | M10342 | DISTAL DISK M10025 WITH COATING | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1142.0 | MS-10008 | Collimator | M10342 | DISTAL DISK M10025 WITH COATING | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1143.0 | MS-10008 | Collimator | M10342 | DISTAL DISK M10025 WITH COATING | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1144.0 | MS-10008 | Collimator | M10342 | DISTAL DISK M10025 WITH COATING | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1145.0 | MS-10008 | Collimator | M10341 | INTERLEAF DISK M10024 WITH COATING | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1146.0 | MS-10008 | Collimator | M10341 | INTERLEAF DISK M10024 WITH COATING | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1147.0 | MS-10008 | Collimator | M10341 | INTERLEAF DISK M10024 WITH COATING | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1148.0 | MS-10008 | Collimator | M10341 | INTERLEAF DISK M10024 WITH COATING | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1149.0 | MS-10008 | Collimator | M10023 | Leaf, Collimator | Restricts the x ray field to the desired size | Unintentional gaps in leaves | Leaf material too thick | Loss of radiation protection, device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Verification Testing | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1150.0 | MS-10008 | Collimator | M10023 | Leaf, Collimator | Restricts the x ray field to the desired size | Allows excess radiation | Leaf material too thin | Loss of radiation protection, device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Verification Testing | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1151.0 | MS-10008 | Collimator | M10340 | 1st DISK M10022 WITH COATING | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1152.0 | MS-10008 | Collimator | M10340 | 1st DISK M10022 WITH COATING | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1153.0 | MS-10008 | Collimator | M10340 | 1st DISK M10022 WITH COATING | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1154.0 | MS-10008 | Collimator | M10340 | 1st DISK M10022 WITH COATING | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1155.0 | MS-10008 | Collimator | M10021 | Wheel, Pin | Output pulley collimator leaves pivot on | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1156.0 | MS-10008 | Collimator | M10021 | Wheel, Pin | Output pulley collimator leaves pivot on | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1157.0 | MS-10008 | Collimator | M10021 | Wheel, Pin | Output pulley collimator leaves pivot on | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1158.0 | MS-10008 | Collimator | M10021 | Wheel, Pin | Output pulley collimator leaves pivot on | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1159.0 | MS-10008 | Collimator | M10495 | Sheet Metal Motor Cable Bracket | Strain relief for Motor Flex Cable | Braket BreaksCable Damaged | Mechanical Damage from External Forces | Collimator Motor Inoperative | Cannot Collimate |  |  |  | HALT, drop, impact testing |  |  |  |  |  |  |
| 1160.0 | MS-10008 | Collimator | MS-10026 | Wheel, Cam, ASSY | Applies cam movement to move leaves | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1161.0 | MS-10008 | Collimator | MS-10026 | Wheel, Cam, ASSY | Applies cam movement to move leaves | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1162.0 | MS-10008 | Collimator | MS-10026 | Wheel, Cam, ASSY | Applies cam movement to move leaves | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1163.0 | MS-10008 | Collimator | MS-10026 | Wheel, Cam, ASSY | Applies cam movement to move leaves | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1164.0 | MS-10008 | Collimator | MS-10030 | Drive ASSY | Motopr and input pulley | No collimation movement | Loose Drive Pulley set screws | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1165.0 | MS-10008 | Collimator | M50473 | Hex Button Head Screw M3 0.5 x 5mm | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1166.0 | MS-10008 | Collimator | M50473 | Hex Button Head Screw M3 0.5 x 5mm | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1167.0 | MS-10008 | Collimator | M50473 | Hex Button Head Screw M3 0.5 x 5mm | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1168.0 | MS-10008 | Collimator | M50473 | Hex Button Head Screw M3 0.5 x 5mm | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1169.0 | MS-10008 | Collimator | ES-10020 | Collimator Sensor PCBA | Range detection sensor | Communication loss | Poor board to board connection | System display error; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1170.0 | MS-10008 | Collimator | ES-10020 | Collimator Sensor PCBA | Range detection sensor | Communication loss | Improper drive signal | System display error; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1171.0 | MS-10008 | Collimator | ES-10020 | Collimator Sensor PCBA | Range detection sensor | Communication bus | No proper pullup | Erratic communication; System display error; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1172.0 | MS-10008 | Collimator | ES-10020 | Collimator Sensor PCBA | Range detection sensor | Communication bus | Poor board to board connection | Erratic communication; System display error; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1173.0 | MS-10008 | Collimator | ES-10008 | Collimator PCBA | Controls the inputs to the motors to achieve the desired collimation output | PCB failure | Individual component failure | Collimator jams | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Verification Testing | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1174.0 | MS-10008 | Collimator | ES-10008 | Collimator PCBA | Controls the inputs to the motors to achieve the desired collimation output | PCB failure | Firmware failure | Comunication loss | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Verification Testing | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1175.0 | MS-10008 | Collimator | ES-10008 | Collimator PCBA | Controls the inputs to the motors to achieve the desired collimation output | FW miscommunication with Jetson | Firmware failure | Incorrect reporting | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Verification Testing | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1176.0 | MS-10008 | Collimator | ES-10008 | Collimator PCBA | Controls the inputs to the motors to achieve the desired collimation output | Encoder failure | Mechanical damage from external forces | Incorrect reporting | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Verification Testing | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1177.0 | MS-10008 | Collimator | M50040 | FFC, 0.5mm pitch, 8 CKT, 50mm | Transfer signal between Collimator Main PCB and Collimator sensor PCB | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Minor fire | Minor burn | 4.0 | 3.0 | 12 | Fire EnclosureCircuit FusedSpec components within operating range |  |  | 4.0 | 3.0 |  |  |
| 1178.0 |  | Collimator | M50040 | FFC, 0.5mm pitch, 8 CKT, 50mm | Transfer signal between Collimator Main PCB and Collimator sensor PCB | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Device insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 1179.0 |  | Collimator | M50040 | FFC, 0.5mm pitch, 8 CKT, 50mm | Transfer signal between Collimator Main PCB and Collimator sensor PCB | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Drop TestHalt Test |  |  | 1.0 | 3.0 |  |  |
| 1180.0 |  | Collimator | M50040 | FFC, 0.5mm pitch, 8 CKT, 50mm | Transfer signal between Collimator Main PCB and Collimator sensor PCB | Insulation worn by friction over time causing electrical short | Strain relief points become disconnected | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt TestDevice insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 1181.0 |  | Collimator | M50040 | FFC, 0.5mm pitch, 8 CKT, 50mm | Transfer signal between Collimator Main PCB and Collimator sensor PCB | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt TestDevice insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 1182.0 | MS-10008 | Collimator | M50295 | Acrylic Adhesive Tape 3/8" | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1183.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Reaction time of aperture size/rotation change is too slow. | Motor/encoder/electronics can not react fast enough to satisfy operator | No product effect | Moderate Dissatisfaction | 1.0 | 5.0 | 5.0 | Collimator Verification test | PRD3.12 | No further planned remediation | 1.0 | 5.0 | 5.0 |  |
| 1184.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Misalignment of collimator to source | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 4.0 | 4.0 | 16.0 | Collimator Verification test | PRD3.12 | No further planned remediation | 4.0 | 4.0 | 12.0 |  |
| 1185.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Collimater clearances/tolerances | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 4.0 | 4.0 | 16.0 | Collimator Verification test | PRD3.12 | No further planned remediation | 4.0 | 4.0 | 12.0 |  |
| 1186.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Encoder step size insufficient | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 4.0 | 4.0 | 16.0 | Collimator Verification test | PRD3.12 | No further planned remediation | 4.0 | 4.0 | 12.0 |  |
| 1187.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Low ambient storage temperature | Loss of radiation protection, device still operable | Greater x-ray exposure to patient. | 4.0 | 2.0 | 8.0 | Verification Testing | PRD3.12 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1188.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator Jam | Operation outside of specified temperature range | Collimator fails to collimate beam; Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1189.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Motor failure | Operation outside of specified temperature range | Collimator fails to collimate beam; Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1190.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Motor failure | Operation outside of specified temperature range | Slow collimation; device still operable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1191.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Homing failure | Homing LED/sensor failure | Collimator fails to collimate beam; Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1192.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1193.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1194.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1195.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1196.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1197.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1198.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1199.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1200.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1201.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1202.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1203.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1204.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1205.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1206.0 | MS-10200 | Collimator - Line Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1207.0 | MS-10200 | Collimator - Line Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1208.0 | MS-10200 | Collimator - Line Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1209.0 | MS-10200 | Collimator - Line Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1210.0 | MS-10200 | Collimator - Line Laser ASSY | M10479 | Socket button head screw M2 x 0.4 x 4  Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1211.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10076 | Static Collimator | Restricts x-ray field | x-ray field too small | Incorrect geometry | X-ray exposure area smaller than expected | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | IEC 60601-3 Testing (Intertek)Incoming Inspection | PRD20.6QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1212.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10076 | Static Collimator | Restricts x-ray field | x-ray field too large | Incorrect geometry | Greater x-ray exposure | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | IEC 60601-3 Testing (Intertek)Incoming Inspection | PRD20.6QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1213.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10076 | Static Collimator | Restricts x-ray field | Insufficient attenuation | Incorrect material | Greater x-ray exposure | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | IEC 60601-3 Testing (Intertek)Incoming Inspection | PRD20.6QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1214.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10076 | Static Collimator | Restricts x-ray field | Insufficient attenuation | Incorrect thickness | Greater x-ray exposure | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | IEC 60601-3 Testing (Intertek)Incoming Inspection | PRD20.6QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1215.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10073 | Collimator-Optics Bracket | Holds sensor module and collimator onto monoblock | Misalligned | Mechanical damage from external forces | Tracking inaccurate | Non-diagnostic procedure | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1216.0 | MS-10149 | Collimator Bracket-Camera ASSY | ES-10006 | Sensor PCBA | PCB that carries all the sensors and connections | PCB failure | Individual component failure (open/shorts/etc) | Sensor Failure | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Error Message DisplayedISTA TestingDrop TestingCompliance to IEC 60601-1 | RSK_R066PRD20.26PRD20.4PRD20.4 | IFU - Verify device functionality | 1.0 | 3.0 | 3.0 |  |
| 1217.0 | MS-10149 | Collimator Bracket-Camera ASSY | ES-10006 | Sensor PCBA | PCB that carries all the sensors and connections | PCB failure | Individual component failure (open/shorts/etc) | Sensor Failure | Instrument failure, no results - surgery | 7.0 | 2.0 | 14.0 | Error Message DisplayedISTA TestingDrop TestingCompliance to IEC 60601-1 | RSK_R066PRD20.26PRD20.4PRD20.4 | IFU - Verify device functionality | 7.0 | 2.0 | 14.0 |  |
| 1218.0 | MS-10149 | Collimator Bracket-Camera ASSY | ES-10006 | Sensor PCBA | PCB that carries all the sensors and connections | Unregulated Power rail | Individual component failure (open/shorts/etc) | Damaged camera module; device inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1219.0 | MS-10149 | Collimator Bracket-Camera ASSY | M50010 | Framos Sensor, FSM-IMX577C- 01S-V1B | Allows user to align active area and x-ray field | Viewfinder failure | Individual component failure (open/shorts/etc) | Lose light field, device still works | Non-diagnostic procedure | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1220.0 | MS-10149 | Collimator Bracket-Camera ASSY | M50010 | Framos Sensor, FSM-IMX577C- 01S-V1B | Takes photographic images | Imaging module failure | Individual component failure (open/shorts/etc) | Inability to take photo images | Low Operator Inconvenience | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1221.0 | MS-10149 | Collimator Bracket-Camera ASSY | M50008 | Framos Sensor, FSM-IMX335M- 02O-V1A | Allows user to align active area and x-ray field | Viewfinder failure | Individual component failure (open/shorts/etc) | Lose light field, device still works | Non-diagnostic procedure | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1222.0 | MS-10149 | Collimator Bracket-Camera ASSY | M50008 | Framos Sensor, FSM-IMX335M- 02O-V1A | Uses IR to determine distances | Misalligned | Mechanical damage from external forces | Tracking inaccurate | Non-diagnostic procedure | 1.0 | 2.0 | 2.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1223.0 | MS-10149 | Collimator Bracket-Camera ASSY | M50008 | Framos Sensor, FSM-IMX335M- 02O-V1A | Uses IR to determine distances | IR module fails | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1224.0 | MS-10149 | Collimator Bracket-Camera ASSY | M50009 | Framos Sensor, FSM-IMX715C- 01S-V1A | Allows user to align active area and x-ray field | Viewfinder failure | Individual component failure (open/shorts/etc) | Lose light field, device still works | Non-diagnostic procedure | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1225.0 | MS-10149 | Collimator Bracket-Camera ASSY | M50009 | Framos Sensor, FSM-IMX715C- 01S-V1A | Uses IR to determine distances | Misalligned | Mechanical damage from external forces | Tracking inaccurate | Non-diagnostic procedure | 1.0 | 2.0 | 2.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1226.0 | MS-10149 | Collimator Bracket-Camera ASSY | M50009 | Framos Sensor, FSM-IMX715C- 01S-V1A | Uses IR to determine distances | IR module fails | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1227.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10483 | Socket button head screw M3x0.5 x 4 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1228.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10479 | Socket button head screw M2 x 0.4 x 4  Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1229.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10330 | Static Collimator Adhesive | Restricts x-ray field | x-ray field too small | Incorrect geometry | X-ray exposure area smaller than expected | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | IEC 60601-3 Testing (Intertek)Incoming Inspection | PRD20.6QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1230.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10330 | Static Collimator Adhesive | Restricts x-ray field | x-ray field too large | Incorrect geometry | Greater x-ray exposure | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | IEC 60601-3 Testing (Intertek)Incoming Inspection | PRD20.6QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1231.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10330 | Static Collimator Adhesive | Restricts x-ray field | Insufficient attenuation | Incorrect material | Greater x-ray exposure | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | IEC 60601-3 Testing (Intertek)Incoming Inspection | PRD20.6QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1232.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10330 | Static Collimator Adhesive | Restricts x-ray field | Insufficient attenuation | Incorrect thickness | Greater x-ray exposure | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | IEC 60601-3 Testing (Intertek)Incoming Inspection | PRD20.6QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1233.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | MS-10147 | Monoblock Heat Pipe ASSY | Thermal system that will pull heat from the CPU and monoblock and vent external to the enclosure | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1234.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | MS-10100 | Monoblock Thermistor Assembly | Measures monoblock temperature | Thermistor failure | Mechanical damage from external forces | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing - Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1235.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50035 | Shoulder Screw, SS-13.2 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1236.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50035 | Shoulder Screw, SS-13.2 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1237.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50035 | Shoulder Screw, SS-13.2 | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1238.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50035 | Shoulder Screw, SS-13.2 | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1239.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50036 | E-ring, 2.3mm groove | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1240.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50036 | E-ring, 2.3mm groove | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1241.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50036 | E-ring, 2.3mm groove | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1242.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50036 | E-ring, 2.3mm groove | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1243.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50124 | Spring, S001YJ0D | Applied pressure to between monoblock and heat pipe assembly | Monoblock Overheat | Insufficient contact pressure | Jetson throttle - device inoperable (restart required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1244.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50153 | Thermal Paste, TC3 | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1245.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50153 | Thermal Paste, TC3 | Thermal protection for the cassette | Overheat | Improper material choice | Reduced performance | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | Thermal testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1246.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M10232 | Monoblock Thermistor Retaining Bracket | Holds thermistor in place | Thermistor out of place | Improper geometry | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1247.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M10232 | Monoblock Thermistor Retaining Bracket | Holds thermistor in place | Thermistor out of place | Improper material selection | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1248.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M10487 | Socket button head screw M2x0.4 x 2 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1249.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1250.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1251.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1252.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1253.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1254.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1255.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1256.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1257.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1258.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1259.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1260.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1261.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1262.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1263.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1264.0 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1265.0 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1266.0 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1267.0 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1268.0 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1269.0 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1270.0 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1271.0 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1272.0 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1273.0 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1274.0 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1275.0 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1276.0 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1277.0 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1278.0 | MS-10222 | RH Laser ASSY | MS-10093 | E1 RH Laser Harness | Transfer low voltage power to Laser | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Low Operator Inconvenience | 1.0 | 3.0 | 3 | None Needed |  |  | 1.0 | 3.0 |  |  |
| 1279.0 | MS-10222 | RH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1280.0 | MS-10222 | RH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1281.0 | MS-10222 | RH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1282.0 | MS-10222 | RH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1283.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1284.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1285.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1286.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1287.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1288.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1289.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1290.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1291.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1292.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1293.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1294.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1295.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1296.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1297.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1298.0 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1299.0 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1300.0 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1301.0 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1302.0 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1303.0 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1304.0 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1305.0 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1306.0 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1307.0 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1308.0 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1309.0 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1310.0 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1311.0 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1312.0 |  | RH Laser ASSY | MS-10093 | E1 RH Laser Harness | Transfer low voltage power to Laser | Insulation worn by friction over time causing electrical short | Strain relief points become disconnected | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Device insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 1313.0 |  | RH Laser ASSY | MS-10093 | E1 RH Laser Harness | Transfer low voltage power to Laser | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt Test |  |  | 4.0 | 3.0 |  |  |
| 1314.0 | MS-10221 | LH Laser ASSY | MS-10094 | E1 LH Laser Harness | Transfer low voltage power to Laser | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Low Operator Inconvenience | 1.0 | 3.0 | 3 | None Needed |  |  | 1.0 | 3.0 |  |  |
| 1315.0 | MS-10221 | LH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1316.0 | MS-10221 | LH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1317.0 | MS-10221 | LH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1318.0 | MS-10221 | LH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1319.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1320.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1321.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1322.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1323.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1324.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1325.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1326.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1327.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1328.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1329.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1330.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1331.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1332.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1333.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1334.0 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Motor not responsive | Connector and/or drive electronics fail over extended life cycle | Collimator stops working | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1335.0 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Motor not responsive | Insufficient Torque | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Fire enclosureComply with IEC 60601-1 (Motors) | RSK_R169PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1336.0 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Motor not responsive | Output Shaft Bearing Failure | Wheel displaced; device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1337.0 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Overheat | Failure of thermal cutout circuit | Potential for burnt internal parts; device life impacted; device still operable | Delayed Procedure | 4.0 | 2.0 | 8.0 | Comply with IEC 60601-1 (Motors) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1338.0 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Overheat | Overheats due to high housing temperatures | Potential for burnt internal parts; device life impacted; device still operable | Delayed Procedure | 4.0 | 2.0 | 8.0 | Comply with IEC 60601-1 (Motors) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1339.0 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Overheat | Motor Lock (motor icomponents nternally fail) | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Fire enclosureComply with IEC 60601-1 (Motors) | RSK_R169PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1340.0 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Motor not repsonsive | Use outside of recommended humidity range | Collimator stops working | Instrument failure, no results | 1.0 | 3.0 | 3.0 | IEC 60601-1 humidity pre-conditioning test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 1.0 |  |
| 1341.0 | MS-10030 | Drive ASSY | M10033 | Mount, Motor, DF32 | Motopr and input pulley | No collimation movement | Loose Drive Pulley set screws | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1342.0 | MS-10030 | Drive ASSY | MS-10031 | Pulley, DriveR, ASSY | Motopr and input pulley | No collimation movement | Loose Drive Pulley set screws | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1343.0 | MS-10030 | Drive ASSY | M10486 | Hex socket countersunk head screw M3x0.5 x 5 Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | Internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1344.0 | H1 | Wired Charger |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1345.0 | H1 | Wired Charger | M50011 | 100 Watt USB-C PD Medical Desktop Power Supply | Charges emitter and cassette | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1346.0 | H1 | Wired Charger | M50011 | 100 Watt USB-C PD Medical Desktop Power Supply | Charges emitter and cassette | Enclosure cracks | Drops | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12.0 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1347.0 | H1 | Wired Charger | M50011 | 100 Watt USB-C PD Medical Desktop Power Supply | Charges emitter and cassette | Electrical failure | Internal damage/electrical short | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12.0 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
|  | H1 | Wired Charger | M50011 | 100 Watt USB-C PD Medical Desktop Power Supply | Charges emitter and cassette | Electrical failure | Under spec'd | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12.0 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
|  | H1 | Wired Charger | M50011 | 100 Watt USB-C PD Medical Desktop Power Supply | Charges emitter and cassette | Electrical failure | Under spec'd | Product inoperable | Moderate Electrical Shock | 7.0 | 3.0 | 12.0 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1348.0 | H1 | Wired Charger | M50316 | H1 Outlet NEMA-C7 Cable | Charges emitter and cassette | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1349.0 | H1 | Wired Charger | M50316 | H1 Outlet NEMA-C7 Cable | Charges emitter and cassette | Enclosure cracks | Drops | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12.0 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1350.0 | H1 | Wired Charger | M50316 | H1 Outlet NEMA-C7 Cable | Charges emitter and cassette | Electrical failure | Internal damage/electrical short | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12.0 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1351.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Electrical failure | Internal damage/electrical short | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12.0 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1352.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1353.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Illegible | Improper color choice | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1354.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1355.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1356.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1357.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1358.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1359.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1360.0 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Electrical failure | Internal damage/electrical short | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12.0 | Charger OTS IEC 60601-1 Certified | RSK_R125 | 2MOP in Cassette | 4.0 | 3.0 | 12.0 |  |
| 1361.0 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1362.0 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Illegible | Improper color choice | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1363.0 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1364.0 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1365.0 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1366.0 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1367.0 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1368.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1369.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1370.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1371.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1372.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1373.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1374.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1375.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1376.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1377.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1378.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1379.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1380.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1381.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1382.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1383.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1384.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1385.0 | P1 | Case |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1386.0 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Failure to allow proper spacing | Improper specifications - too small | Potential damage to product external | Instrument failure, no results | 1.0 | 3.0 | 3.0 | IFU to include inspection before useISTA Test | IFU.178PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1387.0 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Failure to allow proper spacing | Improper specifications - too small | Potential damage to product internal | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1388.0 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Failure to maintain integrity of product | Improper material choice | Potential damage to product external | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1389.0 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Failure to maintain integrity of product | Improper material choice | Potential damage to product internal | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1390.0 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Allows ingress | Improper seal | Potential damage to product internal | Instrument failure, no results | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1391.0 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Fails to close and lock | Improper locking mechanism | Potential damage to product external | Instrument failure, no results | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1392.0 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Excess internal pressure | No pressure release feature | Potential damage to product external | Instrument failure, no results | 1.0 | 3.0 | 3.0 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1393.0 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Excess internal pressure | No pressure release feature | Potential damage to product internal | Instrument failure, no results | 1.0 | 3.0 | 3.0 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1394.0 | P1 | Case | M50619 | Velocity Systems Computer Sleeve Large | Hold and transport device | Failure to maintain integrity of product | Improper specifications | Damage to components; Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation |  |  |  |  |
| 1395.0 | P1 | Case | M10613 | Pelican Foam Top | Hold Cassette in Case | Fails to hold cassette in place | Improper specifications | Damage to components; Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1396.0 | P1 | Case | M10614 | Pelican Foam Bottom | Holds Emitter, Puck Box, Tablet, and Charging Cables in Case | Fails to hold device in place | Improper specifications | Damage to components; Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation |  |  |  |  |
| 1397.0 | P1 | Case | M10608 | Lid Foam Half | Holds Cassette in Case | Fails to hold cassette in place | Improper specifications | Damage to components; Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation |  |  |  |  |
| 1398.0 | P1 | Case | M10625 | Velcro Strip | Adheres to case and provides mounting for Computer Sleeve | Failure to maintain integrity of product | Improper specifications | Damage to components; Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation |  |  |  |  |
| 1399.0 | P1 | Case | M10361 | Pelican Case MedAI Logo | Provides Information to Operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation |  |  |  |  |
| 1399.0 | P1 | Case | M10361 | Pelican Case MedAI Logo | Adheres to case and provides mounting for Computer Sleeve | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Wipe test |  | No further planned remediation |  |  |  |  |
| 1399.0 | P1 | Case | M10361 | Pelican Case MedAI Logo | Adheres to case and provides mounting for Computer Sleeve | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation |  |  |  |  |
| 1400.0 | P1 | Case | M10178 | Label: Standardized GTIN | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1401.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1402.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1403.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1404.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1405.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1406.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1407.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1408.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1409.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1410.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1411.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1412.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1413.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1414.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1415.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1416.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1417.0 | P1 | Case | M10170 | Label: Pelican Case Ra | Protect outer shell of case from scratches during shipping | Fails to protect primary package | Fails to protect primary package | Minor scuffing to plastic case | Minor Inconvenience | 1.0 | 4.0 | 4.0 | None Needed | N/A | No further planned remediation | 1.0 | 4.0 | 4.0 |  |
| 1418.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1419.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1420.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1421.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1422.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1423.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1424.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1425.0 | MS-10627 | Puck Box with Pucks | M10101 | Puck #1 (5cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1426.0 | MS-10627 | Puck Box with Pucks | M10101 | Puck #1 (5cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1427.0 | MS-10627 | Puck Box with Pucks | M10101 | Puck #1 (5cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1428.0 | MS-10627 | Puck Box with Pucks | M10101 | Puck #1 (5cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1429.0 | MS-10627 | Puck Box with Pucks | M10101 | Puck #1 (5cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1430.0 | MS-10627 | Puck Box with Pucks | M10102 | Puck #2 (6cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1431.0 | MS-10627 | Puck Box with Pucks | M10102 | Puck #2 (6cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1432.0 | MS-10627 | Puck Box with Pucks | M10102 | Puck #2 (6cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1433.0 | MS-10627 | Puck Box with Pucks | M10102 | Puck #2 (6cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1434.0 | MS-10627 | Puck Box with Pucks | M10102 | Puck #2 (6cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1435.0 | MS-10627 | Puck Box with Pucks | M10103 | Puck #3 (7cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1436.0 | MS-10627 | Puck Box with Pucks | M10103 | Puck #3 (7cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1437.0 | MS-10627 | Puck Box with Pucks | M10103 | Puck #3 (7cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1438.0 | MS-10627 | Puck Box with Pucks | M10103 | Puck #3 (7cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1439.0 | MS-10627 | Puck Box with Pucks | M10103 | Puck #3 (7cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1440.0 | MS-10627 | Puck Box with Pucks | M10104 | Puck #4 (8cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1441.0 | MS-10627 | Puck Box with Pucks | M10104 | Puck #4 (8cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1442.0 | MS-10627 | Puck Box with Pucks | M10104 | Puck #4 (8cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1443.0 | MS-10627 | Puck Box with Pucks | M10104 | Puck #4 (8cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1444.0 | MS-10627 | Puck Box with Pucks | M10104 | Puck #4 (8cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1445.0 | MS-10627 | Puck Box with Pucks | M10105 | Puck #5 (9cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1446.0 | MS-10627 | Puck Box with Pucks | M10105 | Puck #5 (9cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1447.0 | MS-10627 | Puck Box with Pucks | M10105 | Puck #5 (9cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1448.0 | MS-10627 | Puck Box with Pucks | M10105 | Puck #5 (9cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1449.0 | MS-10627 | Puck Box with Pucks | M10105 | Puck #5 (9cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1450.0 | MS-10627 | Puck Box with Pucks | M10106 | Puck #6 (10cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1451.0 | MS-10627 | Puck Box with Pucks | M10106 | Puck #6 (10cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1452.0 | MS-10627 | Puck Box with Pucks | M10106 | Puck #6 (10cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1453.0 | MS-10627 | Puck Box with Pucks | M10106 | Puck #6 (10cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1454.0 | MS-10627 | Puck Box with Pucks | M10106 | Puck #6 (10cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1455.0 | MS-10627 | Puck Box with Pucks | M10107 | Puck #7 (11cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1456.0 | MS-10627 | Puck Box with Pucks | M10107 | Puck #7 (11cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1457.0 | MS-10627 | Puck Box with Pucks | M10107 | Puck #7 (11cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1458.0 | MS-10627 | Puck Box with Pucks | M10107 | Puck #7 (11cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1459.0 | MS-10627 | Puck Box with Pucks | M10107 | Puck #7 (11cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1460.0 | MS-10627 | Puck Box with Pucks | M10108 | Puck #8 (12cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1461.0 | MS-10627 | Puck Box with Pucks | M10108 | Puck #8 (12cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1462.0 | MS-10627 | Puck Box with Pucks | M10108 | Puck #8 (12cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1463.0 | MS-10627 | Puck Box with Pucks | M10108 | Puck #8 (12cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1464.0 | MS-10627 | Puck Box with Pucks | M10108 | Puck #8 (12cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1465.0 | MS-10627 | Puck Box with Pucks | M10109 | Puck #9 (13cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1466.0 | MS-10627 | Puck Box with Pucks | M10109 | Puck #9 (13cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1467.0 | MS-10627 | Puck Box with Pucks | M10109 | Puck #9 (13cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1468.0 | MS-10627 | Puck Box with Pucks | M10109 | Puck #9 (13cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1469.0 | MS-10627 | Puck Box with Pucks | M10109 | Puck #9 (13cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1470.0 | MS-10627 | Puck Box with Pucks | M10110 | Puck #10 (14cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1471.0 | MS-10627 | Puck Box with Pucks | M10110 | Puck #10 (14cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1472.0 | MS-10627 | Puck Box with Pucks | M10110 | Puck #10 (14cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1473.0 | MS-10627 | Puck Box with Pucks | M10110 | Puck #10 (14cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1474.0 | MS-10627 | Puck Box with Pucks | M10110 | Puck #10 (14cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1475.0 | MS-10627 | Puck Box with Pucks | M10111 | Puck #11 (15cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1476.0 | MS-10627 | Puck Box with Pucks | M10111 | Puck #11 (15cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1477.0 | MS-10627 | Puck Box with Pucks | M10111 | Puck #11 (15cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1478.0 | MS-10627 | Puck Box with Pucks | M10111 | Puck #11 (15cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1479.0 | MS-10627 | Puck Box with Pucks | M10111 | Puck #11 (15cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1480.0 | MS-10627 | Puck Box with Pucks | M10112 | Puck #12 (16cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1481.0 | MS-10627 | Puck Box with Pucks | M10112 | Puck #12 (16cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1482.0 | MS-10627 | Puck Box with Pucks | M10112 | Puck #12 (16cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1483.0 | MS-10627 | Puck Box with Pucks | M10112 | Puck #12 (16cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1484.0 | MS-10627 | Puck Box with Pucks | M10112 | Puck #12 (16cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1485.0 | MS-10627 | Puck Box with Pucks | M10113 | Puck #13 (17cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1486.0 | MS-10627 | Puck Box with Pucks | M10113 | Puck #13 (17cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1487.0 | MS-10627 | Puck Box with Pucks | M10113 | Puck #13 (17cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1488.0 | MS-10627 | Puck Box with Pucks | M10113 | Puck #13 (17cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1489.0 | MS-10627 | Puck Box with Pucks | M10113 | Puck #13 (17cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1490.0 | MS-10627 | Puck Box with Pucks | M10114 | Puck #14 (18cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1491.0 | MS-10627 | Puck Box with Pucks | M10114 | Puck #14 (18cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1492.0 | MS-10627 | Puck Box with Pucks | M10114 | Puck #14 (18cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1493.0 | MS-10627 | Puck Box with Pucks | M10114 | Puck #14 (18cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1494.0 | MS-10627 | Puck Box with Pucks | M10114 | Puck #14 (18cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1495.0 | MS-10627 | Puck Box with Pucks | M10115 | Puck #15 (19cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1496.0 | MS-10627 | Puck Box with Pucks | M10115 | Puck #15 (19cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1497.0 | MS-10627 | Puck Box with Pucks | M10115 | Puck #15 (19cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1498.0 | MS-10627 | Puck Box with Pucks | M10115 | Puck #15 (19cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1499.0 | MS-10627 | Puck Box with Pucks | M10115 | Puck #15 (19cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1500.0 | MS-10627 | Puck Box with Pucks | M10116 | Puck #16 (20cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1501.0 | MS-10627 | Puck Box with Pucks | M10116 | Puck #16 (20cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1502.0 | MS-10627 | Puck Box with Pucks | M10116 | Puck #16 (20cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1503.0 | MS-10627 | Puck Box with Pucks | M10116 | Puck #16 (20cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1504.0 | MS-10627 | Puck Box with Pucks | M10116 | Puck #16 (20cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1505.0 | MS-10627 | Puck Box with Pucks | M10117 | Puck #17 (21cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1506.0 | MS-10627 | Puck Box with Pucks | M10117 | Puck #17 (21cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1507.0 | MS-10627 | Puck Box with Pucks | M10117 | Puck #17 (21cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1508.0 | MS-10627 | Puck Box with Pucks | M10117 | Puck #17 (21cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1509.0 | MS-10627 | Puck Box with Pucks | M10117 | Puck #17 (21cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1510.0 | MS-10627 | Puck Box with Pucks | M10118 | Puck #18 (22cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1511.0 | MS-10627 | Puck Box with Pucks | M10118 | Puck #18 (22cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1512.0 | MS-10627 | Puck Box with Pucks | M10118 | Puck #18 (22cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1513.0 | MS-10627 | Puck Box with Pucks | M10118 | Puck #18 (22cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1514.0 | MS-10627 | Puck Box with Pucks | M10118 | Puck #18 (22cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1515.0 |  | LH Laser ASSY | MS-10094 | E1 LH Laser Harness | Transfer low voltage power to Laser | Insulation worn by friction over time causing electrical short | Strain relief points become disconnected | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Device insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 1516.0 |  | LH Laser ASSY | MS-10094 | E1 LH Laser Harness | Transfer low voltage power to Laser | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt Test |  |  | 4.0 | 3.0 |  |  |
| 1517.0 | MS-10627 | Puck Box with Pucks | M10469 | Pediatric Filter | Further filters x-ray beam prior to patient | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 3.0 | 12 | Puck Verification (Intertek) |  |  | 4.0 | 3.0 |  |  |
| 1518.0 | MS-10627 | Puck Box with Pucks | M10626 | MX1 Puck Box | Holds pucks during transport | Mechanical Failure - Box degrades/falls apart | Overstrain during shipping, weakened due to moisture/water | No product effect | User dissatisfaction | 1.0 | 3.0 | 3 | ISTA TestDrop Test |  |  | 1.0 | 3.0 |  |  |
| 1519.0 | MX1 | Top-level assembly | MX1 | Top-level assembly |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1520.0 | MS-10334 | Overshipper Assembly | MS-10334 | Overshipper Assembly | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1521.0 | MS-10334 | Overshipper Assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Fails to close and lock | Improper locking mechanism | Potential damage to product external | Instrument failure, no results | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1522.0 | MS-10334 | Overshipper Assembly | MS-10334 | Overshipper Assembly | Protects device while in case | Failure to allow proper spacing | Improper specifications -cavities too large | Potential damage to product internal | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1523.0 | C1 | Cassette Main Assy | C1 | Cassette Main Assy | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1524.0 | C1 | Cassette Main Assy | C1 | Cassette Main Assy | Polycarbonate enclosure for cassette | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1525.0 | MS-11089 | Cassette Top Populated | MS-11089 | Cassette Top Populated | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1526.0 | MS-11089 | Cassette Top Populated | MS-11089 | Cassette Top Populated | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1527.0 | MS-11089 | Cassette Top Populated | MS-11089 | Cassette Top Populated | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1528.0 | MS-11089 | Cassette Top Populated | MS-11089 | Cassette Top Populated | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1529.0 | MS-11089 | Cassette Top Populated | MS-11089 | Cassette Top Populated | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1530.0 | MS-11089 | Cassette Top Populated | MS-11089 | Cassette Top Populated | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1531.0 | MS-11089 | Cassette Top Populated | MS-11089 | Cassette Top Populated | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1532.0 | MS-11087 | Cassette Bottom Populated | MS-11087 | Cassette Bottom Populated | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1533.0 | MS-11087 | Cassette Bottom Populated | MS-11087 | Cassette Bottom Populated | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1534.0 | MS-11087 | Cassette Bottom Populated | MS-11087 | Cassette Bottom Populated | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1535.0 | MS-11087 | Cassette Bottom Populated | MS-11087 | Cassette Bottom Populated | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1536.0 | MS-11087 | Cassette Bottom Populated | MS-11087 | Cassette Bottom Populated | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1537.0 | MS-11087 | Cassette Bottom Populated | MS-11087 | Cassette Bottom Populated | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1538.0 | MS-11087 | Cassette Bottom Populated | MS-11087 | Cassette Bottom Populated | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1539.0 | MS-11110 | Cassette Display Assembly | MS-11110 | Cassette Display Assembly | Bracket that holds the antennaes above the isolation board | Fails to stay attached | Improper allignment | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1540.0 | MS-11110 | Cassette Display Assembly | MS-11110 | Cassette Display Assembly | Bracket that holds the antennaes above the isolation board | Display is obscured | Too much pressure applied to screen - breaks | Display not visible to operator | Delayed Procedure | 4.0 | 2.0 | 8.0 | Drop Test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1541.0 | MS-11091 | Cassette Button Carrier with Inserts | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | DEMO VVPR - button | VVPR-P01-100 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1542.0 | MS-11091 | Cassette Button Carrier with Inserts | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1543.0 | MS-11091 | Cassette Button Carrier with Inserts | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | 2MOPP | 2MOPP | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1544.0 | MS-11091 | Cassette Button Carrier with Inserts | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Fails to seal | Button pulled out/dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1545.0 | MS-11091 | Cassette Button Carrier with Inserts | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1546.0 | MS-10384 | Tile Boards and Mounting Bracket | MS-10384 | Tile Boards and Mounting Bracket | Aligns LED tile boards in cassette | Misaligns LEDs | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1547.0 | MS-10384 | Tile Boards and Mounting Bracket | MS-10384 | Tile Boards and Mounting Bracket | Aligns LED tile boards in cassette | Misaligns LEDs | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1548.0 | MS-11113 | Cassette + Inserts and Light Pipes | MS-11113 | Cassette + Inserts and Light Pipes | Holds detector in place | Detector misaligned | Mount screw(s) came off | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1549.0 | MS-11139 | Cassette Handle Assembly | MS-11139 | Cassette Handle Assembly | Provides information to operator | Fails to display proper contraindications | Incorrect/unclear information displayed | Device used improperly | Non-diagnostic Procedure | 1.0 | 2.0 | 2.0 | No Planned Action | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1550.0 | E1 | Emitter ASSY | E1 | Emitter ASSY | Polycarbonate enclosure for emitter | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 |  |  |
| 1551.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1552.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1553.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1554.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1555.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1556.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1557.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1558.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1559.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1560.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1561.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1562.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1563.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1564.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1565.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1566.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1567.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1568.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1569.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1570.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1571.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1572.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1573.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1574.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1575.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1576.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1577.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1578.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1579.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1580.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1581.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1582.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1583.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1584.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1585.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1586.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1587.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1588.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1589.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1590.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1591.0 | MS-10136 | E1 Lower Internal ASSY | MS-10136 | E1 Lower Internal ASSY | Sheet Metal bracket that holds the coil and attachs to the PCB | Frame structural integrity fails | Improper material choice - warps/bends | Intermittent charging | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1592.0 | MS-10141 | Power Cleat ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil misaligned | Improper geometry | Unable to charge wirelessly/slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Charging Verification Test | PRD5.11/5.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1593.0 | MS-10141 | Power Cleat ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil misaligned | Mechanical damage from external forces | Unable to charge wirelessly/slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1594.0 | MS-10141 | Power Cleat ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil disconnected | Poor coil wire routing | Unable to charge wirelessly | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1595.0 | MS-10141 | Power Cleat ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil inefficient | Excessive spacing from outer surface | Slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Charging Verification Test | PRD5.11/5.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1596.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1597.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1598.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1599.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1600.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1601.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1602.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1603.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1604.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1605.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1606.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1607.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1608.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1609.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1610.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1611.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1612.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1613.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1614.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1615.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1616.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1617.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1618.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1619.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1620.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1621.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1622.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1623.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1624.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1625.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1626.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1627.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1628.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1629.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1630.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1631.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1632.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1633.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1634.0 | MS-10135 | Fan-Duct ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Monoblock/Jetson Overheat | Fan speed too slow | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1635.0 | MS-10135 | Fan-Duct ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Jetson/Monoblock Overheat | Fan stops | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1636.0 | MS-10135 | Fan-Duct ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Fan Overheat | Debris blocks fan | Product inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | Covered fan | RSK_R159 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1637.0 | MS-10135 | Fan-Duct ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Fan stops | Ingress of dust into enclosure | Tube death/Jetson throttle - device inoperable (full servicing required) | Delayed Procedure | 4.0 | 2.0 | 8.0 | Shrouded and covered fan | RSK_R159 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1638.0 | MS-10135 | Fan-Duct ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Biohazard | Contaminates get into device | Dirty interior | Infection | 1.0 | 2.0 | 2.0 | Fans are enclosed | RSK_R159 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1639.0 | MS-10148 | Emitter Main ASSY | MS-10148 | Emitter Main ASSY | Assem that controls power and data within the emitter (motherboard) | Thermistor failure | Mechanical damage from external forces | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1640.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Reaction time of aperture size/rotation change is too slow. | Motor/encoder/electronics can not react fast enough to satisfy operator | No product effect | Moderate Dissatisfaction | 1.0 | 5.0 | 5.0 | Collimator Verification test | PRD3.12 | No further planned remediation | 1.0 | 5.0 | 5.0 |  |
| 1641.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Misalignment of collimator to source | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 4.0 | 4.0 | 16.0 | Collimator Verification test | PRD3.12 | No further planned remediation | 4.0 | 4.0 | 12.0 |  |
| 1642.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Collimater clearances/tolerances | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 4.0 | 4.0 | 16.0 | Collimator Verification test | PRD3.12 | No further planned remediation | 4.0 | 4.0 | 12.0 |  |
| 1643.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Encoder step size insufficient | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 4.0 | 4.0 | 16.0 | Collimator Verification test | PRD3.12 | No further planned remediation | 4.0 | 4.0 | 12.0 |  |
| 1644.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Low ambient storage temperature | Loss of radiation protection, device still operable | Greater x-ray exposure to patient. | 4.0 | 2.0 | 8.0 | Verification Testing | PRD3.12 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1645.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator Jam | Operation outside of specified temperature range | Collimator fails to collimate beam; Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1646.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Motor failure | Operation outside of specified temperature range | Collimator fails to collimate beam; Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1647.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Motor failure | Operation outside of specified temperature range | Slow collimation; device still operable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1648.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Homing failure | Homing LED/sensor failure | Collimator fails to collimate beam; Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1649.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10200 | Collimator - Line Laser ASSY | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Radiation | Inadequate input V | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1650.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1651.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1652.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1653.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1654.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1655.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1656.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1657.0 | MS-10149 | Collimator Bracket-Camera ASSY | MS-10149 | Collimator Bracket-Camera ASSY | Assem that contains all necessary sensors to detect and measure the device's physical enviroment | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1658.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | Draw heat from one location to another | Jetson/Monoblock Overheat | Improper pipe routing | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1659.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | Draw heat from one location to another | Jetson/Monoblock Overheat | Mechanical damage from external forces | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1660.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | Draw heat from one location to another | Jetson/Monoblock Overheat | Insufficient heat transfer capacity | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1661.0 | MS-10222 | RH Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1662.0 | MS-10222 | RH Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1663.0 | MS-10222 | RH Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1664.0 | MS-10222 | RH Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1665.0 | MS-10222 | RH Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1666.0 | MS-10222 | RH Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1667.0 | MS-10222 | RH Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1668.0 | MS-10221 | LH Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1669.0 | MS-10221 | LH Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1670.0 | MS-10221 | LH Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1671.0 | MS-10221 | LH Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1672.0 | MS-10221 | LH Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1673.0 | MS-10221 | LH Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1674.0 | MS-10221 | LH Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1675.0 | MS-10030 | Drive ASSY | MS-10030 | Drive ASSY | Motopr and input pulley | No collimation movement | Loose Drive Pulley set screws | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1676.0 | H1 | Wired Charger | H1 | Wired Charger | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1677.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1678.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Protect outer shell of case from scratches during shipping | Fails to close and lock | Improper locking mechanism | Potential damage to product external | Instrument failure, no results | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1679.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Protects device while in case | Failure to allow proper spacing | Improper specifications -cavities too large | Potential damage to product internal | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1680.0 | MS-10627 | Puck Box with Pucks | MS-10627 | Puck Box with Pucks | Holds pucks during transport | Mechanical Failure - Box degrades/falls apart | Overstrain during shipping, weakened due to moisture/water | Pucks are loose and could damage devices in case. | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 2.0 |  |

### Table 13
| Risk ID | Subassy | Subassy Description | Part Number | Description | Intended Function of Component | Potential Hazard/Failure Modes | Possible Causes of Failure | Possible Effects of the Hazard/Failure |  | S1 | O1 | RPN | Current Controls | Req ID | Actions to eliminate cause or enhance prevention or detection | S2 | O2 | Risk 2 |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  |  |  |  |  |  |  |  | Product Effect(s)(Impact due to Failure Mode) | Patient Effect(s)(Harms or Health Hazard due to Failure Mode) |  |  |  |  |  |  |  |  |  |  |
| DRSK0001 | MX1 | Top-level assembly | E1 | Emitter | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| DRSK0002 | MX1 | Top-level assembly | C1 | Cassette | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| DRSK0003 | MX1 | Top-level assembly | H1 | Wired Charger | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| DRSK0004 | MX1 | Top-level assembly | P1 | Pelican Case | N/A - Assembled in house |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| DRSK0005 | MX1 | Top-level assembly | M10637 | Physical IFU-MX1 Booklet | Provides information to the operator on use of the device | Fails to provide information to the operator | Poor specifications/formatting | Operator unaware of how to use the device | Delayed Procedure | 1.0 | 3.0 | 3 | Usability Testing | N/A | No further planned remediation |  |  |  |  |
| DRSK0006 | MX1 | Top-level assembly | MS-10627 | Puck Box with Pucks | Holds pucks during transport | Mechanical Failure - Box degrades/falls apart | Overstrain during shipping, weakened due to moisture/water | Pucks are loose and could damage devices in case. | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0007 | MX1 | Top-level assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Failure to allow proper spacing | Improper specifications - too small | Potential damage to product external | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0008 | MX1 | Top-level assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Failure to allow proper spacing | Improper specifications - too small | Potential damage to product internal | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0009 | MX1 | Top-level assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Failure to maintain integrity of product | Improper material choice | Potential damage to product external | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0010 | MX1 | Top-level assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Failure to maintain integrity of product | Improper material choice | Potential damage to product internal | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0011 | MX1 | Top-level assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Allows ingress | Improper seal | Potential damage to product internal | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0012 | MX1 | Top-level assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Fails to close and lock | Improper locking mechanism | Potential damage to product external | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0013 | MX1 | Top-level assembly | M50703 | Packaging Tape, Clear, 2",  MIL 2.0 | Clear Tape for Overshipper | Falis to adhere | Improper material choice | Potential damage to product external | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A |  | 1.0 | 3.0 |  |  |
| DRSK0014 | MS-10334 | Overshipper Assembly | M10789 | MX1 Cardboard Overshipper | Protect outer shell of case from scratches during shipping | Fails to protect primary package | Fails to protect primary package | Minor scuffing to plastic case | Minor Inconvenience | 1.0 | 4.0 | 4 | None Needed | N/A | No further planned remediation |  |  |  |  |
| DRSK0015 | MS-10334 | Overshipper Assembly | M11160 | MX1 Cardboard Overshipper Label | Product Labeling | Protect outer shell of case from scratches during shipping | Fails to protect primary package | Fails to protect primary package | Minor scuffing to plastic case | 4.0 | 1.0 | 4.0 | None Needed | N/A | No further planned remediation |  |  |  |  |
| DRSK0016 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 4.0 | 4.0 |  |
| DRSK0017 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation |  |  |  |  |
| DRSK0018 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0019 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0020 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0021 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0022 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0023 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0024 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0025 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0026 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0027 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0028 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0029 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0030 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0031 | MS-10334 | Overshipper Assembly | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0032 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0033 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0034 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0035 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0036 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0037 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0038 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0039 | MS-10334 | Overshipper Assembly | M50313 | UN 3481 Label | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0040 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0041 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0042 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0043 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0044 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0045 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0046 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0047 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0048 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0049 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0050 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0051 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0052 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0053 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0054 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0055 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0056 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0057 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0058 | E1 | Emitter ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0059 | E1 | Emitter ASSY | M10247 | P01 Emitter External Cowling, IM | Covers fans | Fail to maintain proper clearances | Mechanical damage from external forces - exposes fan | Basic safety compromised; still operable | Minor Injury (fan blades) | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0060 | E1 | Emitter ASSY | M10247 | P01 Emitter External Cowling, IM | Covers fans | Fail to maintain proper clearances | Mechanical damage from external forces - exposes heat sink | Basic safety compromised; still operable | Minor burn | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0061 | E1 | Emitter ASSY | M10247 | P01 Emitter External Cowling, IM | Covers fans | Fail to maintain proper clearances | Single Fault on heat sink | Basic safety compromised; still operable | Moderate burn | 7.0 | 2.0 | 14 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0062 | E1 | Emitter ASSY | M10247 | P01 Emitter External Cowling, IM | Covers fans | Fail to maintain proper clearances | Fault condition - temp control failure | Basic safety compromised; still operable | Moderate burn | 7.0 | 2.0 | 14 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0063 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0064 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0065 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0066 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0067 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0068 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0069 | E1 | Emitter ASSY | MS-10268 | P01 Emitter Shell L, with thread inserts | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 7.0 | 3.0 | 14.0 |  |
| DRSK0070 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Polycarbonate material choice | RSK_R169 | No further planned remediation |  |  |  |  |
| DRSK0071 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0072 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0073 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0074 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0075 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0076 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0077 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0078 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0079 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0080 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0081 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0082 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0083 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0084 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0085 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0086 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0087 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0088 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0089 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical Shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0090 | E1 | Emitter ASSY | MS-10134 | Shell R Populated ASSY | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical Shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0091 | E1 | Emitter ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Does not direct status LEDs | Incorrect material choice | Status unclear to operator | Instrument failure, no results | 1.0 | 2.0 | 2 | DEMO VVPR | PRD3.7 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0092 | E1 | Emitter ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0093 | E1 | Emitter ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0094 | E1 | Emitter ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0095 | E1 | Emitter ASSY | M10278 | Emitter Screw Plugs | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0096 | E1 | Emitter ASSY | M10278 | Emitter Screw Plugs | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0097 | E1 | Emitter ASSY | M10278 | Emitter Screw Plugs | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0098 | E1 | Emitter ASSY | M10278 | Emitter Screw Plugs | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0099 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delayed Procedure | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0100 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0101 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0102 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to seal | Button pulled out/dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0103 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0104 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Rod breaks | Mechanical damage from external forces | Product inoperable; unable to use trigger | Delayed Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0105 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Rod unable to trigger button press | Too short | Product inoperable; unable to use trigger | Delayed Procedure | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0106 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to activate (click) | Improper positioning | Device inoperable | Delayed Procedure | 4.0 | 2.0 | 8 | Debounce on trigger | RSK_R053 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0107 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to deactivate (unclick) | Sticky button - improper geometry | Trigger initiates; button does not unpress; uncontrolled radiation output | Uncontrolled Radiation | 7.0 | 2.0 | 14 | Maximum time set on DDR | PRD2.11 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0108 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Internally shorts | Button mechanism fails - component failure | Trigger initiates; button does not unpress; uncontrolled radiation output | Uncontrolled Radiation | 7.0 | 2.0 | 14 | Debounce on trigger | RSK_R053 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0109 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Dislodged pins | Mechanical damage from external forces | Trigger falls off; device still operable | Moderate Dissatisfaction | 1.0 | 2.0 | 2 | Incoming inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0110 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Exposed metal components | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0111 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Exposed metal components | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0112 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0113 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0114 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0115 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Fails to seal | Improper allignment | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Cleaning Verification Test | PRD13.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0116 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Cleaning Verification Test | PRD13.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0117 | E1 | Emitter ASSY | M10251 | Downward Button Slide, IM | Actuates button press from operator | Patient/operator skin reaction | Incorrect material choice | Potential skin irritation to operator | Minor Injury | 4.0 | 2.0 | 8 | Comply to ISO 10993 | PRD20.14 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0118 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Structural integrity compromized | Mechanical damage from external forces | Loss of means of protection; device still operable (limited) | Minor Electrical shock | 4.0 | 1.0 | 4 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0119 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0120 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0121 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0122 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0123 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0124 | E1 | Emitter ASSY | M10255 | P01 Emitter Service Port Cover, IM | Covers service port | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0125 | E1 | Emitter ASSY | M10491 | Socket button head screw M3x0.5 x 6 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0126 | E1 | Emitter ASSY | M10491 | Socket button head screw M3x0.5 x 6 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0127 | E1 | Emitter ASSY | M10482 | Socket button head screw M3x0.5 x 35 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0128 | E1 | Emitter ASSY | M10482 | Socket button head screw M3x0.5 x 35 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0129 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0130 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0131 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0132 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0133 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 5.0 | 5.0 |  |
| DRSK0134 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0135 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0136 | E1 | Emitter ASSY | M50157 | Thread Forming Screw M2, 6mm Long | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0137 | E1 | Emitter ASSY | M50264 | PH Thread Forming Screw M3, 16mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation |  |  |  |  |
| DRSK0138 | E1 | Emitter ASSY | M50264 | PH Thread Forming Screw M3, 16mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0139 | E1 | Emitter ASSY | M50264 | PH Thread Forming Screw M3, 16mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0140 | E1 | Emitter ASSY | M50264 | PH Thread Forming Screw M3, 16mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0141 | E1 | Emitter ASSY | M50264 | PH Thread Forming Screw M3, 16mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0142 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0143 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0144 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0145 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0146 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0147 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0148 | E1 | Emitter ASSY | M10159 | Label: Emitter Ra Left | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0149 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0150 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0151 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0152 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0153 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0154 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0155 | E1 | Emitter ASSY | M10160 | Label: Emitter Ra Right | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0156 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0157 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0158 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0159 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0160 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0161 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0162 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0163 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0164 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0165 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0166 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0167 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0168 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0169 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0170 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation |  |  |  |  |
| DRSK0171 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation |  |  |  |  |
| DRSK0172 | E1 | Emitter ASSY | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0173 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Fail to remain transparent | Improper material choice | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0174 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Fail to maintain proper electrical clearances | Improper specification - too thin | Product operable, may not maintain electrical safety | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0175 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Polycarbonate material choice | RSK_R169 | No further planned remediation |  |  |  |  |
| DRSK0176 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0177 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0178 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0179 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0180 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0181 | MS-10132 | Front Face ASSY | M10248 | P01 Emitter Front Face, IM | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0182 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Fail to remain transparent | Improper material choice | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0183 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Fail to maintain proper electrical clearances | Improper specification - too thin | Product operable, may not maintain electrical safety | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0184 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0185 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results |  |  | 0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0186 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0187 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0188 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0189 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0190 | MS-10132 | Front Face ASSY | M10387 | Camera Cover Glass | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0191 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0192 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0193 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0194 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0195 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0196 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0197 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0198 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0199 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0200 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0201 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0202 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0203 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0204 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0205 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0206 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0207 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0208 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0209 | MS-10132 | Front Face ASSY | M50128 | PU Bumper, 3/8" OD, 5/32" High | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0210 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Fail to remain transparent | Improper material choice | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0211 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Fail to maintain proper electrical clearances | Improper specification - too thin | Product operable, may not maintain electrical safety | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| DRSK0212 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0213 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results |  |  | 0 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0214 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0215 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0216 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0217 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| DRSK0218 | MS-10132 | Front Face ASSY | M10386 | ToF Cover Glass | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0219 | MS-10132 | Front Face ASSY | M50173 | Neodymium Magnet, N55, 1/4" dia x 1/8" thick | Attaches pucks to front face | Falls out of front face | Mechanical damage from external forces | Unable to attach pucks | Non-diagnostic exposure | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0220 | MS-10132 | Front Face ASSY | M50888 | Anaerobic adhesive, Loctite 403 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0221 | MS-10132 | Front Face ASSY | M50888 | Anaerobic adhesive, Loctite 403 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0222 | MS-10132 | Front Face ASSY | M50888 | Anaerobic adhesive, Loctite 403 | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0223 | MS-10132 | Front Face ASSY | M50888 | Anaerobic adhesive, Loctite 403 | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0224 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0225 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0226 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0227 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0228 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0229 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0230 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0231 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0232 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0233 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0234 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0235 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0236 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0237 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0238 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0239 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0240 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0241 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0242 | MS-10134 | Shell R Populated ASSY | MS-10267 | P01 Emitter Shell R, with thread inserts | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0243 | MS-10134 | Shell R Populated ASSY | MS-10136 | E1 Lower Internal ASSY | Sheet Metal bracket that holds the coil and attachs to the PCB | Frame structural integrity fails | Improper material choice - warps/bends | Intermittent charging | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0244 | MS-10134 | Shell R Populated ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil misaligned | Improper geometry | Unable to charge wirelessly/slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3 | Charging Verification Test | PRD5.12 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0245 | MS-10134 | Shell R Populated ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil misaligned | Mechanical damage from external forces | Unable to charge wirelessly/slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0246 | MS-10134 | Shell R Populated ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil disconnected | Poor coil wire routing | Unable to charge wirelessly | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0247 | MS-10134 | Shell R Populated ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil inefficient | Excessive spacing from outer surface | Slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3 | Charging Verification Test | PRD5.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0248 | MS-10134 | Shell R Populated ASSY | MS-10010 | Emitter Battery Pack | Holds LEDs in place on the device | Fails to hold LED in proper position | Mechanical damage from external forces | LED status not visible to operator | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0249 | MS-10134 | Shell R Populated ASSY | MS-10401 | HMI and Display PCBA Assembly | N/A - Assembled in house |  |  |  |  |  |  | 0 |  |  |  |  |  |  |  |
| DRSK0250 | MS-10134 | Shell R Populated ASSY | MS-10276 | P01 Emitter Bulkhead w/inserts IM | Protects interior of device and holds heatsinks | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0251 | MS-10134 | Shell R Populated ASSY | MS-10276 | P01 Emitter Bulkhead w/inserts IM | Protects interior of device and holds heatsinks | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Incoming inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0252 | MS-10134 | Shell R Populated ASSY | MS-10276 | P01 Emitter Bulkhead w/inserts IM | Protects interior of device and holds heatsinks | Structural integrity compromized | Mechanical damage from external forces | Loss of means of protection; device still operable (limited) | Minor Electrical shock | 4.0 | 1.0 | 4 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0253 | MS-10134 | Shell R Populated ASSY | M10379 | Emitter Ferrite Mount | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0254 | MS-10134 | Shell R Populated ASSY | M10379 | Emitter Ferrite Mount | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0255 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0256 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0257 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0258 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0259 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0260 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0261 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0262 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0263 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0264 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0265 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0266 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0267 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0268 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0269 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0270 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0271 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0272 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0273 | MS-10134 | Shell R Populated ASSY | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0274 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0275 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0276 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0277 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0278 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0279 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0280 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0281 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0282 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0283 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0284 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0285 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0286 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0287 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0288 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0289 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0290 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0291 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0292 | MS-10134 | Shell R Populated ASSY | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0293 | MS-10134 | Shell R Populated ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Monoblock/Jetson Overheat | Fan speed too slow | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Thermal monitoring of monoblock | PRD2.3 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0294 | MS-10134 | Shell R Populated ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Jetson/Monoblock Overheat | Fan stops | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Thermal monitoring of monoblock | PRD2.3 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0295 | MS-10134 | Shell R Populated ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Fan Overheat | Debris blocks fan | Product inoperable | Delayed Procedure | 4.0 | 2.0 | 8 | Covered fan | RSK_R159 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| DRSK0296 | MS-10134 | Shell R Populated ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Fan stops | Ingress of dust into enclosure | Tube death/Jetson throttle - device inoperable (full servicing required) | Delayed Procedure | 4.0 | 2.0 | 8 | Shrouded and covered fan | RSK_R159 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| DRSK0297 | MS-10134 | Shell R Populated ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Biohazard | Contaminates get into device | Dirty interior | Infection | 1.0 | 2.0 | 2 | Covered fan | RSK_R159 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| DRSK0298 | MS-10134 | Shell R Populated ASSY | M10370 | FFC, 0.5mm pitch, 33 CKT, 165mm, OSC, Shielded | Connects electrical components | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0299 | MS-10134 | Shell R Populated ASSY | M10370 | FFC, 0.5mm pitch, 33 CKT, 165mm, OSC, Shielded | Connects electrical components | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Epoxy potting could catch fire due to extreme temperature | Minor injury | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0300 | MS-10134 | Shell R Populated ASSY | M10370 | FFC, 0.5mm pitch, 33 CKT, 165mm, OSC, Shielded | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0301 | MS-10134 | Shell R Populated ASSY | MS-10314 | Emitter Main - Power Input Power Harness | Transmits power between PMUX and Emitter Main PCB | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Minor fire | Minor burn | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0302 | MS-10134 | Shell R Populated ASSY | MS-10314 | Emitter Main - Power Input Power Harness | Transmits power between PMUX and Emitter Main PCB | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0303 | MS-10134 | Shell R Populated ASSY | MS-10314 | Emitter Main - Power Input Power Harness | Transmits power between PMUX and Emitter Main PCB | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 |  | 1.0 | 3.0 | 3.0 |  |
| DRSK0304 | MS-10134 | Shell R Populated ASSY | MS-10314 | Emitter Main - Power Input Power Harness | Transmits power between PMUX and Emitter Main PCB | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0305 | MS-10134 | Shell R Populated ASSY | MS-10313 | Emitter Main - Power Input Data Harness | Transmits data between PMUX and Emitter Main PCB | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Minor fire | Minor burn | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0306 | MS-10134 | Shell R Populated ASSY | MS-10313 | Emitter Main - Power Input Data Harness | Transmits data between PMUX and Emitter Main PCB | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0307 | MS-10134 | Shell R Populated ASSY | MS-10313 | Emitter Main - Power Input Data Harness | Transmits data between PMUX and Emitter Main PCB | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 |  | 1.0 | 3.0 | 3.0 |  |
| DRSK0308 | MS-10134 | Shell R Populated ASSY | MS-10313 | Emitter Main - Power Input Data Harness | Transmits data between PMUX and Emitter Main PCB | Insulation worn by friction over time causing electrical short | Strain relief points become disconnected | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0309 | MS-10134 | Shell R Populated ASSY | MS-10313 | Emitter Main - Power Input Data Harness | Transmits data between PMUX and Emitter Main PCB | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0310 | MS-10134 | Shell R Populated ASSY | MS-10151 | Forward Button Harness | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation |  |  |  |  |
| DRSK0311 | MS-10134 | Shell R Populated ASSY | MS-10151 | Forward Button Harness | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0312 | MS-10134 | Shell R Populated ASSY | MS-10151 | Forward Button Harness | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0313 | MS-10134 | Shell R Populated ASSY | MS-10151 | Forward Button Harness | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0314 | MS-10134 | Shell R Populated ASSY | MS-10263 | Downward Button Harness | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0315 | MS-10134 | Shell R Populated ASSY | MS-10263 | Downward Button Harness | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0316 | MS-10134 | Shell R Populated ASSY | MS-10263 | Downward Button Harness | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0317 | MS-10134 | Shell R Populated ASSY | MS-10263 | Downward Button Harness | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0318 | MS-10134 | Shell R Populated ASSY | M50232 | Flush Silicone Translucent Boot | Covers Trigger to seal and dampen button feel | Button does not actuate | Mechanical damage from external forces | Product inoperable | Delayed Procedure | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0319 | MS-10134 | Shell R Populated ASSY | MS-10099 | Handle Thermistor Assembly | Measures ambient temperature in the emitter handle | Thermistor failure | Mechanical damage from external forces | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0320 | MS-10134 | Shell R Populated ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Does not direct status LEDs | Incorrect material choice | Status unclear to operator | Instrument failure, no results | 1.0 | 2.0 | 2 | DEMO VVPR | PRD3.7 | No further planned remediation | 1.0 | 1.0 | 1.0 |  |
| DRSK0321 | MS-10134 | Shell R Populated ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0322 | MS-10134 | Shell R Populated ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0323 | MS-10134 | Shell R Populated ASSY | M10254 | Emitter Mode Light Pipe, IM | Protects interior of device, Direct status LEDs to outside of enclosure | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 2.0 | 8 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0324 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delayed Procedure | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0325 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0326 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0327 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to seal | Button pulled out/dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0328 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 1.0 | 1.0 |  |
| DRSK0329 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Rod breaks | Mechanical damage from external forces | Product inoperable; unable to use trigger | Delayed Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 1.0 | 1.0 |  |
| DRSK0330 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Rod unable to trigger button press | Too short | Product inoperable; unable to use trigger | Delayed Procedure | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation |  |  |  |  |
| DRSK0331 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to activate (click) | Improper positioning | Device inoperable | Delayed Procedure | 4.0 | 2.0 | 8 | Debounce on trigger | RSK_R053 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0332 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to deactivate (unclick) | Sticky button - improper geometry | Trigger initiates; button does not unpress; uncontrolled radiation output | Uncontrolled Radiation | 7.0 | 2.0 | 14 | Maximum time set on DDR | PRD2.11 | No further planned remediation |  |  |  |  |
| DRSK0333 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Internally shorts | Button mechanism fails - component failure | Trigger initiates; button does not unpress; uncontrolled radiation output | Uncontrolled Radiation | 7.0 | 2.0 | 14 | Debounce on trigger | RSK_R053 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0334 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Dislodged pins | Mechanical damage from external forces | Trigger falls off; device still operable | Moderate Dissatisfaction | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0335 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Exposed metal components | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0336 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Exposed metal components | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0337 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0338 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0339 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0340 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Fails to seal | Improper allignment | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Cleaning Verification Test | PRD13.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0341 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Cleaning Verification Test | PRD13.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0342 | MS-10134 | Shell R Populated ASSY | M10253 | Forward Button Slide, IM | Actuates button press from operator | Patient/operator skin reaction | Incorrect material choice | Potential skin irritation to operator | Minor Injury | 4.0 | 2.0 | 8 | Comply to ISO 10993 | PRD20.14 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0343 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delayed Procedure | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation |  |  |  |  |
| DRSK0344 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0345 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0346 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to seal | Button pulled out/dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0347 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0348 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Rod breaks | Mechanical damage from external forces | Product inoperable; unable to use trigger | Delayed Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0349 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Rod unable to trigger button press | Too short | Product inoperable; unable to use trigger | Delayed Procedure | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0350 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to activate (click) | Improper positioning | Device inoperable | Delayed Procedure | 4.0 | 2.0 | 8 | Debounce on trigger | RSK_R053 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0351 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to deactivate (unclick) | Sticky button - improper geometry | Trigger initiates; button does not unpress; uncontrolled radiation output | Uncontrolled Radiation | 7.0 | 2.0 | 14 | Maximum time set on DDR | PRD2.11 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0352 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Internally shorts | Button mechanism fails - component failure | Trigger initiates; button does not unpress; uncontrolled radiation output | Uncontrolled Radiation | 7.0 | 2.0 | 14 | Debounce on trigger | RSK_R053 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0353 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Dislodged pins | Mechanical damage from external forces | Trigger falls off; device still operable | Moderate Dissatisfaction | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0354 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Exposed metal components | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0355 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Exposed metal components | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0356 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0357 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0358 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0359 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Fails to seal | Improper allignment | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Cleaning Verification Test | PRD13.3 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0360 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Cleaning Verification Test | PRD13.3 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0361 | MS-10134 | Shell R Populated ASSY | M10252 | Forward Button Cover, IM | Actuates button press from operator | Patient/operator skin reaction | Incorrect material choice | Potential skin irritation to operator | Minor Injury | 4.0 | 2.0 | 8 | Comply to ISO 10993 | PRD20.14 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
