| DRSK0362 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delayed Procedure | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0363 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0364 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0365 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to seal | Button pulled out/dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0366 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0367 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Rod breaks | Mechanical damage from external forces | Product inoperable; unable to use trigger | Delayed Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0368 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Rod unable to trigger button press | Too short | Product inoperable; unable to use trigger | Delayed Procedure | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0369 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to activate (click) | Improper positioning | Device inoperable | Delayed Procedure | 4.0 | 2.0 | 8 | Debounce on trigger | RSK_R053 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0370 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to deactivate (unclick) | Sticky button - improper geometry | Trigger initiates; button does not unpress; uncontrolled radiation output | Uncontrolled Radiation | 7.0 | 2.0 | 14 | Maximum time set on DDR | PRD2.11 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0371 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Internally shorts | Button mechanism fails - component failure | Trigger initiates; button does not unpress; uncontrolled radiation output | Uncontrolled Radiation | 7.0 | 2.0 | 14 | Debounce on trigger | RSK_R053 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0372 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Dislodged pins | Mechanical damage from external forces | Trigger falls off; device still operable | Moderate Dissatisfaction | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0373 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Exposed metal components | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0374 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Exposed metal components | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0375 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 1.0 | 1.0 |  |
| DRSK0376 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| DRSK0377 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0378 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Fails to seal | Improper allignment | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Cleaning Verification Test | PRD13.3 | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| DRSK0379 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Cleaning Verification Test | PRD13.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0380 | MS-10134 | Shell R Populated ASSY | M10256 | Forward Button Base, IM | Actuates button press from operator | Patient/operator skin reaction | Incorrect material choice | Potential skin irritation to operator | Minor Injury | 4.0 | 2.0 | 8 | Comply to ISO 10993 | PRD20.14 | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| DRSK0381 | MS-10134 | Shell R Populated ASSY | M10319 | Emitter Handle Strain Relief Bracket | Relives strain on cables in handle | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| DRSK0382 | MS-10134 | Shell R Populated ASSY | M10319 | Emitter Handle Strain Relief Bracket | Relives strain on cables in handle | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| DRSK0383 | MS-10134 | Shell R Populated ASSY | M10388 | Cable tie mount, 2 pos, 130 deg | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| DRSK0384 | MS-10134 | Shell R Populated ASSY | M10388 | Cable tie mount, 2 pos, 130 deg | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| DRSK0385 | MS-10134 | Shell R Populated ASSY | M10491 | Socket button head screw M3x0.5 x 6 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0386 | MS-10134 | Shell R Populated ASSY | M50269 | Thread Forming Screw M2.5, 6mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0387 | MS-10134 | Shell R Populated ASSY | M50269 | Thread Forming Screw M2.5, 6mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0388 | MS-10134 | Shell R Populated ASSY | M50269 | Thread Forming Screw M2.5, 6mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 7.0 | 3.0 |  |  |
| DRSK0389 | MS-10134 | Shell R Populated ASSY | M50269 | Thread Forming Screw M2.5, 6mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0390 | MS-10134 | Shell R Populated ASSY | M10485 | Shoulder Screw, 4 mm Shoulder Dia, 8 mm Shoulder Len, M3, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 7.0 | 3.0 |  |  |
| DRSK0391 | MS-10134 | Shell R Populated ASSY | M50175 | Spring, 0.25" Long, 0.210" OD, 0.174" ID | Applies pressure to ceiling interface (bulkhead and heatsinks) | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Accumulation of dust internally; device inoperable over time | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 7.0 | 3.0 |  |  |
| DRSK0392 | MS-10134 | Shell R Populated ASSY | M50175 | Spring, 0.25" Long, 0.210" OD, 0.174" ID | Applies pressure to ceiling interface (bulkhead and heatsinks) | Internal parts are subjected to ingress | Improper geometry | Accumulation of dust internally; device inoperable over time | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 7.0 | 3.0 |  |  |
| DRSK0393 | MS-10134 | Shell R Populated ASSY | M50295 | Acrylic Adhesive Tape 3/8" | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0394 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0395 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0396 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0397 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0398 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0399 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0400 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0401 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0402 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0403 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0404 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0405 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0406 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0407 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0408 | MS-10134 | Shell R Populated ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0409 | MS-10134 | Shell R Populated ASSY | M50153 | Thermal Paste, TC3 | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0410 | MS-10134 | Shell R Populated ASSY | M50153 | Thermal Paste, TC3 | Thermal protection for the cassette | Overheat | Improper material choice | Reduced performance | Operator Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0411 | MS-10134 | Shell R Populated ASSY | M50326 | Cable Tie, 15" | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0412 | MS-10134 | Shell R Populated ASSY | M50326 | Cable Tie, 15" | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0413 | MS-10134 | Shell R Populated ASSY | M50386 | Ferrite, Trigger | Reduces EMI | Does not reduce EMI to device | Improper specifications | Device malfunction, may still be operable | Delayed Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0414 | MS-10134 | Shell R Populated ASSY | M50386 | Ferrite, Trigger | Reduces EMI | Fails to reduce EMI from device | Improper specifications | None | Interference with other electronics | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0415 | MS-10134 | Shell R Populated ASSY | M10246 | P01 Emitter Cowling Base, IM | Covers fans | Fail to maintain proper clearances | Mechanical damage from external forces - exposes fan | Basic safety compromised; still operable | Minor Injury (fan blades) | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0416 | MS-10134 | Shell R Populated ASSY | M10246 | P01 Emitter Cowling Base, IM | Covers fans | Fail to maintain proper clearances | Mechanical damage from external forces - exposes heat sink | Basic safety compromised; still operable | Minor burn | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0417 | MS-10134 | Shell R Populated ASSY | M10246 | P01 Emitter Cowling Base, IM | Covers fans | Fail to maintain proper clearances | Fault condition - temp control failure | Basic safety compromised; still operable | Moderate burn | 7.0 | 2.0 | 14 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0418 | MS-10134 | Shell R Populated ASSY | M10246 | P01 Emitter Cowling Base, IM | Covers fans | Fail to maintain proper clearances | Single Fault on heat sink | Basic safety compromised; still operable | Moderate burn | 7.0 | 2.0 | 14 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0419 | MS-10134 | Shell R Populated ASSY | M50198 | PH Thread Forming Screw M3, 8mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0420 | MS-10134 | Shell R Populated ASSY | M50198 | PH Thread Forming Screw M3, 8mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0421 | MS-10134 | Shell R Populated ASSY | M50198 | PH Thread Forming Screw M3, 8mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0422 | MS-10134 | Shell R Populated ASSY | M50198 | PH Thread Forming Screw M3, 8mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0423 | MS-10134 | Shell R Populated ASSY | M50045 | FFC, 0.5mm pitch, 14 Ckt, 76mm | Connects electrical components | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 |  | 1.0 | 3.0 |  |  |
| DRSK0424 | MS-10134 | Shell R Populated ASSY | M50045 | FFC, 0.5mm pitch, 14 Ckt, 76mm | Connects electrical components | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Epoxy potting could catch fire due to extreme temperature | Minor injury | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 |  |  |  |  |  |
| DRSK0425 | MS-10134 | Shell R Populated ASSY | M50045 | FFC, 0.5mm pitch, 14 Ckt, 76mm | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 |  |  |  |  |  |
| DRSK0426 | MS-10134 | Shell R Populated ASSY | M50045 | FFC, 0.5mm pitch, 14 Ckt, 76mm | Connects electrical components | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 |  |  |  |  |  |
| DRSK0427 | MS-10134 | Shell R Populated ASSY | M50045 | FFC, 0.5mm pitch, 14 Ckt, 76mm | Connects electrical components | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Epoxy potting could catch fire due to extreme temperature | Minor injury | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 |  |  |  |  |  |
| DRSK0428 | MS-10134 | Shell R Populated ASSY | M50045 | FFC, 0.5mm pitch, 14 Ckt, 76mm | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 |  |  |  |  |  |
| DRSK0429 | MS-10136 | E1 Lower Internal ASSY | MS-10378 | Symmetrical LED Bracket ASSY | Holds LEDs in place on the device | Fails to hold LED in proper position | Mechanical damage from external forces | LED status not visible to operator | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0430 | MS-10136 | E1 Lower Internal ASSY | ES-10021 | Emitter LED PCBA | Indicator LEDs for operator | Short LED | Faulty LED | LEDs not displayed; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0431 | MS-10136 | E1 Lower Internal ASSY | ES-10021 | Emitter LED PCBA | Indicator LEDs for operator | Open LED | Faulty LED | LEDs not displayed; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0432 | MS-10136 | E1 Lower Internal ASSY | MS-10148 | Emitter Main ASSY | Assem that controls power and data within the emitter (motherboard) | Thermistor failure | Mechanical damage from external forces | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0433 | MS-10136 | E1 Lower Internal ASSY | MS-10405 | Jetson with Heat pipe Assembly | N/A - Assembled in house |  |  |  |  |  |  | 0 |  |  |  | 1.0 | 3.0 |  |  |
| DRSK0434 | MS-10136 | E1 Lower Internal ASSY | MS-10155 | E1 X-ray ASSY | N/A - Assembled in house |  |  |  |  |  |  | 0 |  |  |  | 4.0 | 3.0 |  |  |
| DRSK0435 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Radiation | Inadequate input V | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0436 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0437 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0438 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | Overcurrent | Operator Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0439 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | May disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0440 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3 | Locking connectors | RSK_R196 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0441 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0442 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0443 | MS-10136 | E1 Lower Internal ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation |  |  |  |  |
| DRSK0444 | MS-10136 | E1 Lower Internal ASSY | MS-10149 | Collimator Bracket-Camera ASSY | Assem that contains all necessary sensors to detect and measure the device's physical enviroment | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0445 | MS-10136 | E1 Lower Internal ASSY | MS-10272 | Monoblock Heat Pipe ASSY, w/ Hardware | Draw heat from one location to another | Jetson/Monoblock Overheat | Improper pipe routing | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0446 | MS-10136 | E1 Lower Internal ASSY | MS-10272 | Monoblock Heat Pipe ASSY, w/ Hardware | Draw heat from one location to another | Jetson/Monoblock Overheat | Mechanical damage from external forces | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0447 | MS-10136 | E1 Lower Internal ASSY | MS-10272 | Monoblock Heat Pipe ASSY, w/ Hardware | Draw heat from one location to another | Jetson/Monoblock Overheat | Insufficient heat transfer capacity | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0448 | MS-10136 | E1 Lower Internal ASSY | M10307 | LVPS Heat Sink Bracket | Stabalizes camera mount; interfaces with power supply monoblock components to heatsink | Structural integrity compromized | Mechanical damage from external forces | Reduced monoblock performance; reduced cooling; device still operable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0449 | MS-10136 | E1 Lower Internal ASSY | M10307 | LVPS Heat Sink Bracket | Stabalizes camera mount; interfaces with power supply monoblock components to heatsink | Structural integrity compromized | Improper geometry | Reduced monoblock performance; reduced cooling; device still operable | Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0450 | MS-10136 | E1 Lower Internal ASSY | MS-10048 | Emitter Main Bracket, Rear ASSY | Holds emitter main in place | Misalligned | Sudden disconnect via mechanical damage | Damage to emitter main boardl Device inoperable | Non-diagnostic procedure | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0451 | MS-10136 | E1 Lower Internal ASSY | M10371 | FFC, 0.5mm pitch, 60 CKT, 70mm, OSC, Shielded | Connects electrical components | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0452 | MS-10136 | E1 Lower Internal ASSY | M10371 | FFC, 0.5mm pitch, 60 CKT, 70mm, OSC, Shielded | Connects electrical components | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Epoxy potting could catch fire due to extreme temperature | Minor injury | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0453 | MS-10136 | E1 Lower Internal ASSY | M10371 | FFC, 0.5mm pitch, 60 CKT, 70mm, OSC, Shielded | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0454 | MS-10136 | E1 Lower Internal ASSY | M10372 | FFC, 0.5mm pitch, 28 CKT, 103mm, Shielded | Connects electrical components | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0455 | MS-10136 | E1 Lower Internal ASSY | M10372 | FFC, 0.5mm pitch, 28 CKT, 103mm, Shielded | Connects electrical components | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Epoxy potting could catch fire due to extreme temperature | Minor injury | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0456 | MS-10136 | E1 Lower Internal ASSY | M10372 | FFC, 0.5mm pitch, 28 CKT, 103mm, Shielded | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0457 | MS-10136 | E1 Lower Internal ASSY | M10381 | Pico-Lock Cable Assy, 4 Circuit, 150mm, Twisted | Transmits power and signal for LED PCBs | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Minor fire | Minor burn | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0458 | MS-10136 | E1 Lower Internal ASSY | M10381 | Pico-Lock Cable Assy, 4 Circuit, 150mm, Twisted | Transmits power and signal for LED PCBs | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0459 | MS-10136 | E1 Lower Internal ASSY | M10381 | Pico-Lock Cable Assy, 4 Circuit, 150mm, Twisted | Transmits power and signal for LED PCBs | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 |  | 1.0 | 2.0 | 2.0 |  |
| DRSK0460 | MS-10136 | E1 Lower Internal ASSY | M10381 | Pico-Lock Cable Assy, 4 Circuit, 150mm, Twisted | Transmits power and signal for LED PCBs | Insulation worn by friction over time causing electrical short | Strain relief points become disconnected | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0461 | MS-10136 | E1 Lower Internal ASSY | M10381 | Pico-Lock Cable Assy, 4 Circuit, 150mm, Twisted | Transmits power and signal for LED PCBs | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0462 | MS-10136 | E1 Lower Internal ASSY | M50057 | ANT-8/9-FPC-UFL-100 Sub-GHz Antenna | Connects emitter to footpedal | Radio failure | Sudden disconnect via mechanical damage | Inability to initiate trigger via foot pedal | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0463 | MS-10136 | E1 Lower Internal ASSY | M50057 | ANT-8/9-FPC-UFL-100 Sub-GHz Antenna | Connects emitter to footpedal | Radio failure | Sudden disconnect via mechanical damage | Inability to initiate trigger | Non-diagnostic procedure | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0464 | MS-10136 | E1 Lower Internal ASSY | M50057 | ANT-8/9-FPC-UFL-100 Sub-GHz Antenna | Antenna that connects Sub Ghz emitter to cassette | Becomes displaced | Mechanical damage from external forces | Inability to initiate trigger | Instrument failure, no results | 1.0 | 2.0 | 2 | IEC 60601-2 TestingISTA Test | PRD20.6PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0465 | MS-10136 | E1 Lower Internal ASSY | M50274 | WiFi Antenna, 250mm | Connects emitter to cassette | Becomes displaced | Sudden disconnect via mechanical damage | Inability to initiate trigger | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| DRSK0466 | MS-10136 | E1 Lower Internal ASSY | M50274 | WiFi Antenna, 250mm | Connects emitter to cassette | Becomes displaced | Sudden disconnect via mechanical damage | Unable to view images on tablet | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0467 | MS-10136 | E1 Lower Internal ASSY | M50274 | WiFi Antenna, 250mm | Connects emitter to cassette | Becomes displaced | Sudden disconnect via mechanical damage | Inability to send Images outside of device | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0468 | MS-10136 | E1 Lower Internal ASSY | M10235 | Antenna Mounting Bracket | Holds antennaes in place | Misalligned | Sudden disconnect via mechanical damage | Loss of communication between components; Device inoperable | Non-diagnostic procedure | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0469 | MS-10136 | E1 Lower Internal ASSY | M50098 | Mountable Cable Tie | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0470 | MS-10136 | E1 Lower Internal ASSY | M50098 | Mountable Cable Tie | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0471 | MS-10136 | E1 Lower Internal ASSY | M10388 | Cable tie mount, 2 pos, 130 deg | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0472 | MS-10136 | E1 Lower Internal ASSY | M10388 | Cable tie mount, 2 pos, 130 deg | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0473 | MS-10136 | E1 Lower Internal ASSY | M10297 | Emitter Monoblock Foam Pad #1 | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcs w/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0474 | MS-10136 | E1 Lower Internal ASSY | M10297 | Emitter Monoblock Foam Pad #1 | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Uncontrolled Radiation | 7.0 | 2.0 | 14 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0475 | MS-10136 | E1 Lower Internal ASSY | M10297 | Emitter Monoblock Foam Pad #1 | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0476 | MS-10136 | E1 Lower Internal ASSY | M10298 | Emitter Monoblock Foam Pad #2 | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcs w/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0477 | MS-10136 | E1 Lower Internal ASSY | M10298 | Emitter Monoblock Foam Pad #2 | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Uncontrolled Radiation | 7.0 | 2.0 | 14 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0478 | MS-10136 | E1 Lower Internal ASSY | M10298 | Emitter Monoblock Foam Pad #2 | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0479 | MS-10136 | E1 Lower Internal ASSY | M10483 | Socket button head screw M3x0.5 x 4 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0480 | MS-10136 | E1 Lower Internal ASSY | M10491 | Socket button head screw M3x0.5 x 6 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0481 | MS-10136 | E1 Lower Internal ASSY | M10479 | Socket button head screw M2 x 0.4 x 4  Zinc-Plated Alloy Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0482 | MS-10136 | E1 Lower Internal ASSY | M10484 | Socket button head screw M2.5x0.5 x 8 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0483 | MS-10136 | E1 Lower Internal ASSY | M10490 | Socket button head screw M3x0.5 x 12 Zinc-Plated Alloy Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0484 | MS-10136 | E1 Lower Internal ASSY | M50291 | Thermal Pad, TG-A1250, 1mm thick, 20mm x 20mm Square | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0485 | MS-10136 | E1 Lower Internal ASSY | M10376 | Emitter Main Thermal Pad | Gap filler for heat transfer | Overheat | Insufficient thermal conductivity specifications | Product inoperable | Delayed Procedure | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0486 | MS-10136 | E1 Lower Internal ASSY | M50153 | Thermal Paste, TC3 | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0487 | MS-10136 | E1 Lower Internal ASSY | M50153 | Thermal Paste, TC3 | Thermal protection for the cassette | Overheat | Improper material choice | Reduced performance | Operator Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0488 | MS-10136 | E1 Lower Internal ASSY | M50295 | Acrylic Adhesive Tape 3/8" | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0489 | MS-10136 | E1 Lower Internal ASSY | M50293 | Polyimide Tape 1/2" | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0490 | MS-10136 | E1 Lower Internal ASSY | M50293 | Polyimide Tape 1/2" | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0491 | MS-10136 | E1 Lower Internal ASSY | M50293 | Polyimide Tape 1/2" | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0492 | MS-10136 | E1 Lower Internal ASSY | M50293 | Polyimide Tape 1/2" | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0493 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0494 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0495 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0496 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0497 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0498 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0499 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0500 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0501 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0502 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0503 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0504 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0505 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0506 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0507 | MS-10136 | E1 Lower Internal ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0508 | MS-10136 | E1 Lower Internal ASSY | MS-10369 | Lit Cleat Cap ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging revceiving coil | Receiver coil misaligned | Improper geometry | Unable to charge wirelessly/slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3 | Charging Verification Test | PRD5.11/5.12 |  | 4.0 | 2.0 | 8.0 |  |
| DRSK0509 | MS-10136 | E1 Lower Internal ASSY | MS-10369 | Lit Cleat Cap ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging revceiving coil | Receiver coil misaligned | Mechanical damage from external forces | Unable to charge wirelessly/slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 |  |  |  |  |  |
| DRSK0510 | MS-10136 | E1 Lower Internal ASSY | MS-10369 | Lit Cleat Cap ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging revceiving coil | Receiver coil inefficient | Excessive spacing from outer surface | Slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3 | Charging Verification Test | PRD5.11/5.12 |  |  |  |  |  |
| DRSK0511 | MS-10136 | E1 Lower Internal ASSY | MS-10369 | Lit Cleat Cap ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging revceiving coil | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 |  |  |  |  |  |
| DRSK0512 | MS-10136 | E1 Lower Internal ASSY | MS-10369 | Lit Cleat Cap ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging revceiving coil | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 |  |  |  |  |  |
| DRSK0513 | MS-10136 | E1 Lower Internal ASSY | MS-10369 | Lit Cleat Cap ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging revceiving coil | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Compliance to ISO 10993 | PRD20.16 |  |  |  |  |  |
| DRSK0514 | MS-10136 | E1 Lower Internal ASSY | M10582 | RX Coil Bracket | Positions RX coil in Power Cleat ASSY | Mechanical damage from external forces | Improper geometry | Wireless Charge inoperable | Low Operator Inconvenience | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 |  | 4.0 | 2.0 | 8.0 |  |
| DRSK0515 | MS-10136 | E1 Lower Internal ASSY | M10583 | RX Coil Tape | Affix RX coil to Bracket | Rx Coil becomes loose | Poor adhesion | Wireless Charge inoperable | Low Operator Inconvenience | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 |  | 4.0 | 2.0 | 8.0 |  |
| DRSK0516 | MS-10136 | E1 Lower Internal ASSY | ES-10015 | Emitter Power Input PCBA | Assem that contains the Power Muxing PCB, coil bracket, and inductive coil | Frame structural integrity fails | Improper material choice - warps/bends | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Compliance to IEC 60601-1 | PRD20.5 |  | 4.0 | 2.0 | 8.0 |  |
| DRSK0517 | MS-10136 | E1 Lower Internal ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | PCB failure | Individual component failure (open/shorts/etc) | Inability to charge device; damage device | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Compliance to IEC 60601-1 | PRD20.5 |  |  |  |  |  |
| DRSK0518 | MS-10136 | E1 Lower Internal ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | PCB failure | Monoblock connector failure | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Compliance to IEC 60601-1 | PRD20.5 |  |  |  |  |  |
| DRSK0519 | MS-10136 | E1 Lower Internal ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | PCB failure | Battery Connector failure | Inability to charge device | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Compliance to IEC 60601-1 | PRD20.5 |  |  |  |  |  |
| DRSK0520 | MS-10136 | E1 Lower Internal ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | PCB failure | Emitter main connector failure | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Compliance to IEC 60601-1 | PRD20.5 |  |  |  |  |  |
| DRSK0521 | MS-10136 | E1 Lower Internal ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | PCB failure | USB-C Connector failure | Inability to charge device | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Compliance to IEC 60601-1 | PRD20.5 |  |  |  |  |  |
| DRSK0522 | MS-10136 | E1 Lower Internal ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | Battery Damage | Individual component failure (open/shorts/etc) | Battery failure - potential combustion | Major Fire | 7.0 | 2.0 | 14.0 | Battery 60601-1 Compliant | RSK_R125 |  |  |  |  |  |
| DRSK0523 | MS-10136 | E1 Lower Internal ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | Overheats | Shorting of a component along main power line | Potential for burnt internal parts; device inoperable | Major Fire | 7.0 | 2.0 | 14.0 | Battery 60601-1 Compliant | QSP-014 |  |  |  |  |  |
| DRSK0524 | MS-10136 | E1 Lower Internal ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | Overheats | Shorting of a component along main power line | Potential for burnt internal parts; device inoperable | Major Fire | 7.0 | 2.0 | 14.0 | Battery 60601-1 Compliant | RSK_R125 |  |  |  |  |  |
| DRSK0525 | MS-10136 | E1 Lower Internal ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | Overheats | Shorting of a component along main power line | Potential for burnt internal parts; device inoperable | Major Fire | 7.0 | 2.0 | 14.0 | Verification Testing | RSK_R125 |  |  |  |  |  |
| DRSK0526 | MS-10136 | E1 Lower Internal ASSY | ES-10015 | Emitter Power Input PCBA | PCB to manage input power from USBC, inductive coil, and output to rest of the system | Overheats | High charging current while device is off | Inability to charge device;damage device | Major Fire | 7.0 | 2.0 | 14.0 | Battery 60601-1 Compliant | RSK_R125 |  |  |  |  |  |
| DRSK0527 | MS-10136 | E1 Lower Internal ASSY | M50034 | Phillips Rounded Head Thread Forming Screw: #1-1/4in | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0528 | MS-10136 | E1 Lower Internal ASSY | M50034 | Phillips Rounded Head Thread Forming Screw: #1-1/4in | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0529 | MS-10136 | E1 Lower Internal ASSY | M10785 | RX Coil Thermistor Retaining Bracket | Captures and applies contact force to thermistor | Thermistor out of place | Improper geometry | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 |  | 4.0 | 2.0 | 8.0 |  |
| DRSK0530 | MS-10136 | E1 Lower Internal ASSY | M10785 | RX Coil Thermistor Retaining Bracket | Captures and applies contact force to thermistor | Thermistor out of place | Improper material selection | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 |  |  |  |  |  |
| DRSK0531 | MS-10136 | E1 Lower Internal ASSY | M10487 | Socket button head screw M2x0.4 x 2 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Impact causes damage | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 |  | Loctite on screwsTorque Specs | 2.0 | 8.0 |  |
| DRSK0532 | MS-10136 | E1 Lower Internal ASSY | M50153 | Thermal Paste, TC3 | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0533 | MS-10136 | E1 Lower Internal ASSY | M50153 | Thermal Paste, TC3 | Thermal protection for the cassette | Overheat | Improper material choice | Reduced performance | Operator Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0534 | MS-10136 | E1 Lower Internal ASSY | M50002 | Phillips Rounded Head Thread Forming Screw: #1-1/8in | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0535 | MS-10136 | E1 Lower Internal ASSY | M50002 | Phillips Rounded Head Thread Forming Screw: #1-1/8in | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation |  |  |  |  |
| DRSK0536 | MS-10136 | E1 Lower Internal ASSY | M50002 | Phillips Rounded Head Thread Forming Screw: #1-1/8in | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0537 | MS-10136 | E1 Lower Internal ASSY | M50002 | Phillips Rounded Head Thread Forming Screw: #1-1/8in | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0538 | MS-10145 | UB 5035-15, Gasket Applied | M10054 | Heatsink, UB5035-15 Modified | Expels heat | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0539 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0540 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0541 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| DRSK0542 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0543 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0544 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0545 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0546 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0547 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0548 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0549 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0550 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0551 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0552 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0553 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0554 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0555 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0556 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0557 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0558 | MS-10144 | UB 60-15, Gasket Applied | M10053 | Heatsink, UB60-15 Modified | Expels heat | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0559 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0560 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0561 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0562 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0563 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0564 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0565 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0566 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0567 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0568 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0569 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0570 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0571 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0572 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0573 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0574 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0575 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0576 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0577 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0578 | MS-10135 | Fan-Duct ASSY | MS-10097 | Fan Assembly | Expels heat from heat sink | Monoblock/Jetson Overheat | Fan speed too slow | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Thermal monitoring of monoblock | PRD2.3 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0579 | MS-10135 | Fan-Duct ASSY | MS-10097 | Fan Assembly | Expels heat from heat sink | Jetson/Monoblock Overheat | Fan stops | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Thermal monitoring of monoblock | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0580 | MS-10135 | Fan-Duct ASSY | MS-10097 | Fan Assembly | Expels heat from heat sink | Fan Overheat | Debris blocks fan | Product inoperable | Delayed Procedure | 4.0 | 2.0 | 8 | Covered fan | RSK_R159 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0581 | MS-10135 | Fan-Duct ASSY | MS-10097 | Fan Assembly | Expels heat from heat sink | Fan stops | Ingress of dust into enclosure | Tube death/Jetson throttle - device inoperable (full servicing required) | Delayed Procedure | 4.0 | 2.0 | 8 | Covered fan | RSK_R159 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0582 | MS-10135 | Fan-Duct ASSY | MS-10097 | Fan Assembly | Expels heat from heat sink | Biohazard | Contaminates get into device | Dirty interior | Infection | 1.0 | 2.0 | 2 | Covered fan | RSK_R159 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0583 | MS-10135 | Fan-Duct ASSY | M10249 | Cooling Duct, IM | Part of airduct for heatsinks; fan attatchment | Structural integrity compromized | Mechanical damage from external forces | Loss of means of protection; device still operable (limited) | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0584 | MS-10135 | Fan-Duct ASSY | M10249 | Cooling Duct, IM | Part of airduct for heatsinks; fan attatchment | Fan damage | Mechanical damage from external forces | Reduced cooling; device still operable | Delayed Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0585 | MS-10135 | Fan-Duct ASSY | M50127 | Phillips Head Thread Forming Screw M4, 20mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0586 | MS-10135 | Fan-Duct ASSY | M50127 | Phillips Head Thread Forming Screw M4, 20mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0587 | MS-10135 | Fan-Duct ASSY | M50127 | Phillips Head Thread Forming Screw M4, 20mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0588 | MS-10135 | Fan-Duct ASSY | M50127 | Phillips Head Thread Forming Screw M4, 20mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0589 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | Overheats | Shorting of a component along main power line | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0590 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | Overheats | Shorting of a component along main power line | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0591 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | Unregulated Power rail | Individual component failure | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0592 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | Fan Damage | Individual component failure | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0593 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | Unregulated Power rail | Individual component failure | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0594 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0595 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0596 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0597 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0598 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0599 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0600 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0601 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0602 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0603 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0604 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation |  |  |  |  |
| DRSK0605 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation |  |  |  |  |
| DRSK0606 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation |  |  |  |  |
| DRSK0607 | MS-10148 | Emitter Main ASSY | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0608 | MS-10148 | Emitter Main ASSY | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation |  |  |  |  |
| DRSK0609 | MS-10148 | Emitter Main ASSY | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Unable to save images | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation |  |  |  |  |
| DRSK0610 | MS-10148 | Emitter Main ASSY | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Unable to take image | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation |  |  |  |  |
| DRSK0611 | MS-10148 | Emitter Main ASSY | M50817 | Multiprotocol Modules Intel Wireless-AC 9260, 2230, 2x2 AC+BT, Gigabit, No vPro | Provides Connectivity toTablet and Cassette | No Wifi | Mechanical damage | Device unable to communicate with PACS server | Delayed Procedure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation |  |  |  |  |
| DRSK0612 | MS-10148 | Emitter Main ASSY | M10483 | Socket button head screw M3x0.5 x 4 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0613 | MS-10405 | Jetson with Heat pipe Assembly | MS-10146 | Xavier NX Heat Pipe ASSY | Thermal system that will pull heat from the CPU and monoblock and vent external to the enclosure | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0614 | MS-10405 | Jetson with Heat pipe Assembly | MS-10146 | Xavier NX Heat Pipe ASSY | Draw heat from one location to another | Jetson/Monoblock Overheat | Improper pipe routing | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0615 | MS-10405 | Jetson with Heat pipe Assembly | MS-10146 | Xavier NX Heat Pipe ASSY | Draw heat from one location to another | Jetson/Monoblock Overheat | Mechanical damage from external forces | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0616 | MS-10405 | Jetson with Heat pipe Assembly | MS-10146 | Xavier NX Heat Pipe ASSY | Draw heat from one location to another | Jetson/Monoblock Overheat | Insufficient heat transfer capacity | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0617 | MS-10405 | Jetson with Heat pipe Assembly | M50101 | JETSON XAVIER NX Module | Runs device and ensures proper functioning | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0618 | MS-10405 | Jetson with Heat pipe Assembly | M50101 | JETSON XAVIER NX Module | Runs device and ensures proper functioning | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0619 | MS-10405 | Jetson with Heat pipe Assembly | M10494 | Xavier NX screw, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0620 | MS-10405 | Jetson with Heat pipe Assembly | M50082 | Jetson Xavier NX Leaf spring | Runs device and ensures proper functioning | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0621 | MS-10405 | Jetson with Heat pipe Assembly | M50082 | Jetson Xavier NX Leaf spring | Provides impact resistance to Jetson | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0622 | MS-10405 | Jetson with Heat pipe Assembly | M50153 | Thermal Paste, TC3 | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0623 | MS-10405 | Jetson with Heat pipe Assembly | M50153 | Thermal Paste, TC3 | Thermal protection for the cassette | Overheat | Improper material choice | Reduced performance | Operator Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0624 | MS-10155 | E1 X-ray ASSY | MS-10007 | Monoblock | Assem that contains an X-ray tube and power supply in a potted enclosure | Fails to reduce EMI from device | Improper specifications | None | Interference with other electronics | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0625 | MS-10155 | E1 X-ray ASSY | M10019 | Monoblock FR Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Tube insulation degrades | Long term repeated use | Arcs w/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0626 | MS-10155 | E1 X-ray ASSY | M10019 | Monoblock FR Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcs w/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0627 | MS-10155 | E1 X-ray ASSY | M10019 | Monoblock FR Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Uncontrolled Radiation | 7.0 | 2.0 | 14 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0628 | MS-10155 | E1 X-ray ASSY | M10019 | Monoblock FR Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0629 | MS-10155 | E1 X-ray ASSY | M10052 | Monoblock FL Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcs w/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0630 | MS-10155 | E1 X-ray ASSY | M10052 | Monoblock FL Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Uncontrolled Radiation | 7.0 | 2.0 | 14 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0631 | MS-10155 | E1 X-ray ASSY | M10052 | Monoblock FL Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0632 | MS-10155 | E1 X-ray ASSY | M10067 | LVPS Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcs w/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation |  |  |  |  |
| DRSK0633 | MS-10155 | E1 X-ray ASSY | M10067 | LVPS Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Uncontrolled Radiation | 7.0 | 2.0 | 14 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation |  |  |  |  |
| DRSK0634 | MS-10155 | E1 X-ray ASSY | M10067 | LVPS Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0635 | MS-10155 | E1 X-ray ASSY | M10068 | LVB Right Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcs w/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation |  |  |  |  |
| DRSK0636 | MS-10155 | E1 X-ray ASSY | M10068 | LVB Right Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Uncontrolled Radiation | 7.0 | 2.0 | 14 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation |  |  |  |  |
| DRSK0637 | MS-10155 | E1 X-ray ASSY | M10068 | LVB Right Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0638 | MS-10155 | E1 X-ray ASSY | M10348 | Monoblock Mount, Overmolded | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcs w/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | None Needed | N/A | No further planned remediation |  |  |  |  |
| DRSK0639 | MS-10155 | E1 X-ray ASSY | M10348 | Monoblock Mount, Overmolded | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Uncontrolled Radiation | 7.0 | 2.0 | 14 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation |  |  |  |  |
| DRSK0640 | MS-10155 | E1 X-ray ASSY | M10348 | Monoblock Mount, Overmolded | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0641 | MS-10155 | E1 X-ray ASSY | M10331 | LVPS THERMAL PAD | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0642 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure | Loss of safety monitoring | Uncontrolled radiation | 7.0 | 3.0 | 21 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0643 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | Overheats | Individual component failure (open/shorts/etc) | Potential for burnt internal parts; device inoperable | Fire | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0644 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Produces excess emissions | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0645 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Produces excess emissions | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0646 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0647 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0648 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0649 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0650 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | Switching failure | FW failure | Incorrect reading | Uncontrolled radiation | 7.0 | 3.0 | 21 | FW has Heartbeat | RSK_R012 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0651 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1ISTA Test | PRD20.5PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0652 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0653 | MS-10155 | E1 X-ray ASSY | ES-10024 | Monoblock LV PWS Rider | PCB that supplies power to the Monoblock LV PCB | Overheats | Individual component failure (open/shorts/etc) | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0654 | MS-10155 | E1 X-ray ASSY | M50098 | Mountable Cable Tie | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0655 | MS-10155 | E1 X-ray ASSY | M50098 | Mountable Cable Tie | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0656 | MS-10155 | E1 X-ray ASSY | M10486 | Hex socket countersunk head screw M3x0.5 x 5 Zinc-Plated Alloy Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0657 | MS-10155 | E1 X-ray ASSY | M10483 | Socket button head screw M3x0.5 x 4 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0658 | MS-10155 | E1 X-ray ASSY | M10489 | Socket button head screw M3x0.5 x 8 Zinc-Plated Alloy Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0659 | MS-10155 | E1 X-ray ASSY | M10490 | Socket button head screw M3x0.5 x 12 Zinc-Plated Alloy Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0660 | MS-10155 | E1 X-ray ASSY | M10375 | LV Thermal Pad | Gap filler for heat transfer | Overheat | Insufficient thermal conductivity specifications | Product inoperable | Delayed Procedure | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0661 | MS-10155 | E1 X-ray ASSY | M10375 | LV Thermal Pad | Gap filler for heat transfer | Overheat | Improper geometry | Product inoperable | Delayed Procedure | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0662 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0663 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0664 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0665 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0666 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0667 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0668 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0669 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0670 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0671 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0672 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0673 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0674 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0675 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0676 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0677 | MS-10008 | Collimator | M50167 | P01_drivebelts | Transfer collimator motor power to pulleys | Belt Slip | Excessive belt length | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0678 | MS-10008 | Collimator | M50167 | P01_drivebelts | Transfer collimator motor power to pulleys | Belt Slip | Insufficient belt tension specified | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 4.0 | 1.0 | 4.0 |  |
| DRSK0679 | MS-10008 | Collimator | M50167 | P01_drivebelts | Transfer collimator motor power to pulleys | Belt Slip | Wear | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0680 | MS-10008 | Collimator | M50167 | P01_drivebelts | Transfer collimator motor power to pulleys | Belt failure | Excessive belt tension | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0681 | MS-10008 | Collimator | M50167 | P01_drivebelts | Transfer collimator motor power to pulleys | Belt failure | Pulley misalignment | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0682 | MS-10008 | Collimator | M10479 | Socket button head screw M2 x 0.4 x 4  Zinc-Plated Alloy Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0683 | MS-10008 | Collimator | M10264 | P01_encoderdisk | Optical pattern to sense collimator movement | Fails to adhere | Improper adhesive selection | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0684 | MS-10008 | Collimator | M10029 | Cap, Chassis | Holds drive mechanics, motors, and collimator pcb | Structural integrity compromized | Mechanical damage from external forces | Loose components cause shorts, Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0685 | MS-10008 | Collimator | M10029 | Cap, Chassis | Holds drive mechanics, motors, and collimator pcb | Fastener failure | Mechanical damage from external forces - Vibration | Loose components cause shorts, Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0686 | MS-10008 | Collimator | M10035 | Bearing, Short | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0687 | MS-10008 | Collimator | M10035 | Bearing, Short | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0688 | MS-10008 | Collimator | M10035 | Bearing, Short | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0689 | MS-10008 | Collimator | M10035 | Bearing, Short | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0690 | MS-10008 | Collimator | M10036 | Bearing, Long | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0691 | MS-10008 | Collimator | M10036 | Bearing, Long | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0692 | MS-10008 | Collimator | M10036 | Bearing, Long | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0693 | MS-10008 | Collimator | M10036 | Bearing, Long | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0694 | MS-10008 | Collimator | M10034 | Bearing, Main | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0695 | MS-10008 | Collimator | M10034 | Bearing, Main | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0696 | MS-10008 | Collimator | M10034 | Bearing, Main | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0697 | MS-10008 | Collimator | M10034 | Bearing, Main | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0698 | MS-10008 | Collimator | M10339 | Chassis, Collimator | Holds drive mechanics, motors, and collimator pcb | Structural integrity compromized | Mechanical damage from external forces | Loose components cause shorts, Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0699 | MS-10008 | Collimator | M10339 | Chassis, Collimator | Holds drive mechanics, motors, and collimator pcb | Fastener failure | Mechanical damage from external forces - Vibration | Loose components cause shorts, Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0700 | MS-10008 | Collimator | M10342 | DISTAL DISK M10025 WITH COATING | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0701 | MS-10008 | Collimator | M10342 | DISTAL DISK M10025 WITH COATING | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0702 | MS-10008 | Collimator | M10342 | DISTAL DISK M10025 WITH COATING | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0703 | MS-10008 | Collimator | M10342 | DISTAL DISK M10025 WITH COATING | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0704 | MS-10008 | Collimator | M10341 | INTERLEAF DISK M10024 WITH COATING | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0705 | MS-10008 | Collimator | M10341 | INTERLEAF DISK M10024 WITH COATING | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0706 | MS-10008 | Collimator | M10341 | INTERLEAF DISK M10024 WITH COATING | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0707 | MS-10008 | Collimator | M10341 | INTERLEAF DISK M10024 WITH COATING | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0708 | MS-10008 | Collimator | M10023 | Leaf, Collimator | Restricts the x ray field to the desired size | Unintentional gaps in leaves | Leaf material too thick | Loss of radiation protection, device still operable | Uncontrolled Radiation | 7.0 | 3.0 | 21 | Compliance to IEC 60601-2-54 | PRD20.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0709 | MS-10008 | Collimator | M10023 | Leaf, Collimator | Restricts the x ray field to the desired size | Allows excess radiation | Leaf material too thin | Loss of radiation protection, device still operable | Uncontrolled Radiation | 7.0 | 3.0 | 21 | Compliance to IEC 60601-2-54 | PRD20.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0710 | MS-10008 | Collimator | M10340 | 1st DISK M10022 WITH COATING | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0711 | MS-10008 | Collimator | M10340 | 1st DISK M10022 WITH COATING | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0712 | MS-10008 | Collimator | M10340 | 1st DISK M10022 WITH COATING | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0713 | MS-10008 | Collimator | M10340 | 1st DISK M10022 WITH COATING | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0714 | MS-10008 | Collimator | M10021 | Wheel, Pin | Output pulley collimator leaves pivot on | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0715 | MS-10008 | Collimator | M10021 | Wheel, Pin | Output pulley collimator leaves pivot on | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0716 | MS-10008 | Collimator | M10021 | Wheel, Pin | Output pulley collimator leaves pivot on | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0717 | MS-10008 | Collimator | M10021 | Wheel, Pin | Output pulley collimator leaves pivot on | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0718 | MS-10008 | Collimator | M10495 | Sheet Metal Motor Cable Bracket | Strain relief for Motor Flex Cable | Cable Damaged | Mechanical Damage from External Forces | Collimator Motor Inoperative | Non diagnostic exposure | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0719 | MS-10008 | Collimator | M10495 | Sheet Metal Motor Cable Bracket | Strain relief for Motor Flex Cable | Braket Breaks | Mechanical Damage from External Forces | Collimator Motor Inoperative | Non diagnostic exposure | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0720 | MS-10008 | Collimator | MS-10026 | Wheel, Cam, ASSY | Applies cam movement to move leaves | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0721 | MS-10008 | Collimator | MS-10026 | Wheel, Cam, ASSY | Applies cam movement to move leaves | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0722 | MS-10008 | Collimator | MS-10026 | Wheel, Cam, ASSY | Applies cam movement to move leaves | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0723 | MS-10008 | Collimator | MS-10026 | Wheel, Cam, ASSY | Applies cam movement to move leaves | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0724 | MS-10008 | Collimator | MS-10030 | Drive ASSY | Motopr and input pulley | No collimation movement | Loose Drive Pulley set screws | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0725 | MS-10008 | Collimator | M50473 | Hex Button Head Screw M3 0.5 x 5mm | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0726 | MS-10008 | Collimator | M50473 | Hex Button Head Screw M3 0.5 x 5mm | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0727 | MS-10008 | Collimator | M50473 | Hex Button Head Screw M3 0.5 x 5mm | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0728 | MS-10008 | Collimator | M50473 | Hex Button Head Screw M3 0.5 x 5mm | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0729 | MS-10008 | Collimator | ES-10020 | Collimator Sensor PCBA | Range detection sensor | Communication loss | Poor board to board connection | System display error; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0730 | MS-10008 | Collimator | ES-10020 | Collimator Sensor PCBA | Range detection sensor | Communication loss | Improper drive signal | System display error; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0731 | MS-10008 | Collimator | ES-10020 | Collimator Sensor PCBA | Range detection sensor | Communication bus | No proper pullup | Erratic communication; System display error; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0732 | MS-10008 | Collimator | ES-10020 | Collimator Sensor PCBA | Range detection sensor | Communication bus | Poor board to board connection | Erratic communication; System display error; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0733 | MS-10008 | Collimator | ES-10008 | Collimator PCBA | Controls the inputs to the motors to achieve the desired collimation output | PCB failure | Individual component failure | Collimator jams | Uncontrolled Radiation | 7.0 | 3.0 | 21 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0734 | MS-10008 | Collimator | ES-10008 | Collimator PCBA | Controls the inputs to the motors to achieve the desired collimation output | PCB failure | Firmware failure | Comunication loss | Uncontrolled Radiation | 7.0 | 3.0 | 21 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0735 | MS-10008 | Collimator | ES-10008 | Collimator PCBA | Controls the inputs to the motors to achieve the desired collimation output | FW miscommunication with Jetson | Firmware failure | Incorrect reporting | Uncontrolled Radiation | 7.0 | 3.0 | 21 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0736 | MS-10008 | Collimator | ES-10008 | Collimator PCBA | Controls the inputs to the motors to achieve the desired collimation output | Encoder failure | Mechanical damage from external forces | Incorrect reporting | Uncontrolled Radiation | 7.0 | 3.0 | 21 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0737 | MS-10008 | Collimator | M50040 | FFC, 0.5mm pitch, 8 CKT, 50mm | Transfer signal between Collimator Main PCB and Collimator sensor PCB | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Minor fire | Minor burn | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0738 | MS-10008 | Collimator | M50295 | Acrylic Adhesive Tape 3/8" | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0739 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Reaction time of aperture size/rotation change is too slow. | Motor/encoder/electronics can not react fast enough to satisfy operator | No product effect | Moderate Dissatisfaction | 1.0 | 5.0 | 5 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0740 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Misalignment of collimator to source | Misalgnment of X-ray beam to detector. | Uncontrolled Radiation | 7.0 | 4.0 | 28 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0741 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Collimater clearances/tolerances | Misalgnment of X-ray beam to detector. | Uncontrolled Radiation | 7.0 | 4.0 | 28 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0742 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Encoder step size insufficient | Misalgnment of X-ray beam to detector. | Uncontrolled Radiation | 7.0 | 4.0 | 28 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0743 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Low ambient storage temperature | Loss of radiation protection, device still operable | Uncontrolled Radiation | 7.0 | 2.0 | 14 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0744 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator Jam | Operation outside of specified temperature range | Collimator fails to collimate beam; Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0745 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Motor failure | Operation outside of specified temperature range | Collimator fails to collimate beam; Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0746 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Motor failure | Operation outside of specified temperature range | Slow collimation; device still operable | Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0747 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Homing failure | Homing LED/sensor failure | Collimator fails to collimate beam; Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0748 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0749 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0750 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | Overcurrent | Operator Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0751 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | May disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0752 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3 | Locking connectors | RSK_R196 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0753 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0754 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0755 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0756 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0757 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0758 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | Overcurrent | Operator Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0759 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | May disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0760 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3 | Locking connectors | RSK_R196 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0761 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0762 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0763 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0764 | MS-10200 | Collimator - Line Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0765 | MS-10200 | Collimator - Line Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0766 | MS-10200 | Collimator - Line Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0767 | MS-10200 | Collimator - Line Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0768 | MS-10200 | Collimator - Line Laser ASSY | M10479 | Socket button head screw M2 x 0.4 x 4  Zinc-Plated Alloy Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0769 | MS-10149 | Collimator Bracket-Camera ASSY | M10076 | Static Collimator | Restricts x-ray field | x-ray field too small | Incorrect geometry | X-ray exposure area smaller than expected | Non diagnostic exposure | 1.0 | 3.0 | 3 | IEC 60601-3 Testing (Intertek) | PRD20.7 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0770 | MS-10149 | Collimator Bracket-Camera ASSY | M10076 | Static Collimator | Restricts x-ray field | x-ray field too large | Incorrect geometry | Greater x-ray exposure | Uncontrolled Radiation | 7.0 | 3.0 | 21 | IEC 60601-3 Testing (Intertek) | PRD20.7 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0771 | MS-10149 | Collimator Bracket-Camera ASSY | M10076 | Static Collimator | Restricts x-ray field | Insufficient attenuation | Incorrect material | Greater x-ray exposure | Uncontrolled Radiation | 7.0 | 3.0 | 21 | IEC 60601-3 Testing (Intertek) | PRD20.7 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0772 | MS-10149 | Collimator Bracket-Camera ASSY | M10076 | Static Collimator | Restricts x-ray field | Insufficient attenuation | Incorrect thickness | Greater x-ray exposure | Uncontrolled Radiation | 7.0 | 3.0 | 21 | IEC 60601-3 Testing (Intertek) | PRD20.7 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0773 | MS-10149 | Collimator Bracket-Camera ASSY | M10073 | Collimator-Optics Bracket | Holds sensor module and collimator onto monoblock | Misalligned | Mechanical damage from external forces | Tracking inaccurate | Non-diagnostic procedure | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0774 | MS-10149 | Collimator Bracket-Camera ASSY | ES-10006 | Sensor PCBA | PCB that carries all the sensors and connections | PCB failure | Individual component failure (open/shorts/etc) | Sensor Failure | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | IFU - Verify device functionality | 4.0 | 2.0 | 8.0 |  |
| DRSK0775 | MS-10149 | Collimator Bracket-Camera ASSY | ES-10006 | Sensor PCBA | PCB that carries all the sensors and connections | PCB failure | Individual component failure (open/shorts/etc) | Sensor Failure | Instrument failure, no results - surgery | 7.0 | 2.0 | 14 | Compliance to IEC 60601-1 | PRD20.5 | IFU - Verify device functionality | 4.0 | 2.0 | 8.0 |  |
| DRSK0776 | MS-10149 | Collimator Bracket-Camera ASSY | ES-10006 | Sensor PCBA | PCB that carries all the sensors and connections | Unregulated Power rail | Individual component failure (open/shorts/etc) | Damaged camera module; device inoperable | Minor Fire | 4.0 | 2.0 | 8 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0777 | MS-10149 | Collimator Bracket-Camera ASSY | M50010 | Framos Sensor, FSM-IMX577C- 01S-V1B | Allows user to align active area and x-ray field | Viewfinder failure | Individual component failure (open/shorts/etc) | Lose light field, device still works | Non-diagnostic procedure | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0778 | MS-10149 | Collimator Bracket-Camera ASSY | M50010 | Framos Sensor, FSM-IMX577C- 01S-V1B | Takes photographic images | Imaging module failure | Individual component failure (open/shorts/etc) | Inability to take photo images | Low Operator Inconvenience | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0779 | MS-10149 | Collimator Bracket-Camera ASSY | M50008 | Framos Sensor, FSM-IMX335M- 02O-V1A | Allows user to align active area and x-ray field | Viewfinder failure | Individual component failure (open/shorts/etc) | Lose light field, device still works | Non-diagnostic procedure | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0780 | MS-10149 | Collimator Bracket-Camera ASSY | M50008 | Framos Sensor, FSM-IMX335M- 02O-V1A | Uses IR to determine distances | Misalligned | Mechanical damage from external forces | Tracking inaccurate | Non-diagnostic procedure | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0781 | MS-10149 | Collimator Bracket-Camera ASSY | M50008 | Framos Sensor, FSM-IMX335M- 02O-V1A | Uses IR to determine distances | IR module fails | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0782 | MS-10149 | Collimator Bracket-Camera ASSY | M50009 | Framos Sensor, FSM-IMX715C- 01S-V1A | Allows user to align active area and x-ray field | Viewfinder failure | Individual component failure (open/shorts/etc) | Lose light field, device still works | Non-diagnostic procedure | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0783 | MS-10149 | Collimator Bracket-Camera ASSY | M50009 | Framos Sensor, FSM-IMX715C- 01S-V1A | Uses IR to determine distances | Misalligned | Mechanical damage from external forces | Tracking inaccurate | Non-diagnostic procedure | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0784 | MS-10149 | Collimator Bracket-Camera ASSY | M50009 | Framos Sensor, FSM-IMX715C- 01S-V1A | Uses IR to determine distances | IR module fails | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0785 | MS-10149 | Collimator Bracket-Camera ASSY | M10483 | Socket button head screw M3x0.5 x 4 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0786 | MS-10149 | Collimator Bracket-Camera ASSY | M10479 | Socket button head screw M2 x 0.4 x 4  Zinc-Plated Alloy Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0787 | MS-10149 | Collimator Bracket-Camera ASSY | M10330 | Static Collimator Adhesive | Restricts x-ray field | x-ray field too small | Incorrect geometry | X-ray exposure area smaller than expected | Non diagnostic exposure | 1.0 | 3.0 | 3 | IEC 60601-3 Testing (Intertek) | PRD20.7 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0788 | MS-10149 | Collimator Bracket-Camera ASSY | M10330 | Static Collimator Adhesive | Restricts x-ray field | x-ray field too large | Incorrect geometry | Greater x-ray exposure | Uncontrolled Radiation | 4.0 | 3.0 | 12 | IEC 60601-3 Testing (Intertek) | PRD20.7 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0789 | MS-10149 | Collimator Bracket-Camera ASSY | M10330 | Static Collimator Adhesive | Restricts x-ray field | Insufficient attenuation | Incorrect material | Greater x-ray exposure | Uncontrolled Radiation | 4.0 | 3.0 | 12 | IEC 60601-3 Testing (Intertek) | PRD20.7 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0790 | MS-10149 | Collimator Bracket-Camera ASSY | M10330 | Static Collimator Adhesive | Restricts x-ray field | Insufficient attenuation | Incorrect thickness | Greater x-ray exposure | Uncontrolled Radiation | 4.0 | 3.0 | 12 | IEC 60601-3 Testing (Intertek) | PRD20.7 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0791 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | MS-10147 | Monoblock Heat Pipe ASSY | Thermal system that will pull heat from the CPU and monoblock and vent external to the enclosure | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0792 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | MS-10100 | Monoblock Thermistor Assembly | Measures monoblock temperature | Thermistor failure | Mechanical damage from external forces | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0793 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50035 | Shoulder Screw, SS-13.2 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0794 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50035 | Shoulder Screw, SS-13.2 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0795 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50035 | Shoulder Screw, SS-13.2 | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0796 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50035 | Shoulder Screw, SS-13.2 | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0797 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50036 | E-ring, 2.3mm groove | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0798 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50036 | E-ring, 2.3mm groove | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0799 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50036 | E-ring, 2.3mm groove | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0800 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50036 | E-ring, 2.3mm groove | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0801 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50124 | Spring, S001YJ0D | Applied pressure to between monoblock and heat pipe assembly | Monoblock Overheat | Insufficient contact pressure | Jetson throttle - device inoperable (restart required) | Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0802 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50153 | Thermal Paste, TC3 | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0803 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50153 | Thermal Paste, TC3 | Thermal protection for the cassette | Overheat | Improper material choice | Reduced performance | Operator Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0804 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M10232 | Monoblock Thermistor Retaining Bracket | Holds thermistor in place | Thermistor out of place | Improper geometry | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0805 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M10232 | Monoblock Thermistor Retaining Bracket | Holds thermistor in place | Thermistor out of place | Improper material selection | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0806 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M10487 | Socket button head screw M2x0.4 x 2 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0807 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0808 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0809 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0810 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0811 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0812 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation |  |  |  |  |
| DRSK0813 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0814 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0815 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0816 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0817 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0818 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0819 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0820 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0821 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0822 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0823 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0824 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | Overcurrent | Operator Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0825 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | May disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0826 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0827 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0828 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0829 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0830 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0831 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0832 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | Overcurrent | Operator Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0833 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | May disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0834 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3 | Locking connectors | RSK_R196 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0835 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0836 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0837 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0838 | MS-10222 | RH Laser ASSY | MS-10093 | E1 RH Laser Harness | Transfer low voltage power to Laser | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Low Operator Inconvenience | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0839 | MS-10222 | RH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0840 | MS-10222 | RH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0841 | MS-10222 | RH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0842 | MS-10222 | RH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0843 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0844 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| DRSK0845 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0846 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0847 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0848 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0849 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0850 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0851 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0852 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0853 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0854 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0855 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0856 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0857 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0858 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0859 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0860 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | Overcurrent | Operator Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0861 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | May disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0862 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0863 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0864 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0865 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0866 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0867 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0868 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | Overcurrent | Operator Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0869 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | May disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0870 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0871 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0872 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0873 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0874 | MS-10221 | LH Laser ASSY | MS-10094 | E1 LH Laser Harness | Transfer low voltage power to Laser | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Low Operator Inconvenience | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0875 | MS-10221 | LH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0876 | MS-10221 | LH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0877 | MS-10221 | LH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| DRSK0878 | MS-10221 | LH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0879 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0880 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0881 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0882 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0883 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0884 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0885 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0886 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0887 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0888 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0889 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0890 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0891 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0892 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0893 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0894 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Motor not responsive | Connector and/or drive electronics fail over extended life cycle | Collimator stops working | Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0895 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Motor not responsive | Insufficient Torque | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0896 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Motor not responsive | Output Shaft Bearing Failure | Wheel displaced; device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| DRSK0897 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Overheat | Failure of thermal cutout circuit | Potential for burnt internal parts; device life impacted; device still operable | Delayed Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0898 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Overheat | Overheats due to high housing temperatures | Potential for burnt internal parts; device life impacted; device still operable | Delayed Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0899 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Overheat | Motor Lock (motor icomponents nternally fail) | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| DRSK0900 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Motor not repsonsive | Use outside of recommended humidity range | Collimator stops working | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0901 | MS-10030 | Drive ASSY | M10033 | Mount, Motor, DF32 | Motopr and input pulley | No collimation movement | Loose Drive Pulley set screws | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation |  |  |  |  |
| DRSK0902 | MS-10030 | Drive ASSY | MS-10031 | Pulley, DriveR, ASSY | Motopr and input pulley | No collimation movement | Loose Drive Pulley set screws | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation |  |  |  |  |
| DRSK0903 | MS-10030 | Drive ASSY | M10486 | Hex socket countersunk head screw M3x0.5 x 5 Zinc-Plated Alloy Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0904 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK0905 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation |  |  |  |  |
| DRSK0906 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0907 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0908 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0909 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0910 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0911 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0912 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0913 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0914 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0915 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0916 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0917 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0918 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0919 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0920 | C1 | Cassette Main Assy | M10178 | GTIN LABEL | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0921 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0922 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0923 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0924 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK0925 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0926 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0927 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0928 | C1 | Cassette Main Assy | M10162 | SAFETY RA LABEL | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0929 | C1 | Cassette Main Assy | M11081 | Battery Cover | Covers Battery pack | Falls off from impact | Mechanical damage from external forces | Battery falls out; device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0930 | C1 | Cassette Main Assy | M11081 | Battery Cover | Covers Battery pack | Falls off from impact | Mechanical damage from external forces | Allows access to internals; device still operable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0931 | C1 | Cassette Main Assy | M10492 | Torx Flat Head Screws, M3 x 0.50 x 8 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0932 | C1 | Cassette Main Assy | MS-10083 | Cassette Battery Pack | Battery pack with integrated battery management system (BMS) | Becomes dislodged from enclosure | Mechanical damage from external forces | Inability to charge device | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0933 | C1 | Cassette Main Assy | M10407 | Cassette Battery Mounting Foam | Secures and Protects Battery from Internal Movement | Adhesive Failure | Aging | Battery connections fail and short | Battery Hard Short - Fire Risk | 4.0 | 3.0 | 12 | Battery Protection on BMS | PRD5.2 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0934 | C1 | Cassette Main Assy | MS-11139 | Cassette Handle Assembly | Provides information to operator | Fails to display proper contraindications | Incorrect/unclear information displayed | Device used improperly | Non-diagnostic Procedure | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0935 | C1 | Cassette Main Assy | M50213 | Acrylic Adhesive Tape 1" | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0936 | C1 | Cassette Main Assy | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | N/A - Assembled in house |  |  |  |  |  |  | 0 |  |  |  | 1.0 | 3.0 |  |  |
| DRSK0937 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11087 | Cassette Bottom Populated | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0938 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11087 | Cassette Bottom Populated | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0939 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11087 | Cassette Bottom Populated | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0940 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11087 | Cassette Bottom Populated | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0941 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11087 | Cassette Bottom Populated | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0942 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11087 | Cassette Bottom Populated | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0943 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11087 | Cassette Bottom Populated | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0944 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11089 | Cassette Top Populated | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0945 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11089 | Cassette Top Populated | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0946 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11089 | Cassette Top Populated | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0947 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11089 | Cassette Top Populated | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0948 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11089 | Cassette Top Populated | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0949 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11089 | Cassette Top Populated | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0950 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | MS-11089 | Cassette Top Populated | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0951 | MS-10511 | Cassette Enclosure Without Battery/Battery Cover/Cover Screws | M10481 | Socket button head screw, M5 x 0.80 x 10 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0952 | MS-11089 | Cassette Top Populated | M11037 | Foam Spacer | Shock absorbtion and mounting | Fails to absorb shock (physical) | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0953 | MS-11089 | Cassette Top Populated | M11037 | Foam Spacer | Shock absorbtion and mounting | Fails to hold detector in place | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0954 | MS-11089 | Cassette Top Populated | M11037 | Foam Spacer | Shock absorbtion and mounting | Detector misaligned | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0955 | MS-11089 | Cassette Top Populated | M11037 | Foam Spacer | Shock absorbtion and mounting | Failed to dampen the vibration/shock | Faulty mounts | Damaged detector non-functional | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0956 | MS-11089 | Cassette Top Populated | M11037 | Foam Spacer | Shock absorbtion and mounting | Fails to absorb shock (physical) | Storage outside of recommended temperature range | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0957 | MS-11089 | Cassette Top Populated | M11037 | Foam Spacer | Shock absorbtion and mounting | Failed to dampen the vibration/shock | Storage outside of recommended temperature range | Damaged detector non-functional | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0958 | MS-11089 | Cassette Top Populated | M11044 | Bottom Foam Bumper | Shock absorbtion and mounting | Fails to absorb shock (physical) | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0959 | MS-11089 | Cassette Top Populated | M11044 | Bottom Foam Bumper | Shock absorbtion and mounting | Fails to hold detector in place | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0960 | MS-11089 | Cassette Top Populated | M11044 | Bottom Foam Bumper | Shock absorbtion and mounting | Detector misaligned | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0961 | MS-11089 | Cassette Top Populated | M11044 | Bottom Foam Bumper | Shock absorbtion and mounting | Failed to dampen the vibration/shock | Faulty mounts | Damaged detector non-functional | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0962 | MS-11089 | Cassette Top Populated | M11044 | Bottom Foam Bumper | Shock absorbtion and mounting | Fails to absorb shock (physical) | Storage outside of recommended temperature range | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0963 | MS-11089 | Cassette Top Populated | M11044 | Bottom Foam Bumper | Shock absorbtion and mounting | Failed to dampen the vibration/shock | Storage outside of recommended temperature range | Damaged detector non-functional | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0964 | MS-11089 | Cassette Top Populated | M11045 | Top Foam Bumper | Shock absorbtion and mounting | Fails to absorb shock (physical) | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0965 | MS-11089 | Cassette Top Populated | M11045 | Top Foam Bumper | Shock absorbtion and mounting | Fails to hold detector in place | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0966 | MS-11089 | Cassette Top Populated | M11045 | Top Foam Bumper | Shock absorbtion and mounting | Detector misaligned | Mechanical damage from external forces | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0967 | MS-11089 | Cassette Top Populated | M11045 | Top Foam Bumper | Shock absorbtion and mounting | Failed to dampen the vibration/shock | Faulty mounts | Damaged detector non-functional | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0968 | MS-11089 | Cassette Top Populated | M11045 | Top Foam Bumper | Shock absorbtion and mounting | Fails to absorb shock (physical) | Storage outside of recommended temperature range | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0969 | MS-11089 | Cassette Top Populated | M11045 | Top Foam Bumper | Shock absorbtion and mounting | Failed to dampen the vibration/shock | Storage outside of recommended temperature range | Damaged detector non-functional | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0970 | MS-11089 | Cassette Top Populated | M50506 | FFC, 0.5mm pitch, 24 CKT, 178mm | Connects electrical components | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0971 | MS-11089 | Cassette Top Populated | M50506 | FFC, 0.5mm pitch, 24 CKT, 178mm | Connects electrical components | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Epoxy potting could catch fire due to extreme temperature | Minor injury | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0972 | MS-11089 | Cassette Top Populated | M50506 | FFC, 0.5mm pitch, 24 CKT, 178mm | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0973 | MS-11089 | Cassette Top Populated | M50506 | FFC, 0.5mm pitch, 24 CKT, 178mm | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0974 | MS-11089 | Cassette Top Populated | M11079 | Cassette Bottom Edge Seal | Stops ingress to cassette | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0975 | MS-11089 | Cassette Top Populated | M11079 | Cassette Bottom Edge Seal | Stops ingress to cassette | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0976 | MS-11089 | Cassette Top Populated | M11079 | Cassette Bottom Edge Seal | Stops ingress to cassette | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0977 | MS-11089 | Cassette Top Populated | M11079 | Cassette Bottom Edge Seal | Stops ingress to cassette | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0978 | MS-11089 | Cassette Top Populated | M11079 | Cassette Bottom Edge Seal | Stops ingress to cassette | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0979 | MS-11089 | Cassette Top Populated | M50437 | FFC, 0.5mm pitch, 22 CKT, 52mm | Connects electrical components | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0980 | MS-11089 | Cassette Top Populated | M50437 | FFC, 0.5mm pitch, 22 CKT, 52mm | Connects electrical components | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Epoxy potting could catch fire due to extreme temperature | Minor injury | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0981 | MS-11089 | Cassette Top Populated | M50437 | FFC, 0.5mm pitch, 22 CKT, 52mm | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK0982 | MS-11089 | Cassette Top Populated | M50437 | FFC, 0.5mm pitch, 22 CKT, 52mm | Connects electrical components | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0983 | MS-11089 | Cassette Top Populated | M50437 | FFC, 0.5mm pitch, 22 CKT, 52mm | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0984 | MS-11089 | Cassette Top Populated | M50437 | FFC, 0.5mm pitch, 22 CKT, 52mm | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK0985 | MS-11089 | Cassette Top Populated | M50437 | FFC, 0.5mm pitch, 22 CKT, 52mm | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0986 | MS-11089 | Cassette Top Populated | M50437 | FFC, 0.5mm pitch, 22 CKT, 52mm | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0987 | MS-11089 | Cassette Top Populated | M50004 | Detector | Mounts cassette to cart mount | Plate becomes detached | Sudden disconnect via mechanical damage | Product inoperable; shorted components | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0988 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | Fails to produce image | Device overheats | Reduced image quality | Non-diagnostic exposure | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0989 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | No image captured from detector | Detector connection lost | No x-ray acquisition | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0990 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | No image captured from detector | Power loss | No x-ray acquisition | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK0991 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | No image captured from detector | Trigger Cable failure | No x-ray acquisition | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| DRSK0992 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | No image captured from detector | Power Cable failure | No x-ray acquisition | Non diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| DRSK0993 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | No image captured from detector | Ethernet adapter failure | No x-ray acquisition | Non diagnostic exposure | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| DRSK0994 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | Dead pixels on detector | Detector damage or degradation | Poor image quality | Instrument failure, no results | 1.0 | 5.0 | 5 | None Needed | N/A | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| DRSK0995 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | Fails to produce image | Device used in ambient temperature <10C | Reduced image quality | Non-diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| DRSK0996 | MS-11089 | Cassette Top Populated | M50004 | Detector | Creates images from radiation | Fails to produce image | Device used in ambient temperature <10C | Reduced image quality | Non-diagnostic exposure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK0997 | MS-11089 | Cassette Top Populated | M50341 | Ethernet Cassette Main to Detector | Cable from cassette to cassette main | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK0998 | MS-11089 | Cassette Top Populated | MS-11086 | Cassette Main - Modules Populated | N/A - Assembled in house |  |  |  |  |  |  | 0 |  |  |  | 4.0 | 3.0 | 12.0 |  |
| DRSK0999 | MS-11089 | Cassette Top Populated | MS-11113 | Cassette + Inserts and Light Pipes | Holds detector in place | Detector misaligned | Mount screw(s) came off | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1000 | MS-11089 | Cassette Top Populated | MS-10384 | Tile Boards and Mounting Bracket | Aligns LED tile boards in cassette | Misaligns LEDs | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1001 | MS-11089 | Cassette Top Populated | MS-10384 | Tile Boards and Mounting Bracket | Aligns LED tile boards in cassette | Misaligns LEDs | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1002 | MS-11089 | Cassette Top Populated | MS-11049 | Button Harness | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1003 | MS-11089 | Cassette Top Populated | MS-11049 | Button Harness | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1004 | MS-11089 | Cassette Top Populated | MS-11049 | Button Harness | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1005 | MS-11089 | Cassette Top Populated | MS-11049 | Button Harness | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1006 | MS-11089 | Cassette Top Populated | MS-11049 | Button Harness | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1007 | MS-11089 | Cassette Top Populated | MS-11049 | Button Harness | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1008 | MS-11089 | Cassette Top Populated | MS-11074 | Cassette Tracking to Main Harness | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1009 | MS-11089 | Cassette Top Populated | MS-11074 | Cassette Tracking to Main Harness | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1010 | MS-11089 | Cassette Top Populated | MS-11074 | Cassette Tracking to Main Harness | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1011 | MS-11089 | Cassette Top Populated | MS-11074 | Cassette Tracking to Main Harness | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1012 | MS-11089 | Cassette Top Populated | MS-11074 | Cassette Tracking to Main Harness | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1013 | MS-11089 | Cassette Top Populated | MS-11074 | Cassette Tracking to Main Harness | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1014 | MS-11089 | Cassette Top Populated | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delayed Procedure | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1015 | MS-11089 | Cassette Top Populated | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1016 | MS-11089 | Cassette Top Populated | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1017 | MS-11089 | Cassette Top Populated | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Fails to seal | Button pulled out/dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1018 | MS-11089 | Cassette Top Populated | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1019 | MS-11089 | Cassette Top Populated | MS-11048 | Detector Trigger Cable | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1020 | MS-11089 | Cassette Top Populated | MS-11048 | Detector Trigger Cable | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1021 | MS-11089 | Cassette Top Populated | MS-11048 | Detector Trigger Cable | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1022 | MS-11089 | Cassette Top Populated | MS-11048 | Detector Trigger Cable | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1023 | MS-11089 | Cassette Top Populated | MS-11048 | Detector Trigger Cable | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1024 | MS-11089 | Cassette Top Populated | MS-11048 | Detector Trigger Cable | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1025 | MS-11089 | Cassette Top Populated | MS-11047 | DETECTOR POWER HARNESS | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1026 | MS-11089 | Cassette Top Populated | MS-11047 | DETECTOR POWER HARNESS | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1027 | MS-11089 | Cassette Top Populated | MS-11047 | DETECTOR POWER HARNESS | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1028 | MS-11089 | Cassette Top Populated | MS-11047 | DETECTOR POWER HARNESS | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1029 | MS-11089 | Cassette Top Populated | MS-11047 | DETECTOR POWER HARNESS | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1030 | MS-11089 | Cassette Top Populated | MS-11047 | DETECTOR POWER HARNESS | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1031 | MS-11089 | Cassette Top Populated | MS-11114 | Tracking Board with Hardware | N/A - Assembled in house |  |  |  |  |  |  | 0 |  |  |  | 4.0 | 3.0 | 12.0 |  |
| DRSK1032 | MS-11089 | Cassette Top Populated | M10493 | 36-768-ND-SCREW, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1033 | MS-11089 | Cassette Top Populated | MS-11110 | Cassette Display Assembly | Bracket that holds the antennaes above the isolation board | Fails to stay attached | Improper allignment | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1034 | MS-11089 | Cassette Top Populated | MS-11110 | Cassette Display Assembly | Bracket that holds the antennaes above the isolation board | Display is obscured | Too much pressure applied to screen - breaks | Display not visible to operator | Delayed Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1035 | MS-11089 | Cassette Top Populated | MS-11088 | Carbon Plate and Foam | N/A - Assembled in house |  |  |  |  |  |  | 0 |  |  |  | 1.0 | 2.0 | 2.0 |  |
| DRSK1036 | MS-11089 | Cassette Top Populated | M10478 | Socket button head Torx screw M3 x 0.50 x 6, Zinc-Plated Alloy Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1037 | MS-11089 | Cassette Top Populated | M50066 | Wifi Antenna | Connects emitter to cassette | Becomes displaced | Sudden disconnect via mechanical damage | Inability to initiate trigger | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1038 | MS-11089 | Cassette Top Populated | M50066 | Wifi Antenna | Connects emitter to cassette | Becomes displaced | Sudden disconnect via mechanical damage | Unable to view images on tablet | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1039 | MS-11089 | Cassette Top Populated | M50066 | Wifi Antenna | Connects emitter to cassette | Becomes displaced | Sudden disconnect via mechanical damage | Inability to send Images outside of device | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1040 | MS-11089 | Cassette Top Populated | M50443 | Torx Plus Rounded Head Thread Forming Screw M3, 5mm Long | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1041 | MS-11089 | Cassette Top Populated | M50443 | Torx Plus Rounded Head Thread Forming Screw M3, 5mm Long | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1042 | MS-11089 | Cassette Top Populated | M50443 | Torx Plus Rounded Head Thread Forming Screw M3, 5mm Long | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1043 | MS-11089 | Cassette Top Populated | M50443 | Torx Plus Rounded Head Thread Forming Screw M3, 5mm Long | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1044 | MS-11089 | Cassette Top Populated | M50445 | Torx Plus Rounded Head Thread Forming Screw M3, 8mm Long | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1045 | MS-11089 | Cassette Top Populated | M50057 | Sub-GHz Antenna | Connects emitter to footpedal | Radio failure | Sudden disconnect via mechanical damage | Inability to initiate trigger via foot pedal | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1046 | MS-11089 | Cassette Top Populated | M50057 | Sub-GHz Antenna | Connects emitter to footpedal | Radio failure | Sudden disconnect via mechanical damage | Inability to initiate trigger | Non-diagnostic procedure | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1047 | MS-11089 | Cassette Top Populated | M50057 | Sub-GHz Antenna | Antenna that connects Sub Ghz emitter to cassette | Becomes displaced | Mechanical damage from external forces | Inability to initiate trigger | Instrument failure, no results | 1.0 | 2.0 | 2 | IEC 60601-2 TestingISTA Testing | PRD20.6PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1048 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1049 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1050 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1051 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1052 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1053 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1054 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1055 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1056 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1057 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1058 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1059 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1060 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1061 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1062 | MS-11089 | Cassette Top Populated | M50259 | Cable Ties | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1063 | MS-11089 | Cassette Top Populated | M50888 | Anaerobic adhesive, Loctite 403 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1064 | MS-11089 | Cassette Top Populated | M50888 | Anaerobic adhesive, Loctite 403 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1065 | MS-11089 | Cassette Top Populated | M50888 | Anaerobic adhesive, Loctite 403 | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1066 | MS-11089 | Cassette Top Populated | M50888 | Anaerobic adhesive, Loctite 403 | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1067 | MS-11089 | Cassette Top Populated | M50213 | Acrylic Adhesive Tape 1" | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1068 | MS-11089 | Cassette Top Populated | MS-11103 | P01 Cassette Jetson Heat Pipe Assy | N/A - Assembled in house |  |  |  |  |  |  | 0 |  |  |  | 1.0 | 3.0 | 3.0 |  |
| DRSK1069 | MS-11089 | Cassette Top Populated | M10480 | Socket Button Head Screw M2.5 0.45mm x 4mm SS, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1070 | MS-11089 | Cassette Top Populated | M50452 | Tracking Tile Board FFC | Aligns LED tile boards in cassette | Misaligns LEDs | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1071 | MS-11089 | Cassette Top Populated | M11166 | Wifi Cowling | Retains antenna connectors | Mechanical Damage | Mechanical damage from external forces | Antennas no longer have an additional level of retention | Instrument failure, no results | 1.0 | 3.0 | 3 | Spec material to withstand expected environmental forces | RSK_R169 |  | 1.0 | 2.0 | 2.0 |  |
| DRSK1072 | MS-11089 | Cassette Top Populated | M11167 | Sub-GHz Cowling | Retains antenna connectors | Mechanical Damage | Mechanical damage from external forces | Antennas no longer have an additional level of retention | Instrument failure, no results | 1.0 | 3.0 | 3 | Spec material to withstand expected environmental forces | RSK_R169 |  | 1.0 | 3.0 | 3.0 |  |
| DRSK1073 | MS-11089 | Cassette Top Populated | M10772 | Fan Wire Shield | Prevents fan wires from getting pinched during assembly | Mechanical Damage | Mechanical damage from external forces | Becomes loose and rattles inside of cassette. | Minor Dissatisfaction | 1.0 | 3.0 | 3 | None Needed | N/A |  | 1.0 | 3.0 | 3.0 |  |
| DRSK1074 | MS-11089 | Cassette Top Populated | MS-11174 | Cassette Charging Circuit Heatblock with TIM | N/A - Assembled in house |  |  |  |  |  |  | 0 |  |  |  | 1.0 | 3.0 | 3.0 |  |
| DRSK1075 | MS-11089 | Cassette Top Populated | MS-11175 | Cassette Heat Pipe with Heat Shrink | N/A - Assembled in house |  |  |  |  |  |  | 0 |  |  |  | 1.0 | 3.0 | 3.0 |  |
| DRSK1076 | MS-11089 | Cassette Top Populated | M11169 | Jetson Additional Cooling Block | Retains heat pipe | Mechanical Failure | Mechanical damage from external forces | Decreased thermal performance Risk of short circuit | Minor discomfort | 1.0 | 3.0 | 3 | None Needed | N/A |  | 1.0 | 3.0 | 3.0 |  |
| DRSK1077 | MS-11089 | Cassette Top Populated | M11170 | Charging Circuit Heat Block Bracket | Retains heat pipe | Mechanical Damage | Mechanical damage from external forces | Decreased thermal performance | Minor discomfort | 1.0 | 3.0 | 3 | None Needed | N/A |  | 1.0 | 3.0 | 3.0 |  |
| DRSK1078 | MS-11089 | Cassette Top Populated | M50083 | Socket button head screw M3x0.5 x 10 Stainless Steel | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 |  | 1.0 | 3.0 | 3.0 |  |
| DRSK1079 | MS-11089 | Cassette Top Populated | M50881 | 18-8 Stainless Steel Hex Flat Head Screws M3 x 0.50 mm Thread Size, 4 mm Long | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 |  | 1.0 | 3.0 |  |  |
| DRSK1080 | MS-11089 | Cassette Top Populated | M50882 | 18-8 Stainless Steel Hex Flat Head Screws M2 x 0.40 mm Thread Size, 4 mm Long | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 |  |  |  |  |  |
| DRSK1081 | MS-11089 | Cassette Top Populated | MS-11176 | 5V0 Regulator Heat Block and TIM | N/A - Assembled in house |  |  |  |  |  |  | 0 |  |  |  | 1.0 | 3.0 | 3.0 |  |
| DRSK1082 | MS-11089 | Cassette Top Populated | M11147 | 5V0 Regulator Heat Block Heat Pipe | Transfers heat | Heat pipe looses internal fluid | Mechanical damage from external forces | Decreased Thermal performance | Minor discomfort | 1.0 | 3.0 | 3 | None Needed | N/A |  | 1.0 | 2.0 | 2.0 |  |
| DRSK1083 | MS-11089 | Cassette Top Populated | M50281 | Socket button head screw M3x0.5 x 12 Stainless Steel | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 |  | 1.0 | 2.0 | 2.0 |  |
| DRSK1084 | MS-11089 | Cassette Top Populated | M50856 | Silicone Oil 5000 CST | Lubricant to assist during assembly | Lubricant ineffective | Improper storage before application | Difficulty during assembly. Silicone dampeners damaged during assembly. Minor Dissatisfaction | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A |  | 1.0 | 2.0 | 2.0 |  |
| DRSK1085 | MS-11089 | Cassette Top Populated | M50289 | Anaerobic adhesive, Loctite 242 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1086 | MS-11089 | Cassette Top Populated | M50289 | Anaerobic adhesive, Loctite 242 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1087 | MS-11089 | Cassette Top Populated | M50289 | Anaerobic adhesive, Loctite 242 | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK1088 | MS-11089 | Cassette Top Populated | M50289 | Anaerobic adhesive, Loctite 242 | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1089 | MS-11088 | Carbon Plate and Foam | M10238 | Carbon Sandwich | Distribues weight to allow higher force to be applied to surface of the cassette | Plate breaks | Poor weight distribution | Hole in enclosure; loss of electrical safety | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | Plate weight test (600lb load) | PRD11.10 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1090 | MS-11088 | Carbon Plate and Foam | M11035 | Carbon Fiber Plate Adhesive | Distribues weight to allow higher force to be applied to surface of the cassette | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1091 | MS-11088 | Carbon Plate and Foam | M11046 | Carbon Fiber Plate Foam | Distribues weight to allow higher force to be applied to surface of the cassette | Plate breaks | Poor weight distribution | Hole in enclosure; loss of electrical safety | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | Plate weight test (600lb load) | PRD11.10 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1092 | MS-11087 | Cassette Bottom Populated | MS-11092 | Cassette Enclosure Bottom with Inserts | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1093 | MS-11087 | Cassette Bottom Populated | MS-11092 | Cassette Enclosure Bottom with Inserts | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1094 | MS-11087 | Cassette Bottom Populated | MS-11092 | Cassette Enclosure Bottom with Inserts | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1095 | MS-11087 | Cassette Bottom Populated | MS-11092 | Cassette Enclosure Bottom with Inserts | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| DRSK1096 | MS-11087 | Cassette Bottom Populated | MS-11092 | Cassette Enclosure Bottom with Inserts | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1097 | MS-11087 | Cassette Bottom Populated | MS-11092 | Cassette Enclosure Bottom with Inserts | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1098 | MS-11087 | Cassette Bottom Populated | MS-11092 | Cassette Enclosure Bottom with Inserts | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| DRSK1099 | MS-11087 | Cassette Bottom Populated | MS-10385 | CASSETTE FAN HARNESS | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1100 | MS-11087 | Cassette Bottom Populated | MS-10385 | CASSETTE FAN HARNESS | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1101 | MS-11087 | Cassette Bottom Populated | MS-10385 | CASSETTE FAN HARNESS | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| DRSK1102 | MS-11087 | Cassette Bottom Populated | MS-10385 | CASSETTE FAN HARNESS | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1103 | MS-11087 | Cassette Bottom Populated | MS-10385 | CASSETTE FAN HARNESS | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1104 | MS-11087 | Cassette Bottom Populated | MS-10385 | CASSETTE FAN HARNESS | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| DRSK1105 | MS-11087 | Cassette Bottom Populated | M11085 | Cassette Catch Plate | Mounts cassette to cart mount | Plate breaks | Sudden disconnect via mechanical damage | Product inoperable; shorted components | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1106 | MS-11087 | Cassette Bottom Populated | M11040 | Cassette Bottom Bumper | Shock absorbtion and mounting | Fails to stay in place | Mechanical damage from external forces | Scew imaging surface | Minor Operator Dissatisfaction | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1107 | MS-11087 | Cassette Bottom Populated | M50157 | Thread-Forming Screws for Thin Plastic | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| DRSK1108 | MS-11087 | Cassette Bottom Populated | M50157 | Thread-Forming Screws for Thin  Plastic | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1109 | MS-11087 | Cassette Bottom Populated | M50157 | Thread-Forming Screws for Thin Plastic | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1110 | MS-11087 | Cassette Bottom Populated | M50157 | Thread-Forming Screws for Thin Plastic | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 7.0 | 3.0 | 14.0 |  |
| DRSK1111 | MS-11087 | Cassette Bottom Populated | M50157 | Thread-Forming Screws for Thin Plastic | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1112 | MS-11087 | Cassette Bottom Populated | M50157 | Thread-Forming Screws for Thin Plastic | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1113 | MS-11087 | Cassette Bottom Populated | M50157 | Thread-Forming Screws for Thin Plastic | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1114 | MS-11087 | Cassette Bottom Populated | M50157 | Thread-Forming Screws for Thin Plastic | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1115 | MS-11087 | Cassette Bottom Populated | M50443 | Torx Plus Rounded Head Thread Forming Screw M3, 5mm Long | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1116 | MS-11087 | Cassette Bottom Populated | M50443 | Torx Plus Rounded Head Thread Forming Screw M3, 5mm Long | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1117 | MS-11087 | Cassette Bottom Populated | M50443 | Torx Plus Rounded Head Thread Forming Screw M3, 5mm Long | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1118 | MS-11087 | Cassette Bottom Populated | M50443 | Torx Plus Rounded Head Thread Forming Screw M3, 5mm Long | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 7.0 | 3.0 | 7.0 |  |
| DRSK1119 | MS-11087 | Cassette Bottom Populated | M11083 | CASSETTE DUCT COVER | Thermal protection for the cassette - directs airflow for thermal control;Prevents access to fan and heatsinks | Fails to direct airflow | Mechanical damage from external forces | Reduced performance | Operator Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1120 | MS-11087 | Cassette Bottom Populated | M11083 | CASSETTE DUCT COVER | Thermal protection for the cassette - directs airflow for thermal control;Prevents access to fan and heatsinks | Acdess to fan and heatsink | Cover detaches | Reduced performance | Minor Burn or Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1121 | MS-11087 | Cassette Bottom Populated | M11101 | VESA Mount Plate | Mounts cassette to cart mount | Plate breaks | Sudden disconnect via mechanical damage | Product inoperable; shorted components | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1122 | MS-11087 | Cassette Bottom Populated | M11102 | VESA Mount Plate Adhesive | Mounts cassette to cart mount | Plate becomes detached | Sudden disconnect via mechanical damage | Product inoperable; shorted components | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1123 | MS-11087 | Cassette Bottom Populated | M10492 | Torx Flat Head Screws, M3 x 0.50 x 8 Stainless Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1124 | MS-11087 | Cassette Bottom Populated | M50888 | Anaerobic adhesive, Loctite 403 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation |  |  |  |  |
| DRSK1125 | MS-11087 | Cassette Bottom Populated | M50888 | Anaerobic adhesive, Loctite 403 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation |  |  |  |  |
| DRSK1126 | MS-11087 | Cassette Bottom Populated | M50888 | Anaerobic adhesive, Loctite 403 | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK1127 | MS-11087 | Cassette Bottom Populated | M50888 | Anaerobic adhesive, Loctite 403 | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK1128 | MS-11087 | Cassette Bottom Populated | M50856 | Silicone Oil 5000 CST | Lubricant to assist during assembly | Lubricant ineffective | Improper storage before application | Difficulty during assembly. Silicone dampeners damaged during assembly. Minor Dissatisfaction | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A |  | 1.0 | 3.0 |  |  |
| DRSK1129 | MS-11110 | Cassette Display Assembly | M50449 | Self Tapper M3 5mm | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK1130 | MS-11110 | Cassette Display Assembly | M50449 | Self Tapper M3 5mm | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1131 | MS-11110 | Cassette Display Assembly | M50449 | Self Tapper M3 5mm | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1132 | MS-11110 | Cassette Display Assembly | M50449 | Self Tapper M3 5mm | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1133 | MS-11110 | Cassette Display Assembly | M50003 | CASSETTE SCREEN | Bracket that holds the antennaes above the isolation board | Fails to stay attached | Improper allignment | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1134 | MS-11110 | Cassette Display Assembly | M50003 | CASSETTE SCREEN | Bracket that holds the antennaes above the isolation board | Display is obscured | Too much pressure applied to screen - breaks | Display not visible to operator | Delayed Procedure | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1135 | MS-11110 | Cassette Display Assembly | M11069 | Display Carrier | Bracket that holds display screen | Misalligned | Mechanical damage from external forces | Screen obstructed | Instrument failure, no results | 1.0 | 2.0 | 2 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1136 | MS-11110 | Cassette Display Assembly | ES-10037 | MX1 Cassette Display PCBA | Provides tracking to device | Open LED | Faulty RGB LED | RGB LEDs failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | LED redundancy | PRD3.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1137 | MS-11110 | Cassette Display Assembly | ES-10037 | MX1 Cassette Display PCBA | Controls display output/input | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1138 | MS-11110 | Cassette Display Assembly | M10404 | Display Adhesive, Cassette Display | Holds display screen in place | Display detaches | Improper allignment | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1139 | MS-11110 | Cassette Display Assembly | M10450 | DISPLAY ASSEMBLY ESD ADHESIVE | Insulates display from possible ESD event | Adhesive failure | Poor Surface Finish | ESD event destroys display board or cassette main | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1140 | MS-11091 | Cassette Button Carrier with Inserts | MS-11082 | Button Cover Assembly | Turns Cassette ON/OFF | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delayed Procedure | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1141 | MS-11091 | Cassette Button Carrier with Inserts | MS-11082 | Button Cover Assembly | Turns Cassette ON/OFF | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1142 | MS-11091 | Cassette Button Carrier with Inserts | MS-11082 | Button Cover Assembly | Turns Cassette ON/OFF | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1143 | MS-11091 | Cassette Button Carrier with Inserts | MS-11082 | Button Cover Assembly | Turns Cassette ON/OFF | Fails to seal | Button pulled out/dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1144 | MS-11091 | Cassette Button Carrier with Inserts | MS-11082 | Button Cover Assembly | Turns Cassette ON/OFF | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1145 | MS-11091 | Cassette Button Carrier with Inserts | M11036 | T-ROD | Connects the silicon button cover to the button(s) | Rod breaks | Mechanical damage from external forces | Product inoperable; Unable to power on | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1146 | MS-11091 | Cassette Button Carrier with Inserts | M11036 | T-ROD | Connects the silicon button cover to the button(s) | Rod unable to trigger button press | Too short | Product inoperable; Unable to power on | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1147 | MS-11091 | Cassette Button Carrier with Inserts | M10478 | Socket button head Torx screw M3 x 0.50 x 6, Zinc-Plated Alloy Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1148 | MS-11091 | Cassette Button Carrier with Inserts | ES-10029 | BUTTON BOARD | Relays button push action to cassette main | Overvoltage | Individual component failure (open/shorts/etc) | Damage detector; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1149 | MS-11091 | Cassette Button Carrier with Inserts | ES-10029 | BUTTON BOARD | Connects the silicon button cover to the button(s) | Rod breaks | Mechanical damage from external forces | Product inoperable; Unable to power on | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1150 | MS-11091 | Cassette Button Carrier with Inserts | ES-10029 | BUTTON BOARD | Connects the silicon button cover to the button(s) | Rod unable to trigger button press | Too short | Product inoperable; Unable to power on | Instrument failure, no results | 1.0 | 2.0 | 2 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation |  |  |  |  |
| DRSK1151 | MS-11091 | Cassette Button Carrier with Inserts | M11078 | CASSETTE MOLDED BUTTON | Turns Cassette ON/OFF | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delayed Procedure | 4.0 | 2.0 | 8 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1152 | MS-11091 | Cassette Button Carrier with Inserts | M11078 | CASSETTE MOLDED BUTTON | Turns Cassette ON/OFF | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1153 | MS-11091 | Cassette Button Carrier with Inserts | M11078 | CASSETTE MOLDED BUTTON | Turns Cassette ON/OFF | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1154 | MS-11091 | Cassette Button Carrier with Inserts | M11078 | CASSETTE MOLDED BUTTON | Turns Cassette ON/OFF | Fails to seal | Button pulled out/dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1155 | MS-11091 | Cassette Button Carrier with Inserts | M11078 | CASSETTE MOLDED BUTTON | Turns Cassette ON/OFF | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1156 | MS-10384 | Tile Boards and Mounting Bracket | ES-10038 | MX1 Cassette Angled Tracking PCB | Controls display output/input | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1157 | MS-10384 | Tile Boards and Mounting Bracket | ES-10038 | MX1 Cassette Angled Tracking PCB | Provides tracking to device | PCB failure | Individual component failure (open/shorts/etc) | LEDs failure, device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | LED redundancy | PRD3.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1158 | MS-10384 | Tile Boards and Mounting Bracket | ES-10038 | MX1 Cassette Angled Tracking PCB | Provides tracking to device | Short LED | Faulty LED | LEDs failure, device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | LED redundancy | PRD3.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1159 | MS-10384 | Tile Boards and Mounting Bracket | ES-10038 | MX1 Cassette Angled Tracking PCB | Provides tracking to device | Open LED | Faulty LED | LEDs failure, device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | LED redundancy | PRD3.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1160 | MS-10384 | Tile Boards and Mounting Bracket | ES-10038 | MX1 Cassette Angled Tracking PCB | Provides tracking to device | Short LED | Faulty RGB LED | RGB LEDs failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | LED redundancy | PRD3.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1161 | MS-10384 | Tile Boards and Mounting Bracket | ES-10038 | MX1 Cassette Angled Tracking PCB | Provides tracking to device | Open LED | Faulty RGB LED | RGB LEDs failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | LED redundancy | PRD3.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1162 | MS-10384 | Tile Boards and Mounting Bracket | MS-11112 | Cassette Side Board Mount Assembly | Aligns LED tile boards in cassette | Misaligns LEDs | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1163 | MS-10384 | Tile Boards and Mounting Bracket | MS-11112 | Cassette Side Board Mount Assembly | Aligns LED tile boards in cassette | Misaligns LEDs | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1164 | MS-10384 | Tile Boards and Mounting Bracket | M10478 | Socket button head Torx screw M3 x 0.50 x 6, Zinc-Plated Alloy Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1165 | MS-11086 | Cassette Main - Modules Populated | M50817 | Intel Wireless-AC 9260, 2230, 2x2 AC+BT, Gigabit, No vPro | Provides Connectivity to Tablet and Emitter | No Wifi | Mechanical damage | Device unable to communicate with PACS server | Delayed Procedure | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1166 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | Short LED | Faulty LED | LEDs failure, device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | LED redundancy | PRD3.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1167 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | Open LED | Faulty LED | LEDs failure, device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | LED redundancy | PRD3.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1168 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | Short LED | Faulty RGB LED | RGB LEDs failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | LED redundancy | PRD3.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1169 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | Open LED | Faulty RGB LED | RGB LEDs failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | LED redundancy | PRD3.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1170 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | Overheats | Shorting of a component along main power line | Potential for burnt internal parts; device inoperable | Major Fire | 7.0 | 2.0 | 14 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1171 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | Battery Damage | Individual component failure (open/shorts/etc) | Battery failure - potential combustion | Major Fire | 7.0 | 2.0 | 14 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1172 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | Unregulated Power rail | Individual component failure | Potential for burnt internal parts; device inoperable | Major Fire | 7.0 | 2.0 | 14 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1173 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | Overheats | Individual component failure (open/shorts/etc) | Increased touch temperatures | Minor Burn | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1174 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | PCB failure | Individual component failure (open/shorts/etc) | Cassette failure | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1175 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1176 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1177 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1178 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1179 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1180 | MS-11086 | Cassette Main - Modules Populated | ES-10004 | Cassette Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, WIFI, and LTE modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1181 | MS-11086 | Cassette Main - Modules Populated | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1182 | MS-11086 | Cassette Main - Modules Populated | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1183 | MS-11086 | Cassette Main - Modules Populated | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Unable to save images | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1184 | MS-11086 | Cassette Main - Modules Populated | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Unable to take image | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1185 | MS-11086 | Cassette Main - Modules Populated | M10478 | Socket button head Torx screw M3 x 0.50 x 6, Zinc-Plated Alloy Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1186 | MS-11086 | Cassette Main - Modules Populated | M11076 | Molded USB C Port | Covers USB C port | Fails to cover port | Mechanical damage from external forces | No device effect; potential for damage to port | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK1187 | MS-11086 | Cassette Main - Modules Populated | M50157 | Thread-Forming Screws for Thin Plastic | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1188 | MS-11086 | Cassette Main - Modules Populated | M50157 | Thread-Forming Screws for Thin Plastic | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin) | Temporary Discomfort | 1.0 | 2.0 | 2 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1189 | MS-11086 | Cassette Main - Modules Populated | M50157 | Thread-Forming Screws for Thin Plastic | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1190 | MS-11086 | Cassette Main - Modules Populated | M50157 | Thread-Forming Screws for Thin Plastic | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1191 | MS-11086 | Cassette Main - Modules Populated | M50157 | Thread-Forming Screws for Thin Plastic | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1192 | MS-11086 | Cassette Main - Modules Populated | M50157 | Thread-Forming Screws for Thin Plastic | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1193 | MS-11086 | Cassette Main - Modules Populated | M50157 | Thread-Forming Screws for Thin Plastic | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1194 | MS-11086 | Cassette Main - Modules Populated | M50157 | Thread-Forming Screws for Thin Plastic | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1195 | MS-11086 | Cassette Main - Modules Populated | M50214 | Rubber PCB Isolation Grommet | Silicone bushing that mounts/supports boards | Becomes detached | Sudden disconnect via mechanical damage | No Device Effect | No Patient Effect | 1.0 | 1.0 | 1 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1196 | MS-11086 | Cassette Main - Modules Populated | M10459 | Cassette USB Ferrite Cap | Attaches Ferrite | Mechanical Failure | Mechanical Shock | Ferrite becomes loose - could cause a data harness failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1197 | MS-11086 | Cassette Main - Modules Populated | M50423 | USB 3.2 Type-C IP67 Rated Jumper | USB Port connector | Misalignment | Mechanical Shock | Broken Data or Power Cable; Cannot Charge or Communicate | Instrument Failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1198 | MS-11086 | Cassette Main - Modules Populated | M50423 | USB 3.2 Type-C IP67 Rated Jumper | USB Port connector | Port Wear-Out | Repetitive Use | Broken Data or Power Cable; Cannot Charge or Communicate | Instrument Failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1199 | MS-11086 | Cassette Main - Modules Populated | M50432 | Screw, M2 x 0.40mm x 4mmL | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1200 | MS-11086 | Cassette Main - Modules Populated | MS-10402 | USB FERRITE | EMC Choke | Mechanical Failure | Not properly constrained | EMC issues; impact other devices | Low Operator Inconvenience | 1.0 | 3.0 | 3 | IEC 60601-2 Testing | PRD20.6 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1201 | MS-11103 | P01 Cassette Heat Pipe and Block | M11097 | Heat Sink Plate | Expels heat | Overheat | Improper specifications | Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Thermal monitoring of jetson | PRD2.3 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1202 | MS-11103 | P01 Cassette Heat Pipe and Block | M11099 | Heat Sink Plate Gasket | Seals heat sink to plate | Overheat | Improper specifications | Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Thermal monitoring of jetson | PRD2.3 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1203 | MS-11103 | P01 Cassette Heat Pipe and Block | M11100 | P01 Cassette Heat Sink, UB50-9B | Stops ingress to the heat sink | Ingress to heat sink | Mechanical damage from external forces | Product inoperable; shorted components | Instrument failure, no results | 1.0 | 1.0 | 1 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1204 | MS-11103 | P01 Cassette Heat Pipe and Block | M11100 | P01 Cassette Heat Sink, UB50-9B | Stops ingress to the heat sink | Ingress to heat sink | Too thin | Product inoperable; shorted components | Instrument failure, no results | 1.0 | 1.0 | 1 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK1205 | MS-11103 | P01 Cassette Heat Pipe and Block | M10479 | Socket button head screw M2 x 0.4 x 4  Zinc-Plated Alloy Steel, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK1206 | MS-11103 | P01 Cassette Heat Pipe and Block | M11098 | Heat Sink Plate TIM | Expels heat | Overheat | Improper specifications | Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Thermal monitoring of jetson | PRD2.3 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK1207 | MS-11103 | P01 Cassette Heat Pipe and Block | M10494 | Xavier NX screw, with thread locker | Fastener | Internal components become accessible | Screws loosen over time | Internal components become accessible | Minor Electrical Shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK1208 | MS-11103 | P01 Cassette Heat Pipe and Block | M50082 | Jetson Xavier NX Leaf Spring | Runs device and ensures proper functioning | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK1209 | MS-11103 | P01 Cassette Heat Pipe and Block | M50082 | Jetson Xavier NX Leaf Spring | Provides impact resistance to Jetson | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1210 | MS-11103 | P01 Cassette Heat Pipe and Block | M50101 | Jetson Xavier NX | Runs device and ensures proper functioning | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 5.0 | 5.0 |  |
| DRSK1211 | MS-11103 | P01 Cassette Heat Pipe and Block | M50101 | Jetson Xavier NX | Runs device and ensures proper functioning | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 4.0 | 12.0 |  |
| DRSK1212 | MS-11103 | P01 Cassette Heat Pipe and Block | M50153 | Thermal Paste, TC3 | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 4.0 | 4.0 | 12.0 |  |
| DRSK1213 | MS-11103 | P01 Cassette Heat Pipe and Block | M50153 | Thermal Paste, TC3 | Thermal protection for the cassette | Overheat | Improper material choice | Reduced performance | Operator Dissatisfaction | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 4.0 | 12.0 |  |
| DRSK1214 | MS-11103 | P01 Cassette Heat Pipe and Block | M50617 | Copper Foil Tape Stock | Gap filler for heat transfer | Too thin/Too Thick | Improper material choice | Thermal Performance Reduction; Early Jetson Shutdown | Delayed Procedure | 1.0 | 3.0 | 3 | Compliance to IEC 60601-2-28 | PRD20.9 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1215 | MS-11103 | P01 Cassette Heat Pipe and Block | MS-11093 | Cassette Jetson Heat Pipe ASSY | Draw heat from one location to another | Jetson/Monoblock Overheat | Improper pipe routing | Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Thermal monitoring of jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1216 | MS-11103 | P01 Cassette Heat Pipe and Block | MS-11093 | Cassette Jetson Heat Pipe ASSY | Draw heat from one location to another | Jetson/Monoblock Overheat | Mechanical damage from external forces | Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Thermal monitoring of jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1217 | MS-11103 | P01 Cassette Heat Pipe and Block | MS-11093 | Cassette Jetson Heat Pipe ASSY | Draw heat from one location to another | Jetson/Monoblock Overheat | Insufficient heat transfer capacity | Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2 | Thermal monitoring of jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1218 | MS-10402 | USB FERRITE | M50538 | Ferrite | N/A - Part of a Kit |  |  |  |  |  |  | 0 |  |  |  | 1.0 | 2.0 | 2.0 |  |
| DRSK1219 | MS-11113 | Cassette + Inserts and Light Pipes | M50234 | LIGHT PIPE TOP CAP | Brings tracking LED to cassette surface | Broken light pipe | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1220 | MS-11113 | Cassette + Inserts and Light Pipes | M50234 | LIGHT PIPE TOP CAP | Brings status LED to visible surface | Broken light pipe | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1221 | MS-11113 | Cassette + Inserts and Light Pipes | M11052 | VISIBLE LED LIGHT PIPE CAP | Brings status LED to visible surface | Broken light pipe | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1222 | MS-11113 | Cassette + Inserts and Light Pipes | M11104 | Cassette Detector Area Decal | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1223 | MS-11113 | Cassette + Inserts and Light Pipes | M11104 | Cassette Detector Area Decal | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1224 | MS-11113 | Cassette + Inserts and Light Pipes | M11104 | Cassette Detector Area Decal | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1225 | MS-11113 | Cassette + Inserts and Light Pipes | M11104 | Cassette Detector Area Decal | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1226 | MS-11113 | Cassette + Inserts and Light Pipes | M11104 | Cassette Detector Area Decal | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1227 | MS-11113 | Cassette + Inserts and Light Pipes | M11104 | Cassette Detector Area Decal | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1228 | MS-11113 | Cassette + Inserts and Light Pipes | M11104 | Cassette Detector Area Decal | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1229 | MS-11113 | Cassette + Inserts and Light Pipes | MS-11090 | CASSETTE TOP - NEW DUCTED - ASSY | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1230 | MS-11113 | Cassette + Inserts and Light Pipes | MS-11090 | CASSETTE TOP - NEW DUCTED - ASSY | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1231 | MS-11113 | Cassette + Inserts and Light Pipes | MS-11090 | CASSETTE TOP - NEW DUCTED - ASSY | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1232 | MS-11113 | Cassette + Inserts and Light Pipes | MS-11090 | CASSETTE TOP - NEW DUCTED - ASSY | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1233 | MS-11113 | Cassette + Inserts and Light Pipes | MS-11090 | CASSETTE TOP - NEW DUCTED - ASSY | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1234 | MS-11113 | Cassette + Inserts and Light Pipes | MS-11090 | CASSETTE TOP - NEW DUCTED - ASSY | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1235 | MS-11113 | Cassette + Inserts and Light Pipes | MS-11090 | CASSETTE TOP - NEW DUCTED - ASSY | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1236 | MS-11114 | Tracking Board with Hardware | ES-10036 | Tracking PCBA | Connects the silicon button cover to the button(s) | Rod unable to trigger button press | Too short | Product inoperable; Unable to power on | Instrument failure, no results | 1.0 | 2.0 | 2 | DEMO VVPR - Haptic Feedback | PRD10.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1237 | MS-11114 | Tracking Board with Hardware | ES-10036 | Tracking PCBA | Provides tracking to device | PCB failure | Individual component failure (open/shorts/etc) | LEDs failure, device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | LED redundancy | PRD3.4 | No further planned remediation |  |  |  |  |
| DRSK1238 | MS-11114 | Tracking Board with Hardware | ES-10036 | Tracking PCBA | Provides tracking to device | Short LED | Faulty LED | LEDs failure, device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | LED redundancy | PRD3.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1239 | MS-11114 | Tracking Board with Hardware | ES-10036 | Tracking PCBA | Provides tracking to device | Open LED | Faulty LED | LEDs failure, device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | LED redundancy | PRD3.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1240 | MS-11114 | Tracking Board with Hardware | ES-10036 | Tracking PCBA | Provides tracking to device | Short LED | Faulty RGB LED | RGB LEDs failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | LED redundancy | PRD3.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1241 | MS-11114 | Tracking Board with Hardware | ES-10036 | Tracking PCBA | Provides tracking to device | Open LED | Faulty RGB LED | RGB LEDs failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | LED redundancy | PRD3.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1242 | MS-11114 | Tracking Board with Hardware | M50434 | Snap-in Supports with Female Connection | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1243 | MS-11114 | Tracking Board with Hardware | M50434 | Snap-in Supports with Female Connection | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1244 | MS-11114 | Tracking Board with Hardware | M50434 | Snap-in Supports with Female Connection | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 7.0 | 2.0 | 14.0 |  |
| DRSK1245 | MS-11114 | Tracking Board with Hardware | M50434 | Snap-in Supports with Female Connection | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1246 | MS-11114 | Tracking Board with Hardware | M50450 | Phillips Rounded Head Thread-Forming Screws for Plastic, 18-8 Stainless Steel, M3.5 Screw Size, 8 mm Long | Joins components | Fails to hold components together | Too short | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1247 | MS-11114 | Tracking Board with Hardware | M50450 | Phillips Rounded Head Thread-Forming Screws for Plastic, 18-8 Stainless Steel, M3.5 Screw Size, 8 mm Long | Joins components | Fails to hold components together | Too long | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1248 | MS-11114 | Tracking Board with Hardware | M50450 | Phillips Rounded Head Thread-Forming Screws for Plastic, 18-8 Stainless Steel, M3.5 Screw Size, 8 mm Long | Joins components | Fails to hold components together | Screws loosen over time | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1249 | MS-11114 | Tracking Board with Hardware | M50450 | Phillips Rounded Head Thread-Forming Screws for Plastic, 18-8 Stainless Steel, M3.5 Screw Size, 8 mm Long | Joins components | Fails to hold components together | No thread locking | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1250 | MS-11114 | Tracking Board with Hardware | M50214 | Rubber PCB Isolation Grommet | Silicone bushing that mounts/supports boards | Becomes detached | Sudden disconnect via mechanical damage | No Device Effect | No Patient Effect | 1.0 | 1.0 | 1 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1251 | MS-11139 | Cassette Handle Assembly | M11130 | Cassette Handle Top | Provides grip for operator | Drops Cassette | Material fails - cannot support load | Product inoperable | Minor injury if dropped on a person | 4.0 | 1.0 | 4 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1252 | MS-11139 | Cassette Handle Assembly | M11130 | Cassette Handle Top | Provides grip for operator | Grip uncomfortable to operator | Non-ergonomic design | None | Minor Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1253 | MS-11139 | Cassette Handle Assembly | M11131 | Cassette Handle Bottom | Provides grip for operator | Drops Cassette | Material fails - cannot support load | Product inoperable | Minor injury if dropped on a person | 4.0 | 1.0 | 4 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1254 | MS-11139 | Cassette Handle Assembly | M11131 | Cassette Handle Bottom | Provides grip for operator | Grip uncomfortable to operator | Non-ergonomic design | None | Minor Dissatisfaction | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation |  |  |  |  |
| DRSK1255 | MS-11139 | Cassette Handle Assembly | M11134 | Cassette Handle Strap | Allows operator to access grip and supports weight | Drops Cassette | Material fails - cannot support load | Product inoperable | Minor injury if dropped on a person | 4.0 | 1.0 | 4 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK1256 | MS-11139 | Cassette Handle Assembly | M11135 | Cassette Handle Connector Screw Base | Mates handle and strap to cassette | Does not keep handle attached to cassette | Incorrect design | Product inoperable | Minor injury if dropped on a person | 4.0 | 1.0 | 4 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1257 | MS-11139 | Cassette Handle Assembly | M11136 | Cassette Handle Connector Screw Cap | Mates handle and strap to cassette | Does not keep handle attached to cassette | Incorrect design | Product inoperable | Minor injury if dropped on a person | 4.0 | 1.0 | 4 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1258 | MS-11139 | Cassette Handle Assembly | M50494 | Flat Head Thread-Forming Screws for Plastic Torx, Zinc-Plated Steel, M3 Screw Size, 16.000 mm Long | Holds parts together | Components are not kept held together | Improper thread spec | Product inoperable | Minor injury if dropped on a person | 4.0 | 1.0 | 4 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1259 | MS-11139 | Cassette Handle Assembly | M50495 | 18-8 Stainless Steel Narrow Cheese Head Slotted Screws M3 x 0.5 mm Thread, 10 mm Long, 4.00 mm Head Diameter | Holds parts together | Components are not kept held together | Improper thread spec | Product inoperable | Minor injury if dropped on a person | 4.0 | 1.0 | 4 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1260 | MS-11174 | Cassette Charging Circuit Heatblock with TIM | M11150 | Charging Circuit Heat Block | Provides thermal jumper between heat pipe and PCB components. Retains heat pipes | Heat block breaks. Heat pipe becomes loose | Mechanical damage from external forces | Decreased thermal performance | Minor discomfort | 1.0 | 3.0 | 3 | Spec material within thermal performance parameter range | RSK_R169 |  | 1.0 | 3.0 | 3.0 |  |
| DRSK1261 | MS-11174 | Cassette Charging Circuit Heatblock with TIM | M11171 | Charging Inductor TIM | Provides thermal jumper between heat pipe and PCB components | Material Breaks Down | Elevated Temperature | Decreased thermal performance | Minor discomfort | 1.0 | 3.0 | 3 | Spec material within thermal performance parameter range | RSK_R169 |  | 1.0 | 2.0 | 2.0 |  |
| DRSK1262 | MS-11174 | Cassette Charging Circuit Heatblock with TIM | M11172 | Switching MOSFET TIM | Provides thermal jumper between heat pipe and PCB components | Material Breaks Down | Elevated Temperature | Decreased thermal performance | Minor discomfort | 1.0 | 3.0 | 3 | Spec material within thermal performance parameter range | RSK_R169 |  | 4.0 | 2.0 | 8.0 |  |
| DRSK1263 | MS-11174 | Cassette Charging Circuit Heatblock with TIM | M11173 | Cassette MOSFET TIM | Provides thermal jumper between heat pipe and PCB components | Material Breaks Down | Elevated Temperature | Decreased thermal performance | Minor discomfort | 1.0 | 3.0 | 3 | Spec material within thermal performance parameter range | RSK_R169 |  | 1.0 | 2.0 | 2.0 |  |
| DRSK1264 | MS-11175 | Cassette Heat Pipe with Heat Shrink | M50342 | Heat Shrink, FIT221 3/16 | Provides insulation between heat pipe and surrounding environment | Break down over time | Elevated Temperature | No insulation between heat pipe and environment. Risk of short circuit | Instrument failure, no results | 1.0 | 3.0 | 3 | Spec material within thermal performance parameter range | RSK_R169 |  | 4.0 | 3.0 | 12.0 |  |
| DRSK1265 | MS-11175 | Cassette Heat Pipe with Heat Shrink | M11151 | Charging Circuit Heat Block Heat Pipe | Transfers heat | Heat pipe looses internal fluid | Mechanical damage from external forces | Decreased Thermal performance | Minor discomfort | 1.0 | 3.0 | 3 | None Needed | N/A |  | 4.0 | 2.0 | 8.0 |  |
| DRSK1266 | MS-11176 | 5V0 Regulator Heat Block and TIM | M11146 | 5V0 Regulator Heat Block | Provides thermal jumper between heat pipe and PCB components. Retains heat pipes | Heat block breaks. Heat pipe becomes loose | Mechanical damage from external forces | Decreased thermal performance | Minor discomfort | 1.0 | 3.0 | 3 | None Needed | N/A |  | 4.0 | 2.0 | 8.0 |  |
| DRSK1267 | MS-11176 | 5V0 Regulator Heat Block and TIM | M11154 | 5V0 Regulator Heat Block Large Inductor TIM | Provides thermal jumper between heat pipe and PCB components | Material Breaks Down | Elevated Temperature | Decreased thermal performance | Minor discomfort | 1.0 | 3.0 | 3 | Spec material within thermal performance parameter range | RSK_R169 |  | 1.0 | 2.0 | 2.0 |  |
| DRSK1268 | MS-11176 | 5V0 Regulator Heat Block and TIM | M11155 | 5V0 Regulator Heat Block DC DC TIM | Provides thermal jumper between heat pipe and PCB components | Material Breaks Down | Elevated Temperature | Decreased thermal performance | Minor discomfort | 1.0 | 3.0 | 3 | Spec material within thermal performance parameter range | RSK_R169 |  | 4.0 | 3.0 | 12.0 |  |
| DRSK1269 | MS-11176 | 5V0 Regulator Heat Block and TIM | M11156 | 5V0 Regulaor Heat Block Small Inductor TIM | Provides thermal jumper between heat pipe and PCB components | Material Breaks Down | Elevated Temperature | Decreased thermal performance | Minor discomfort | 1.0 | 3.0 | 3 | Spec material within thermal performance parameter range | RSK_R169 |  | 4.0 | 2.0 | 8.0 |  |
| DRSK1270 | H1 | Wired Charger | M50011 | 100 Watt USB-C PD Medical Desktop Power Supply | Charges emitter and cassette | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1271 | H1 | Wired Charger | M50011 | 100 Watt USB-C PD Medical Desktop Power Supply | Charges emitter and cassette | Enclosure cracks | Drops | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1272 | H1 | Wired Charger | M50011 | 100 Watt USB-C PD Medical Desktop Power Supply | Charges emitter and cassette | Electrical failure | Internal damage/electrical short | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1273 | H1 | Wired Charger | M50011 | 100 Watt USB-C PD Medical Desktop Power Supply | Charges emitter and cassette | Electrical failure | Under spec'd | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1274 | H1 | Wired Charger | M50011 | 100 Watt USB-C PD Medical Desktop Power Supply | Charges emitter and cassette | Electrical failure | Under spec'd | Product inoperable | Moderate Electrical Shock | 7.0 | 3.0 | 21 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1275 | H1 | Wired Charger | M50316 | H1 Outlet NEMA-C7 Cable | Charges emitter and cassette | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation |  |  |  |  |
| DRSK1276 | H1 | Wired Charger | M50316 | H1 Outlet NEMA-C7 Cable | Charges emitter and cassette | Enclosure cracks | Drops | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1277 | H1 | Wired Charger | M50316 | H1 Outlet NEMA-C7 Cable | Charges emitter and cassette | Electrical failure | Internal damage/electrical short | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1278 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Electrical failure | Internal damage/electrical short | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1279 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1280 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Illegible | Improper color choice | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1281 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1282 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1283 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1284 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1285 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1286 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1287 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Electrical failure | Internal damage/electrical short | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12 | Charger OTS IEC 60601-1 Certified | RSK_R125 | 2MOP in Cassette | 1.0 | 2.0 | 2.0 |  |
| DRSK1288 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1289 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Illegible | Improper color choice | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1290 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1291 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1292 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1293 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1294 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1295 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1296 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1297 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1298 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1299 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1300 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1301 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1302 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1303 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1304 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1305 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK1306 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1307 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1308 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1309 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1310 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1311 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1312 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Failure to allow proper spacing | Improper specifications - too small | Potential damage to product external | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1313 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Failure to allow proper spacing | Improper specifications - too small | Potential damage to product internal | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1314 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Failure to maintain integrity of product | Improper material choice | Potential damage to product external | Instrument failure, no results | 1.0 | 2.0 | 2 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1315 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Failure to maintain integrity of product | Improper material choice | Potential damage to product internal | Instrument failure, no results | 1.0 | 2.0 | 2 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1316 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Allows ingress | Improper seal | Potential damage to product internal | Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1317 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Fails to close and lock | Improper locking mechanism | Potential damage to product external | Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1318 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Excess internal pressure | No pressure release feature | Potential damage to product external | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1319 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Excess internal pressure | No pressure release feature | Potential damage to product internal | Instrument failure, no results | 1.0 | 3.0 | 3 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1320 | P1 | Case | M50619 | Velocity Systems Computer Sleeve Large | Hold and transport device | Failure to maintain integrity of product | Improper specifications | Damage to components; Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1321 | P1 | Case | M10613 | Pelican Foam Top | Hold Cassette in Case | Fails to hold cassette in place | Improper specifications | Damage to components; Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1322 | P1 | Case | M10614 | Pelican Foam Bottom | Holds Emitter, Puck Box, Tablet, and Charging Cables in Case | Fails to hold device in place | Improper specifications | Damage to components; Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1323 | P1 | Case | M10608 | Lid Foam Half | Holds Cassette in Case | Fails to hold cassette in place | Improper specifications | Damage to components; Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1324 | P1 | Case | M10625 | Velcro Strip | Adheres to case and provides mounting for Computer Sleeve | Failure to maintain integrity of product | Improper specifications | Damage to components; Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1325 | P1 | Case | M10361 | Pelican Case MedAI Logo | Provides Information to Operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1326 | P1 | Case | M10361 | Pelican Case MedAI Logo | Adheres to case and provides mounting for Computer Sleeve | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1327 | P1 | Case | M10361 | Pelican Case MedAI Logo | Adheres to case and provides mounting for Computer Sleeve | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1328 | P1 | Case | M10178 | Label: Standardized GTIN | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1329 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1330 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1331 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1332 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1333 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1334 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1335 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1336 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1337 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Usability Test | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1338 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1339 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK1340 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 4.0 | 3.0 |  |  |
| DRSK1341 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 3.0 |  |  |
| DRSK1342 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1343 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1344 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2 | None Needed | N/A | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1345 | P1 | Case | M10170 | Label: Pelican Case Ra | Protect outer shell of case from scratches during shipping | Fails to protect primary package | Fails to protect primary package | Minor scuffing to plastic case | Minor Inconvenience | 1.0 | 4.0 | 4 | None Needed | N/A | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1346 | MS-10627 | Puck Box with Pucks | M10101 | Puck #1 (5cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1347 | MS-10627 | Puck Box with Pucks | M10101 | Puck #1 (5cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1348 | MS-10627 | Puck Box with Pucks | M10101 | Puck #1 (5cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1349 | MS-10627 | Puck Box with Pucks | M10101 | Puck #1 (5cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1350 | MS-10627 | Puck Box with Pucks | M10101 | Puck #1 (5cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1351 | MS-10627 | Puck Box with Pucks | M10102 | Puck #2 (6cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1352 | MS-10627 | Puck Box with Pucks | M10102 | Puck #2 (6cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1353 | MS-10627 | Puck Box with Pucks | M10102 | Puck #2 (6cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1354 | MS-10627 | Puck Box with Pucks | M10102 | Puck #2 (6cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1355 | MS-10627 | Puck Box with Pucks | M10102 | Puck #2 (6cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1356 | MS-10627 | Puck Box with Pucks | M10103 | Puck #3 (7cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1357 | MS-10627 | Puck Box with Pucks | M10103 | Puck #3 (7cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1358 | MS-10627 | Puck Box with Pucks | M10103 | Puck #3 (7cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1359 | MS-10627 | Puck Box with Pucks | M10103 | Puck #3 (7cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1360 | MS-10627 | Puck Box with Pucks | M10103 | Puck #3 (7cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1361 | MS-10627 | Puck Box with Pucks | M10104 | Puck #4 (8cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1362 | MS-10627 | Puck Box with Pucks | M10104 | Puck #4 (8cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1363 | MS-10627 | Puck Box with Pucks | M10104 | Puck #4 (8cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1364 | MS-10627 | Puck Box with Pucks | M10104 | Puck #4 (8cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1365 | MS-10627 | Puck Box with Pucks | M10104 | Puck #4 (8cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1366 | MS-10627 | Puck Box with Pucks | M10105 | Puck #5 (9cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| DRSK1367 | MS-10627 | Puck Box with Pucks | M10105 | Puck #5 (9cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 1.0 |  |
| DRSK1368 | MS-10627 | Puck Box with Pucks | M10105 | Puck #5 (9cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1369 | MS-10627 | Puck Box with Pucks | M10105 | Puck #5 (9cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1370 | MS-10627 | Puck Box with Pucks | M10105 | Puck #5 (9cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK1371 | MS-10627 | Puck Box with Pucks | M10106 | Puck #6 (10cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK1372 | MS-10627 | Puck Box with Pucks | M10106 | Puck #6 (10cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1373 | MS-10627 | Puck Box with Pucks | M10106 | Puck #6 (10cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1374 | MS-10627 | Puck Box with Pucks | M10106 | Puck #6 (10cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1375 | MS-10627 | Puck Box with Pucks | M10106 | Puck #6 (10cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1376 | MS-10627 | Puck Box with Pucks | M10107 | Puck #7 (11cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1377 | MS-10627 | Puck Box with Pucks | M10107 | Puck #7 (11cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1378 | MS-10627 | Puck Box with Pucks | M10107 | Puck #7 (11cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1379 | MS-10627 | Puck Box with Pucks | M10107 | Puck #7 (11cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1380 | MS-10627 | Puck Box with Pucks | M10107 | Puck #7 (11cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1381 | MS-10627 | Puck Box with Pucks | M10108 | Puck #8 (12cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1382 | MS-10627 | Puck Box with Pucks | M10108 | Puck #8 (12cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1383 | MS-10627 | Puck Box with Pucks | M10108 | Puck #8 (12cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1384 | MS-10627 | Puck Box with Pucks | M10108 | Puck #8 (12cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1385 | MS-10627 | Puck Box with Pucks | M10108 | Puck #8 (12cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1386 | MS-10627 | Puck Box with Pucks | M10109 | Puck #9 (13cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1387 | MS-10627 | Puck Box with Pucks | M10109 | Puck #9 (13cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1388 | MS-10627 | Puck Box with Pucks | M10109 | Puck #9 (13cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1389 | MS-10627 | Puck Box with Pucks | M10109 | Puck #9 (13cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1390 | MS-10627 | Puck Box with Pucks | M10109 | Puck #9 (13cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1391 | MS-10627 | Puck Box with Pucks | M10110 | Puck #10 (14cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1392 | MS-10627 | Puck Box with Pucks | M10110 | Puck #10 (14cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1393 | MS-10627 | Puck Box with Pucks | M10110 | Puck #10 (14cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1394 | MS-10627 | Puck Box with Pucks | M10110 | Puck #10 (14cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1395 | MS-10627 | Puck Box with Pucks | M10110 | Puck #10 (14cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1396 | MS-10627 | Puck Box with Pucks | M10111 | Puck #11 (15cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1397 | MS-10627 | Puck Box with Pucks | M10111 | Puck #11 (15cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1398 | MS-10627 | Puck Box with Pucks | M10111 | Puck #11 (15cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1399 | MS-10627 | Puck Box with Pucks | M10111 | Puck #11 (15cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1400 | MS-10627 | Puck Box with Pucks | M10111 | Puck #11 (15cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1401 | MS-10627 | Puck Box with Pucks | M10112 | Puck #12 (16cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1402 | MS-10627 | Puck Box with Pucks | M10112 | Puck #12 (16cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1403 | MS-10627 | Puck Box with Pucks | M10112 | Puck #12 (16cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1404 | MS-10627 | Puck Box with Pucks | M10112 | Puck #12 (16cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1405 | MS-10627 | Puck Box with Pucks | M10112 | Puck #12 (16cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1406 | MS-10627 | Puck Box with Pucks | M10113 | Puck #13 (17cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1407 | MS-10627 | Puck Box with Pucks | M10113 | Puck #13 (17cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1408 | MS-10627 | Puck Box with Pucks | M10113 | Puck #13 (17cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1409 | MS-10627 | Puck Box with Pucks | M10113 | Puck #13 (17cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1410 | MS-10627 | Puck Box with Pucks | M10113 | Puck #13 (17cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1411 | MS-10627 | Puck Box with Pucks | M10114 | Puck #14 (18cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1412 | MS-10627 | Puck Box with Pucks | M10114 | Puck #14 (18cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1413 | MS-10627 | Puck Box with Pucks | M10114 | Puck #14 (18cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1414 | MS-10627 | Puck Box with Pucks | M10114 | Puck #14 (18cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK1415 | MS-10627 | Puck Box with Pucks | M10114 | Puck #14 (18cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1416 | MS-10627 | Puck Box with Pucks | M10115 | Puck #15 (19cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1417 | MS-10627 | Puck Box with Pucks | M10115 | Puck #15 (19cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1418 | MS-10627 | Puck Box with Pucks | M10115 | Puck #15 (19cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1419 | MS-10627 | Puck Box with Pucks | M10115 | Puck #15 (19cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1420 | MS-10627 | Puck Box with Pucks | M10115 | Puck #15 (19cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1421 | MS-10627 | Puck Box with Pucks | M10116 | Puck #16 (20cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1422 | MS-10627 | Puck Box with Pucks | M10116 | Puck #16 (20cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1423 | MS-10627 | Puck Box with Pucks | M10116 | Puck #16 (20cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK1424 | MS-10627 | Puck Box with Pucks | M10116 | Puck #16 (20cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| DRSK1425 | MS-10627 | Puck Box with Pucks | M10116 | Puck #16 (20cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK1426 | MS-10627 | Puck Box with Pucks | M10117 | Puck #17 (21cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK1427 | MS-10627 | Puck Box with Pucks | M10117 | Puck #17 (21cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK1428 | MS-10627 | Puck Box with Pucks | M10117 | Puck #17 (21cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK1429 | MS-10627 | Puck Box with Pucks | M10117 | Puck #17 (21cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK1430 | MS-10627 | Puck Box with Pucks | M10117 | Puck #17 (21cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation |  |  |  |  |
| DRSK1431 | MS-10627 | Puck Box with Pucks | M10118 | Puck #18 (22cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| DRSK1432 | MS-10627 | Puck Box with Pucks | M10118 | Puck #18 (22cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1433 | MS-10627 | Puck Box with Pucks | M10118 | Puck #18 (22cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1434 | MS-10627 | Puck Box with Pucks | M10118 | Puck #18 (22cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1435 | MS-10627 | Puck Box with Pucks | M10118 | Puck #18 (22cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8 | Compliance to IEC 60601-1 | PRD20.5 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1436 | MS-10627 | Puck Box with Pucks | M10469 | Pediatric Filter | Further filters x-ray beam prior to patient | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 3.0 | 12 | Comply to IEC 60601-2-54 | PRD20.11 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1437 | MS-10627 | Puck Box with Pucks | M10790 | MX1 Puck Box | Holds pucks during transport | Mechanical Failure - Box degrades/falls apart | Overstrain during shipping, weakened due to moisture/water | Pucks are loose and could damage devices in case. | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1438 | MS-10627 | Puck Box with Pucks | M10790 | MX1 Puck Box | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1439 | MS-10627 | Puck Box with Pucks | M10790 | MX1 Puck Box | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1440 | MS-10627 | Puck Box with Pucks | M10790 | MX1 Puck Box | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1441 | MS-10627 | Puck Box with Pucks | M10790 | MX1 Puck Box | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1442 | MS-10627 | Puck Box with Pucks | M10790 | MX1 Puck Box | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1443 | MS-10627 | Puck Box with Pucks | M10790 | MX1 Puck Box | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1444 | MS-10627 | Puck Box with Pucks | M10790 | MX1 Puck Box | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1445 | MS-10627 | Puck Box with Pucks | M10790 | MX1 Puck Box | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1446 | MS-10627 | Puck Box with Pucks | M10790 | MX1 Puck Box | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1447 | MS-10627 | Puck Box with Pucks | M10790 | MX1 Puck Box | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1448 | P1 | Case | M10170 | Label: Pelican Case Ra | Protect outer shell of case from scratches during shipping | Fails to protect primary package | Fails to protect primary package | Minor scuffing to plastic case | Minor Inconvenience | 1.0 | 4.0 | 4.0 | None Needed | N/A | No further planned remediation | 1.0 | 4.0 | 4.0 |  |
| DRSK1449 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1450 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1451 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1452 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1453 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1454 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1455 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1456 | MS-10627 | Puck Box with Pucks | M10101 | Puck #1 (5cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| DRSK1457 | MS-10627 | Puck Box with Pucks | M10101 | Puck #1 (5cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1458 | MS-10627 | Puck Box with Pucks | M10101 | Puck #1 (5cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1459 | MS-10627 | Puck Box with Pucks | M10101 | Puck #1 (5cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| DRSK1460 | MS-10627 | Puck Box with Pucks | M10101 | Puck #1 (5cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| DRSK1461 | MS-10627 | Puck Box with Pucks | M10102 | Puck #2 (6cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| DRSK1462 | MS-10627 | Puck Box with Pucks | M10102 | Puck #2 (6cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1463 | MS-10627 | Puck Box with Pucks | M10102 | Puck #2 (6cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1464 | MS-10627 | Puck Box with Pucks | M10102 | Puck #2 (6cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| DRSK1465 | MS-10627 | Puck Box with Pucks | M10102 | Puck #2 (6cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| DRSK1466 | MS-10627 | Puck Box with Pucks | M10103 | Puck #3 (7cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| DRSK1467 | MS-10627 | Puck Box with Pucks | M10103 | Puck #3 (7cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1468 | MS-10627 | Puck Box with Pucks | M10103 | Puck #3 (7cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| DRSK1469 | MS-10627 | Puck Box with Pucks | M10103 | Puck #3 (7cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| DRSK1470 | MS-10627 | Puck Box with Pucks | M10103 | Puck #3 (7cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| DRSK1471 | MS-10627 | Puck Box with Pucks | M10104 | Puck #4 (8cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
