|  |  |  |  |  | N | 1807.0 | Life threatening consequences; patient requiring support for heart rate, blood pressure, kidney function including dialysis (May also need to see hypovolemic shock).Hardened, partial and /or Complete airway obstruction requiring bronchoscopy. | 4.0 | PRD435 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD433 (560) |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Hyperventilation |  | 1910.0 | Asymptomatic; PaCO2 or ETCO2 low. Mild tachypnea. | 1.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires minor ventilator adjustment | 2.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires major ventilator adjustment | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH41 | High inspiratory gas pressure | Pressure delivered to the patient is too high | User Error - Incorrect settings for prescribed ventilation | Lung, Over inflation | Y | 1916.0 | Asymptomatic-Observed | 1.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert  opinion, engineering inputs, complaint data, and assumed underreporting. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEA CPU PCBA - Barometric pressure sensor'+5V ReferenceInternal pressure sensor measureInspiratory flow measure |  | N | 1916.0 | Small  ↑ mean airway pressure, requiring minor change in ventilator settings. | 2.0 | PRD107PRD108PRD109 |  | High pressure threshold | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEABreath deliverySoftware target pressures and flows are too aggressive for patientSoftware did not detect an exhalation valve present when there is a physical exhalation valve installedExhalation Valve control failureAlarms - No detection of High Peak PressureNo detection of "Check Proximal Line 1 " alarmUI - incorrect settings change |  | N | 1916.0 | Moderate  ↑ mean airway pressure, radiographical signs, requiring major change in ventilator settings. | 3.0 | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Circuit obstruction/occlusion | Pneumothorax | N | 2012.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated Asymptomatic-clinical or diagnostic finding. | 1.0 | PRD162 |  | Graphics to display patient response - | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Excessive patient secretions |  | N | 2012.0 | Small to Moderate Pneumothorax, electively place chest tube or observation | 2.0 | PRD146 | The ventilator displays the ratio of inspiratory time to expiratory time |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Exhalation valve malfunction |  | N | 2012.0 | Large Pneumothorax, electively place chest tube | 3.0 | PRD133 |  | Device truncates breath and transitions to exhalation limiting time at high pressure. | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use Error - incorrect set up of humidifier |  | Y | 2012.0 | Tension Pneumothorax; Emergent Chest tube placement, intubation. | 4.0 | PRD179 (560) |  | LOW VTE Alarm | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD128 | PEEP pressure control accuracy during exhalation steady phase |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD173 |  | HIGH RATE alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD74 | PEEP adjustment range |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD138 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH42 | High inspiratory flow | Flow delivered to the patient is higher than set or expected | User Error - Incorrect settings for prescribed ventilation | Hyperventilation | Y | 1910.0 | Asymptomatic; PaCO2 or ETCO2 low. Mild tachypnea. | 1.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 1.0 | 5.0 | 3.0 | 1.0 | P2 scores are  based on clinical  expert opinion, engineering inputs, literature, Clinical evaluation reports (CER). assumed underreporting | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEA CPU PCBA - Barometric pressure sensorInspiratory flow measureInspiratory flow sensor fitting |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD177 | The ventilator resets the high inspiratory pressure alarm condition on the first breath that does not exceed the alarm threshold, but the visual alarm persists until the operator presses the Alarm control key. |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEABreath DeliverySoftware target pressures and flows are too aggressive for patientSoftware did not detect an exhalation valve present when there is a physical exhalation valve installedExhalation Valve control failure |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | AlarmsNo detection of High Peak Pressure |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 unacceptable range, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD162 |  | Graphics to display patient response - | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | UI - Incorrect Settings change |  | N | 1910.0 | Death | 5.0 | PRD146 | The ventilator displays the ratio of inspiratory time to expiratory time |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Lung, Over inflation | N | 2397.0 | Asymptomatic-Observed | 1.0 | PRD133 |  | Device truncates breath and transitions to exhalation limiting time at high pressure. | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2397.0 | Small  ↑ mean airway pressure, requiring minor change in ventilator settings. | 2.0 | PRD179 (560) |  | LOW VTE Alarm | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2397.0 | Moderate  ↑ mean airway pressure, radiographical signs, requiring major change in ventilator settings. | 3.0 | PRD173 |  | HIGH RATE alarm | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2397.0 | Critical↑ mean airway pressure, radiographical signs parenchemal destruction (e.g. blebs), requiring major change in ventilator therapy (e.g., ECMO, HFV) | 4.0 | PRD128 | PEEP pressure control accuracy during exhalation steady phase |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2397.0 | Death | 5.0 | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD107PRD108PRD109 |  | High pressure threshold |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH43 | High Inspiratory gas temperature | High inlet gas to the vent causing rise to inspired gas temperature | DFMEAhumidifier - heater | Burn, Thermal | N | 2530.0 | Thermal injury not resulting in need for treatment. | 1.0 |  | Cooling fan |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are  based on clinical  expert opinion, engineering inputs, literature, Clinical evaluation reports (CER). assumed underreporting | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Use environment is a high temperature |  | N | 2530.0 | Minimal repair of the thermal burn using stitches or local wound care. (i.e.  May be due to inadvertent activation of the pencil laying on patient or potential internal) | 2.0 | PRD200 |  | COOLING FAN alarm HIGH INT TEMP COOL VENT alarm TURB OVERHEAT  alarm HIGH / LOW BATTERY TEMP alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2530.0 | Moderate to major resection is needed to obtain healthy tissue for anastomosis or reconstruction. | 3.0 | PRD438 | Monitor for internal temperature sensor |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD442 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD236 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PRD442 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD412 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH44 | High inspiratory volume | Volume delivered to the patient is higher than set | User Error - Incorrect settings for prescribed ventilation | Hyperventilation | Y | 1910.0 | Asymptomatic; PaCO2 or ETCO2 low. Mild tachypnea. | 1.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 2.0 | 3.0 | 1.0 | 1.0 | P2 scores are based on clinical  expert opinion, engineering inputs, literature, Clinical evaluation reports (CER). assumed underreporting,  and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEA CPU PCBA - Barometric pressure sensorExhalation flow measure |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD177 |  | The ventilator resets the high inspiratory pressure alarm condition on the first breath that does not exceed the alarm threshold, but the visual alarm persists until the operator presses the Alarm control key. | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEABreath-DeliverySoftware target pressures and flows are too aggressive for patientSoftware did not detect an exhalation valve present when there is a physical exhalation valve installedExhalation Valve control failureAlarmsNo detection of High Peak PressureIncorrect monitored  exhaled  tidal volume (VTE) from flow sensor UI - Incorrect Settings change |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD162 |  | graphics to display patient response | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 unacceptable range, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1910.0 | Death | 5.0 | PRD107PRD108PRD109 |  | High pressure threshold | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Lung, Over inflation | Y | 2397.0 | Asymptomatic-Observed | 1.0 | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2397.0 | Small  ↑ mean airway pressure, requiring minor change in ventilator settings. | 2.0 | PRD173 |  | HIGH RATE alarm | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2397.0 | Moderate  ↑ mean airway pressure, radiographical signs, requiring major change in ventilator settings. | 3.0 | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2397.0 | Critical↑ mean airway pressure, radiographical signs parenchemal destruction (e.g. blebs), requiring major change in ventilator therapy (e.g., ECMO, HFV) | 4.0 | PRD178 (560) |  | HIGH VTE ALARM | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2397.0 | Death | 5.0 | PRD 180 |  | HIGH VTI ALARM | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD128 | PEEP pressure control accuracy during exhalation steady phase |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD74 | PEEP adjustment range |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH45 | High O2 delivery | Device delivers O2 above the prescribed oxygen setting | User Error - Incorrect settings for prescribed ventilation | Oxygen saturation, High | N | 2478.0 | Asymptomatic; no treatment necessary; found on arterial blood gas measurement; may require decreasing supplemental oxygen | 1.0 | PRD254 |  |  | 1.0 | 3.0 | 1.0 | 1.0 | Rationale for harm  and occurrence in this patient population is based on clinical  expert opinion, engineering inputs, literature, Clinical evaluation reports (CER). assumed underreporting of use error for alarm settings/patient settings. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEACPU PCBA:FIO2 monitoringValve O2 connectorO2 valve command |  | N | 2478.0 | Asymptomatic; Oxygen level is decreased (e.g., for retinal protection-neonate, protocol adherence) | 2.0 | PRD229 |  |  | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAO2 SUPPLY - O2 valvePneumatic fittings - O2 sensor |  | Y | 2478.0 | Symptomatic; Requires elective increase in non-invasive ventilatory support due to decrease of respiratory drive (e.g., COPD) | 3.0 | PRD321 (560)PRD322 (560) |  | PB560CHECK FIO2 SENSOR alarmLOW FIO2 alarmHIGH FIO2 alarmFIO2 SENSOR MISSING alarmCALIBRATE FIO2 alarm | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEANo detection of FIO2 alarm condition |  | N | 2478.0 | Symptomatic; Requires emergent intubation or rescue due to loss of respiratory drive (e.g., COPD, congenital cardiac cyanotic lesions requiring <85% SpO2s) | 4.0 | PRD253 |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2478.0 | Death | 5.0 | PRD38 | The ventilator provides O2 intake port and connector which allows connecting of low pressure oxygen sources at less than 15 lpm at  50 KPa (e.g. Oxygen concentrator). |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Tissue Damage/Tissue Trauma | N | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 |  |  |  | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions.  Ventilation: Symptomatic; Early Radiologic findings of Ventilator induced lung injury requiring minor ventilator adjustments. | 2.0 | PRD421 |  |  | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue Examples:   Bleeding vessels requiring suture repair with blood transfusions; additional/unintended tissue resection required to achieve intended patient outcome. Procedure changed to open procedure to manage bleeding.Ventilation: Symptomatic; Radiologic findings of Ventilator induced lung injury requiring major ventilator adjustments/increased lung protective strategies. | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2104.0 | Sudden significant injury to tissue that requires immediate attention to prevent a catastrophic event; Examples:  Profuse bleeding on a large vessel (pulmonary artery/vein, renal artery/vein, SMA/IMA);  additional unintended tissue loss/resection needed causing additional medical intervention such as a permanent colostomy. Ventilation: Symptomatic; Signs of ARDS requiring Major change in therapy (e.g., ECMO, HFV). | 4.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD433 (560) |  |  | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD264 | PM schedule - O2 valve |  | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD162 |  | graphics to display patient response | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH46 | Humidifier failure - wet | External humidifier delivers humidification that is wet e.g. excessive moisture delivered to patient | Use Error - humidifier temperature set too high/low | Obstruction | N | 2422.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated. | 1.0 | PRD349 |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical  expert opinion, varied environments for use, assumed underreporting | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | humidifier temperature sensor incorrect leading to excessive moisture |  | N |  | Symptomatic, altered function, limiting of activities of daily living. | 2.0 | PRD412 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | user environment is too cold - temperature sensor on the humidifier over compensates |  | N |  | Hospitalization indicated; non-urgentelective operative interventionindicated; disabling. | 3.0 | PRD235 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use of a humidifier in combination with a HME | Hypoventilation | Y | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD190 |  | Occlusion alarms | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD413 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  | Humidifiers have temperature and functional alarms. |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD173 |  | HIGH RATE alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm |  |  |  |  |  |  |  |  |  |  |
| VH47 | Improper Ergonomic Approach | Service tech or user does not use proper technique in lifting heavy ventilator component. |  | N/A this homecare ventilator is less than 5kg |  |  |  |  | PRD18 | The base model ventilator weight shall be less than 5 kg. |  |  |  |  |  |  |  |  |  |  |  |
| VH48 | Deleted |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH49 | Deleted |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH50 | Inadequate surge protection | Electrical circuit fails during use due to a power surge. | Use error - non polarized power cord used | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1. |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are  based on clinical experience, engineering inputs,  complaint data and environment of use. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Damaged power cord used |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD241PRD242PRD243 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD424 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD53PRD54 |  | Security shut down alarm will sound on total power loss | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Death | 5.0 | PRD226 | Design - The ventilator provides an external polarized AC cable to operate the ventilator from AC mains power. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD227 | Design - Ventilator will transition to battery power, ventilation  continues |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) |  | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH51 | Insect Infestation | Multiple quantities of Insects found inside the Ventilator | inappropriate storage, inadequate packaging | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.The ventilator will be constructed to comply with the following product Classifications as detailed in IEC 60601-1: • IPX1 with respect to ingress of moisture 560 Only:• IPX2 with respect to ingress of moisture | - | 1.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, literature, Clinical evaluation reports (CER). | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  | Infection | N | 1930.0 | Infection that resolves without intervention (skin infection-see cellulitis) | 1.0 | PRD435 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1930.0 | An infection that requires medical intervention  Examples:  Antibiotics,   antIFUngals, or antivirals, or medication by mouth or inhalation, Incision/drainage see abscess | 2.0 | PRD433 (560) |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1930.0 | Symptomatic; IV antibiotics required with increased ventilatory support. An infection that requires more advanced medical intervention | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | anxiety |  | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH52 | Loss of AC external power | Loss of prescribed or ordered ventilation | A/C voltage too high or too low. Spikes in voltage. (Ventilator shut down) | Respiratory failure | Y | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD197 |  | AC POWER DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical knowledge, complaint data, engineering input,  transition to battery,  and  patient data related to ventilator transfer. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | A/C power cord accidentally unplugged or broken(Ventilator shut down) |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD158 | The ventilator provides a visual indication of the active ventilator power source (AC, DC or Battery) that is operational in all ventilator states and modes. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAPower Supply PCBA Current control for battery charge (Constant current Generator) |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD299 | Design - power switch cover to prevent inadvertent power off |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | A/C power outage.(Ventilator shut down) |  | N | 2484.0 | Death | 5.0 | PRD241PRD242PRD243 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | Misidentification of AC power cord | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD227 | Design - Ventilator will transition to battery power, ventilation  continues |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD53PRD54 |  | Security shut down alarm will sound on total power loss | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD194PRD195 |  | DEVICE FAULT 3 alarmDEVICE FAULT 4 alarmPOWER FAULT alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD258 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD243 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD252 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH53 | Loss of DC external power | Loss of prescribed or ordered ventilation. | External power source discharged or car battery not available (Ventilator shut down) | Respiratory failure | Y | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD198 |  | DC POWER DISCONNECTION alarm | 2.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical knowledge, complaint data, engineering input, internal battery transition,  and  patient data related to ventilator transfer. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | External power cord accidentally unplugged or damaged(Ventilator shut down) |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD158 | The ventilator provides a visual indication of the active ventilator power source (AC, DC or Battery) that is operational in all ventilator states and modes. |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEA12V car connection cable - Power to ventilator |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD299 | Design - power switch cover to prevent inadvertent power off |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | External power connections reversed. (Ventilator shut down) |  | N | 2484.0 | Death | 5.0 | PRD223 | The device is designed to be protected in case power connections are reversed at DC input. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | Incorrect DC voltage | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD241PRD242PRD243 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use Error -incorrect connection of DC power |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD227 | Design - Ventilator will transition to internal battery power, Ventilation  continues |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Misidentification of DC power cable |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD53PRD54 |  | Security shut down alarm will sound on total power loss | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD194PRD195 |  | DEVICE FAULT 3 alarmDEVICE FAULT 4 alarmPOWER FAULT alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD351 | DC power cable retainer |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD258 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD408 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD242 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD1a |  |  |  |  |  |  |  |  |  |  |  |  |
| VH54 | Loose Internal mechanical interface or connection | Any internal parts, connectors, or components that become loose or disconnected | User Error - Physical damage from impact or vibration,  or transport bag fault | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.The ventilator will be constructed to comply with the relevant clauses of IEC 60601-1: • Class II Equipment• Internally Powered Equipment• Detachable power supply cord |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical and engineering expertise. It was considered that hazard can happen unexpectedly  with unknown impact. The occurrence of harm is low for this hazard per complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Service Error |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD8 | The PB560 shall comply with Medical electrical equipment Part 2-72: Particular requirements for basic safety and essential performance of home healthcare environment ventilators for ventilator-dependent patients - EN ISO 80601-2-72. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD255 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD314 | The ventilator shall comply with sections 21.6a (vibration sinusoidal), 21.6b (random vibration) and 21.6c (bump test) of Lung ventilator for medical use - Part 3: Particular requirements for emergency transport ventilators ISO 10651-3. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD364 | The ventilator shall be compatible with drop test according to 10.1.3 d article of IEC 60601-1-11 MEDICAL ELECTRICAL EQUIPMENT – PART 1-11: General requirements for basic safety and essential performance – Collateral Standard: Requirements for medical electrical equipment and medical electrical systems used in the home healthcare environment (document IEC/SC62A 62A/624/CD) 2008. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 |  |  | Protect: Depending on the failure, visual and audible alarms appropriate for the condition will alarm. | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD264 |  | PM Schedule | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD257 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD426 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH55 | Loss of external mechanical interface or connection | Any external parts, connectors, or components that become disconnected | User Error - cables not connected correctly | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.The ventilator will be constructed to comply with the relevant clauses of following product Classifications as detailed in Clause 5 of IEC 60601-1: • Class II Equipment• Internally Powered Equipment• Detachable power supply cord |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on the chance that the hazard can happen anytime, anywhere and could be an unknown impact. The occurrence of harm is low for this hazard per complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | User Error - Physical damage from impact or vibration,  or transport bag fault |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD8 | The PB560 shall comply with Lung Ventilators for Medical Use- Particular Requirements for Basic Safety and Essential Performance Part 2: Home Care Ventilators for Ventilator-Dependent Patient EN 10651-2. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Service Error |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD255 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD314 | The ventilator shall comply with sections 21.6a (vibration sinusoidal), 21.6b (random vibration) and 21.6c (bump test) of Lung ventilator for medical use - Part 3: Particular requirements for emergency transport ventilators ISO 10651-3 |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD364 | The ventilator shall be compatible with drop test according to 10.1.3 d article of IEC 60601-1-11 MEDICAL ELECTRICAL EQUIPMENT – PART 1-11: General requirements for basic safety and essential performance – Collateral Standard: Requirements for medical electrical equipment and medical electrical systems used in the home healthcare environment (document IEC/SC62A 62A/624/CD) 2008. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 |  |  | Protect: Depending on the failure, visual and audible alarms appropriate for the condition will alarm. | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD257 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH56 | Complete loss of oxygen to the ventilator | Oxygen is not delivered |  | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD342 (560) | The ventilation modes that utilize LOW FIO2 setting shall be CPAP, VOL A/C, PRES A/C, PSV ST, PSIMV and VSIMV Modes. The same adjusted value will be kept in all modes when switching from one to another. |  | 2.0 | 3.0 | 1.0 | 1.0 | P2 scores based on clinical expertise, engineering input, complaint data,  and environment of use. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | User Error - O2 not connected or obstructed |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD343 (560) | The LOW FIO2 adjustment range shall be 18 to 90%. |  | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD321 (560)PRD322 (560) |  | PB560CHECK FIO2 SENSOR alarmLOW FIO2 alarmHIGH FIO2 alarmFIO2 SENSOR MISSING alarmCALIBRATE FIO2 alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD247 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD254 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD421 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH57 | Complete loss of air to the ventilator | Air is not delivered | Blower air inlet blocked. (not sufficient ventilation, ventilation loss) | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD35 |  | The air inlet filter is designed such that an unclean state can be easily detected | 1.0 | 3.0 | 1.0 | 1.0 | P2 scores based on clinical expertise including sensitive population of CO2 retainers. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Transport bag incorrectly used.  (air entry obstructed, connectors accessible) |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD262 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD264 |  | PM Schedule | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD251 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea | Y | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD179 (560) |  | LOW VTE Alarm | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD 181 |  | LOW VTI ALARM | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD442 |  | TURB OVERHEAT  alarm | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD51 | Safety Net |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD53 | POST |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD200 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD442 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD229 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, High | Y | 2478.0 | Asymptomatic; no treatment necessary; found on arterial blood gas measurement; may require decreasing supplemental oxygen | 1.0 | PRD321 (560)PRD322 (560) |  | PB560CHECK FIO2 SENSOR alarmHIGH FIO2 alarmFIO2 SENSOR MISSING alarmCALIBRATE FIO2 alarm | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2478.0 | Asymptomatic; Oxygen decreased (e.g., for retinal protection-neonate, protocol adherence) | 2.0 | PRD254 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2478.0 | Symptomatic; Requires elective increase in non-invasive ventilatory support due to decrease of respiratory drive (e.g., COPD) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2478.0 | Symptomatic; Requires emergent intubation or rescue due to loss of respiratory drive (e.g., COPD, congenital cardiac cyanotic lesions requiring <85% SpO2s) | 4.0 | PRD357 |  | Preventative maintenance schedule - O2 sensor change | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2478.0 | Death | 5.0 | PRD421 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Atelectasis | N | N/A | Asymptomatic, no intervention | 1.0 | PRD38 | The ventilator provides O2 intake port and connector which allows connecting of low pressure oxygen sources at less than 15 lpm at  50 KPa (e.g. Oxygen concentrator). |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Minor medical intervention indicated | 2.0 | PRD253 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Major medical intervention indicated | 3.0 | PRD254 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Tissue Damage/Tissue Trauma (ROP for Neo) | N | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions.  Ventilation: Symptomatic; Early Radiologic findings of Ventilator induced lung injury requiring minor ventilator adjustments. | 2.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue Examples:   Bleeding vessels requiring suture repair with blood transfusions; additional/unintended tissue resection required to achieve intended patient outcome. Procedure changed to open procedure to manage bleeding. Ventilation: Symptomatic; Radiologic findings of Ventilator induced lung injury requiring major ventilator adjustments/increased lung protective strategies. | 3.0 | PRD430 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2104.0 | Sudden significant injury to tissue that requires immediate attention to prevent a catastrophic event; Examples:  Profuse bleeding on a large vessel (pulmonary artery/vein, renal artery/vein, SMA/IMA);  additional unintended tissue loss/resection needed causing additional medical intervention such as a permanent colostomy. Ventilation: Symptomatic; Signs of ARDS requiring Major change in therapy (e.g., ECMO, HFV). | 4.0 | PRD431 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH58 | Low inspiratory flow | Flow delivered to the patient is lower than set or expected | User Error - Incorrect settings for prescribed ventilation | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD430 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering inputs, and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Inlet filter obstructed |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD35 |  | The air inlet filter is designed such that an unclean state can be easily detected | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Transport bag incorrectly used.  (air entry obstructed, connectors accessible) |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD262 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEA CPU PCBA - Barometric pressure sensorInspiratory flow measurePneumatic fittings - Inspiratory flow sensor fitting |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD231 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | SWFMEABreath DeliverySoftware target pressures and flows are not aggressive for patientSoftware target pressures and flows are conservative for patientSoftware detects an exhalation valve present when there is no physical exhalation valveExhalation Valve control failureInitiates breaths incorrectlyAlarmsIncorrect detection of High Peak PressureNo detection of Low Pressure No detection of OcclusionUI - Incorrect Settings change |  | N | 1916.0 | Death | 5.0 | PRD264 |  | PM Schedule | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | Use Error - incorrect set-up of breathing circuit | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD251 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use error - failure to change filter |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD162 |  | graphics to display patient response | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD442 |  | TURB OVERHEAT  alarm | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD246 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD233 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD247 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD256 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD181PRD188 |  | LOW VTI Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Death | 5.0 | PRD179 (560) |  | LOW VTE Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD251 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD172 |  | Apnea alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD173 |  | HIGH RATE alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD128 | PEEP pressure control accuracy during exhalation steady phase |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD107PRD108PRD109 |  | High pressure threshold |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD113 (560) |  | HIGH VTI adjustment range (560) |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD74 | PEEP adjustment range |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD411 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH59 | Low inspiratory gas pressure | Pressure delivered to the patient is lower than set or expected | User Error - Incorrect settings for prescribed ventilation | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD430 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering inputs, and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Inlet filter obstructed |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD35 |  | The air inlet filter is designed such that an unclean state can be easily detected | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Transport bag incorrectly used.  (air entry obstructed, connectors accessible) |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD262 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEA CPU PCBA - Barometric pressure sensor'+5V ReferenceInternal pressure sensor measurePneumatic fittings - Inspiratory flow sensor fitting |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD231 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | SWFMEABreath DeliverySoftware target pressures and flows are conservative for patientSoftware detects an exhalation valve present when there is no physical exhalation valveExhalation Valve control failureIncorrect detection of High Peak PressureNo detection of Low Pressure No detection of OcclusionNo detection of "Check Proximal Line 1 " alarmUI - Incorrect Settings change |  | N | 1916.0 | Death | 5.0 | PRD264 |  | PM Schedule | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | Use Error - incorrect set-up of breathing circuit | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD251 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use error - failure to change filter |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD162 |  | graphics to display patient response | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD442 |  | TURB OVERHEAT  alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD246 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD233 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD247 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD256 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD181PRD188 |  | LOW VTI Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Death | 5.0 | PRD179 (560) |  | LOW VTE Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD251 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD107PRD108PRD109 |  | High pressure threshold |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD113 (560) |  | HIGH VTI adjustment range (560) |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD74 | PEEP adjustment range |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD173 |  | HIGH RATE alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD411 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH60 | Low inspiratory volume | Volume delivered to the patient is lower than set | User Error - Incorrect settings for prescribed ventilation | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD430 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores based on clinical expertise, engineering input, complaint data,  and environment of use. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Inlet filter obstructed |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD35 |  | The air inlet filter is designed such that an unclean state can be easily detected | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Transport bag incorrectly used.  (air entry obstructed, connectors accessible) |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD262 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEA CPU PCBA - Barometric pressure sensorExhalation flow measureExhalation Valve commandPneumatic fittings - Inspiratory flow sensor fitting |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD231 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | SWFMEABreath DeliverySoftware target pressures and flows are conservative for patientSoftware detects an exhalation valve present when there is no physical exhalation valveExhalation Valve control failureInitiates breaths incorrectly |  | N | 1916.0 | Death | 5.0 | PRD264 |  | PM Schedule | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | ALARMSIncorrect detection of High Peak PressureNo detection of Low Pressure Incorrect monitored  exhaled  tidal volume (VTE) from flow sensor No detection of OcclusionUI - Incorrect Settings change | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD251 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use Error - incorrect set-up of breathing circuit |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD162 |  | graphics to display patient response | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use error - failure to change filter |  | N | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD442 |  | TURB OVERHEAT  alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD246 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD233 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD247 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD256 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD181PRD188 |  | LOW VTI Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Death | 5.0 | PRD179 (560) |  | LOW VTE Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD251 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD74 | PEEP adjustment range |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD107PRD108PRD109 |  | High pressure threshold |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD128 | PEEP pressure control accuracy during exhalation steady phase |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD172 |  | Apnea alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD173 |  | HIGH RATE alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD411 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH61 | Low Peep | PEEP is lower than prescribed setting | User Error - Incorrect settings for prescribed ventilation | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD430 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores based on clinical expertise including generally lower Oxygen and PEEP requirement for the homecare patient. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | SWFMEABreath DeliverySoftware target pressures and flows are conservative for patientSoftware detects an exhalation valve present when there is no physical exhalation valveExhalation Valve control failure |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD139 | The ventilator provides a numerical display of PEEP for each breath cycle with a display resolution of 1 mbar and within the range 0 to 99 mbar. PEEP value shall be within the current value +/- (2 mbar + 8%). |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | ALARMSNo detection of OcclusionNo detection of "Check Proximal Line 1 " alarmUser Interface Incorrect Settings change |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD132 | The system shall increase the inspiratory pressure of at least 0.1 mbar from the PEEP level within 200 ms after a detectable patient effort. After stabilization of the exhalation bias flow as defined in PRD36, some auto cycling could be tolerated according to the following:OK = Possible to trigger an inspiration with increasing effort from sensitivity setting 0P to 5.AC = Ventilator will have high potential to Auto CycleC= Lung Compliance |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD350 |  | Low pressure alarmsCHECK EXH VALVECHECK PROXIMAL LINE1NO PROXIMAL LINE2 | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Death | 5.0 | PRD107PRD108PRD109 |  | High pressure threshold | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD111PRD113 (560) |  | LOW VTI adjustment rangeHIGH VTI adjustment range (560) | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD162 |  | graphics to display patient response | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Hyperventilation | Y | 1910.0 | Asymptomatic; PaCO2 or ETCO2 low. Mild tachypnea. | 1.0 | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD128 | PEEP pressure control accuracy during exhalation steady phase |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1910.0 | Symptomatic; PaCO2 or ETCO2 unacceptable range, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1910.0 | Death | 5.0 | PRD74 | PEEP adjustment range |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH62 | Low O2 delivery | Device delivers O2 below the prescribed oxygen setting | User Error - Incorrect settings for prescribed ventilation | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD254 |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores based on clinical expertise including generally lower Oxygen requirement for the homecare patient. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEACPU PCBA:FIO2 monitoringValve O2 connectorO2 valve command |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD229 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAO2 SUPPLY:O2 Solenoid Valve tubings and connectorsoxygen connector - Connecting to the ventilator |  | Y | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD321 (560)PRD322 (560) |  | PB560CHECK FIO2 SENSOR alarmLOW FIO2 alarmHIGH FIO2 alarmFIO2 SENSOR MISSING alarmCALIBRATE FIO2 alarm | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEAMonitors - No detection of FIO2 alarm condition |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD253 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | Misidentififcation of oxygen inlet connector |  |  | 2477.0 | Death | 5.0 | PRD38 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD421 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD430 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD431 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD435 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Death | 5.0 | PRD433 (560) |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD162 |  | graphics to display patient response | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD253 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD420 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD421 |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD421 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD421 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH63 | O2 sensor failure | Failure impacts calibrations and/or monitored oxygen values(fi02) | incorrect sensor fitted to the ventilator - range of the sensor is not calibrated to the ventilator | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD339 | Patient circuit configuration may be selected prior to calibration |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores based on clinical expertise including generally lower Oxygen requirement for the homecare patient. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEACPU PCBAFIO2 monitoringFIO2 connector |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD357 |  | Preventative maintenance schedule - O2 sensor change | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | PM schedule not adhered to/ Caliration not performed |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD321 (560)PRD322 (560) |  | PB560CHECK FIO2 SENSOR alarmLOW FIO2 alarmHIGH FIO2 alarmFIO2 SENSOR MISSING alarmCALIBRATE FIO2 alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD253 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Hypoventilation (COPD) | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD430 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD431 | The ventilator user and clinician manuals shall include a warning informing the user that the manual describes how to respond to ventilator alarms, but it does NOT tell you how to respond to the patient. |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH64 | Incorrect filter used | External filter (Insp or Exp) filter media does not meet specification. | User Error - incorrect filter fitted to the ventilatorfilter media allows greater particulate matter into the ventilator than the approved filter | Dyspnea | Y | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are  based on clinical experience, complaint data and engineering expertise. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | User Error - unapproved filter fitted to the ventilatorfilter media is closer woven leading to high pressure drop across the filter |  | Y | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD178 (560)PRD179 (560) |  | HIGH VTE ALARMLOW VTE Alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Filter applied in reverse orientation than intended (inidicated on filter)/in the incorrect location |  | N | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD264 |  | PM Schedule | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD180 |  | The ventilator shall initiate a high priority HIGH VTI alarm when the VTI measured value is above the HIGH VTI setting for the following ventilation modes CPAP, PRES A/C, PSV ST, PSIMV. HIGH VTI Alarm - high priority alarm - Inspired tidal volume greater than Max VTI set during three consecutive breaths in PSV, CPAP, P A/C, P SIMV, and V SIMV modes. Alarm activation occurs: After three consecutive breaths. | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Death | 5.0 | PRD 180PRD181PRD188 |  | HIGH VTI ALARMLOW VTI Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD230 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD273 |  | All device operational connectors and ports are labeled | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD234 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD256 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD17 | The ventilator testing demonstrates the gas pathway materials biocompatibility applying testing requirements from  per Environmental Protection Agency (EPA) method TO 15 Determination Of Volatile Organic Compounds (VOCs) In Air Collected In Specially-Prepared Canisters And Analyzed By Gas Chromatography/Mass spectrometry (GC/MS). Any volatile organic compound levels detected shall be less than 10% of the 8 hour US OSHA Permissible Exposure Limit (PEL) for General Industry as indicated in 29 CFR 1910 Subpart Z.   The ventilator testing shall also demonstrate that the weights of particulate which size are 2.5 micron and below, is less that 15 micrograms/cubic meter. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD35 |  | The air inlet filter is designed such that an unclean state can be easily detected | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD230 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD251 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD262 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Infection | N | 1930.0 | Infection that resolves without intervention (skin infection-see cellulitis) | 1.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1930.0 | An infection that requires medical intervention  Examples:  Antibiotics,   antIFUngals, or antivirals, or medication by mouth or inhalation, Incision/drainage see abscess | 2.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1930.0 | Symptomatic; IV antibiotics required with increased ventilatory support. An infection that requires more advanced medical intervention | 3.0 |  | PB560 Ventilator is designed to meet the 5356-1 (Anesthetic and respiratory equipment - Conical connectors). |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1930.0 | Symptomatic; IV antibiotics required, increased ventilatory support, isolation, refractory to treatment. | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1930.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient |  | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Foreign body in patient |  | 2687.0 | Minor Inflammation, no treatment needed.AsymptomaticVentilation: and/or patient clears on their own. | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2687.0 | Symptomatic; requires minor treatment such as oral medication  for symptoms. | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2687.0 | Altered function present (i.e. pain/infection); requiring hospitalization and potential for elective non-urgent operative intervention for surgical repair.Ventilation: Symptomatic; requires suction, Chest PT. | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2687.0 | Life threatening consequences; resulting in signs symptoms of shock or obstruction; removal of foreign body needed immediately to repair damage. (i.e. Fresh bullet for gun shot near critical structure, obstruction of airway resulting in difficult breathing requiring intubation, etc.).Emergent invasive intervention required, e.g. rigid or flexible bronchoscopy. | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2687.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH65 | Excessive Light | Bright light from display/LEDs. Inability to dim the screen (e.g. during sleeping hours) | User Error - preferences not set | anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD28 | The ventilator provides a means to manually adjust the contrast level of the LCD. | - | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD29 | The ventilator display system includes a screen saver function with the possibility to be disabled by the operator. |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Fatigue | N | 1849.0 | Minor fatigue that comes and goes | 1.0 | PRD369 |  | Two consecutive presses on the AUDIO PAUSE / ALARM PAUSE key cancel all cancelable active alarms. This includes auditory signal, message display and Led signals. | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1849.0 | Symptomatic; fatigue lasting longer than a few hours or days unrelieved by rest. | 2.0 | - |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH66 | Missing filter | External filter (Insp or Exp) is missing from ventilator breathing circuit | User Error - filter not fitted/ incorrectly fitted | Infection | N | 1930.0 | Infection that resolves without intervention (skin infection-see cellulitis) | 1.0 | PRD230 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical experience, literature.  and complaint data information. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEAFILTRATION SYSTEM - Air inlet filter |  | N | 1930.0 | An infection that requires medical intervention  Examples:  Antibiotics,   antIFUngals, or antivirals, or medication by mouth or inhalation, Incision/drainage see abscess | 2.0 | PRD240 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1930.0 | Symptomatic; IV antibiotics required with increased ventilatory support. An infection that requires more advanced medical intervention | 3.0 | PRD273 |  | All device operational connectors and ports are labeled | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1930.0 | Symptomatic; IV antibiotics required, increased ventilatory support, isolation, refractory to treatment. | 4.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1930.0 | Death | 5.0 | PRD262 |  |  | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient |  | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Cross Patient Exposure To Body Fluids |  | 1745.0 | No medical treatment required if in contact with in-tack skin | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1745.0 | prophalacric treatment required for exposure to blood or body fluid | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1745.0 | prophalacric treatment required for exposure to blood or body fluid | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1745.0 | life threatening infection, hospitalization, or prolonged hospitalization, or greater than 3 drugs | 4.0 |  |  |  | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1745.0 | Death | 5.0 |  |  |  | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH67 | Use error of  Respiratory Insight software | User has an incorrect knowledge about the software abilities and intended use. | Respiratory Insight software Patient Data not protected | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD391 | Design SoftwareSoftware database reports issued do not incorporate the patient name but only a patient ID |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical and engineering expertise. Respiratory insight software is a service tool. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Respiratory Insight softwareInadvertence data delete | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD402 | Design Software A warning message in Respiratory Insight software is displayed when the user tries to delete data |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Respiratory Insight softwareRecording data error |  | N |  |  |  | PRD401 | Design Software A warning message in the Respiratory Insight software is displayed when the user tries recording the same data file on two different patient profile and form associating one device to several patients |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  | Misindetification of USB Connection Cable |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD370 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH68 | Blockage of external Filter(s) | Obstructed (Insp or Exp) filter leading to increase or decrease in pressure, flow, or volume | Dirty filter: inspiration filter, exhalation filter, inlet filter. (insufficient ventilation) | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD35 |  | The air inlet filter is designed such that an unclean state can be easily detected | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, literature, and engineering inputs. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEA FILTRATION SYSTEM - Air inlet filter |  | N | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD262 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use Error - addition of multiple filters in place of HME in a single limb circuit |  | N | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD264 |  | PM Schedule | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use error - failure to change filter |  | N | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD251 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Death | 5.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD442 |  | TURB OVERHEAT  alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD246 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD233 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD247 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD256 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Pneumothorax | N | 2012.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated | 1.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2012.0 | Symptomatic intervention indicated (e.g. tube placement without sclerosis (no pleurodesis),hospitalization observation, electively place chest tube or | 2.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2012.0 | Sclerosis and/or operative intervention indicated;hospitalization indicated (Pleurodesis) Ventilation: Pneumothorax requiring  placement chest tube with hospitalization or prolonged hospitalization | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2012.0 | Life-threatening consequences; Tension pneumothorax; airway compromise requiring intubation; urgent surgical intervention or emergency Chest tube placement indicated | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH69 | Inadequate ventilator maintenance | Machine not properly serviced. | User Error - schedule not adhered to | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD356 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on Clinical expertise, engineering inputs and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 |  |  | PM Schedule | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD264 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD296 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Death | 5.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH70 | Use error of proximal flow sensor | Inaccurate display or no display of proximal flow sensor values. | N/A - The PB500 series ventilator proximal flow sensor is changed by service personnel |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH71 | Display field(s) are not visible and/or erratic | Patient or device (monitored) displayed data is not visible or readable to user/clinician | USER INTERFACELCD does not update or incorrect data is displayed | Delay of Treatment (Prolonged procedure) | Y | N/A | Minor delay, no patient impact | 1.0 |  |  | Protective - Audio alarms will continue to annunciate | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on Clinical expertise, engineering inputs and complaint data. Ventilator transfer is likely result as ventilation continues. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | difficulty reading display while ventilator is within travel bag |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD50 |  | POST | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD32 |  | Protective - alarm volume is adjustable 65 to 80 dBA through the preference menu | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD296 |  |  | 1.0 | 3.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 |  |  |  | 1.0 | 3.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Death | 5.0 |  |  |  | 1.0 | 3.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH72 | No Hazard | No hazard occurred during reported event or identified after event analysis | DFMEA - CPU PCBAMicrocontroller +5VrefRemote alarm or nurse callMonitoring memoryuart extensionSupply +5V'+10V ReferencePower Supply Board  connectorkeyboard connectorO2 flow sensor connector (not installed on PCBA)SPO2 connector | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on Clinical expertise, engineering inputs and complaint data. Ventilator transfer is likely result as ventilation continues. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEA - Power Supply PCBASupply switch 24 V Management (Step Up/Down Voltage transformer)Current control for battery charge (Constant current Generator)reference 3 V supplyMicro-controller Micro-controller connectorUSB B (Convertor USB /2UART)USB B connectorCPU connectorDC external supply (Alimentation DC extern)BATTERY CONNECTOR CONTACTSTurbine supply (turbine board supply)Cooling fan connectorcooling fan control (ventilator)imagerontroller connector | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEABuzzer PCBADC/DC (5V to 12V)  ConvertorSupply Switch (5V; battery)Power supply loss managementBuzzer PCBA back up coin batteryBuzzer Coin Battery chargerOscillator Buzzer amplifierBuzzer watch functionCPU/ Buzzer Board connectorShutdown DC/DC management |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAKEYBOARD MEMBRANE - user interfacePOWER SUPPLY PCBA blower controlcooling fan control (ventilator) |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEABATTERY CONNECTION PCBA - filteringENCLOSURESlower enclosureupper enclosureLABELS - cannot read informationTURBINE CONTROL PCBAblower controlPOWER SUPPLY - internal battery |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | User unable to switch vent mode into standby |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH73 | Noise | Device or device accessory emits loud audible noise | Ventilator's mechanical noise | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD25 | During normal usage, the noise level shall not exceed 30 dBA + 10% sound according to ISO 17510-1 2007 standard conditions. |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical experience, engineering expertise and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Alarm volume |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD6 | The ventilator shall comply with Medical Electrical Equipment - Part 1:  General Requirements for Safety -2- Collateral standard: Usability IEC 60601-1-6, EN 60601-1-6 |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEACPU PCBA - Turbine connectorBlower - Turbine - SoundproofingEnclosures BLOWER enclosuresilicone feet |  | N | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PRD7 | PRD7 The ventilator shall comply with General Requirements, tests and guidance for alarm systems in medical electrical equipment and medical electrical systems IEC 60601-1-8, EN 60601-1-8. |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAPOWER SUPPLY PCBAcooling fan control (ventilator) |  | N | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 | PRD417 | The ventilator user and clinician manuals shall include a warning instructing the user to adjust the alarm volume to an appropriate level and to be careful not to obstruct the buzzers outlet. |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | See cause of anxiety | 5.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient |  | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH 74 | Deleted |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH75 | Blockage in ventilator system and/or breathing system | Obstruction leading to changes in ventilatory delivery. | Foreign material in patient circuit airway, not sufficient ventilation. | Oxygen saturation, Low (Hypoxemia) | Y | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores based on clinical expertise, literature, engineering inputs, and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEAO2 SUPPLY - tubings and connectors |  | Y | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD179 (560) |  | LOW VTE Alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAINSPIRATORY BLOCK - Screen EXHALTION FLOW SYSTEM - Exhalation flow tube |  | Y | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Misidentififcation of oxygen inlet connector |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD233 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD234 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD247 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD230 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD262 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD264 |  | PM Schedule | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Death | 5.0 | PRD233 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Pneumothorax | N | 2012.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated | 1.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2012.0 | Symptomatic intervention indicated (e.g. tube placement without sclerosis (no pleurodesis),hospitalization observation, electively place chest tube or | 2.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2012.0 | Sclerosis and/or operative intervention indicated;hospitalization indicated (Pleurodesis) Ventilation: Pneumothorax requiring  placement chest tube with hospitalization or prolonged hospitalization | 3.0 | PRD262 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2012.0 | Life-threatening consequences; Tension pneumothorax; airway compromise requiring intubation; urgent surgical intervention or emergency Chest tube placement indicated | 4.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH76 | Loose External mechanical interface or connection | Any external parts, connectors, or components that become that become loose. | User Error - Physical damage from impact or vibration,  or transport bag fault | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.The ventilator will be constructed to comply with the relevant clauses of  IEC 60601-1: • Class II Equipment• Internally Powered Equipment• Detachable power supply cord |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Service Error |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD8 | The PB560 shall comply with Lung Ventilators for Medical Use- Particular Requirements for Basic Safety and Essential Performance Part 2: Home Care Ventilators for Ventilator-Dependent Patient EN ISO 10651-2 |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAFILTRATION SYSTEM Low inspiratory flowInspiratory bacteria filterExhalation Bacteria filter |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD255 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD314 | The ventilator shall comply with sections 21.6a (vibration sinusoidal), 21.6b (random vibration) and 21.6c (bump test) of Lung ventilator for medical use - Part 3: Particular requirements for emergency transport ventilators ISO 10651-3. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD364 | The ventilator shall be compatible with drop test according to 10.1.3 d article of IEC 60601-1-11  MEDICAL ELECTRICAL EQUIPMENT – PART 1-11: General requirements for basic safety and essential performance – Collateral Standard: Requirements for medical electrical equipment and medical electrical systems used in the home healthcare environment (document IEC/SC62A 62A/624/CD) 2008. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 |  |  | Protect: Depending on the failure, visual and audible alarms appropriate for the condition will alarm. | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 |  | PB560 Ventilator is designed to meet the 5356-1 (Anesthetic and respiratory equipment - Conical connectors). |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH77 | Patient data/logs not recorded | Ventilator does not record patient information /date time of incidents /inability to download information | Inadvertent disconnection of USB stick | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD264 |  | PM Schedule | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Use of a USB stick with inappropriate format (not FAT 32) |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD257 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEA CPU PCBA:Serial BusClockevents recordingPower Supply Board  connector |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD401 | The clinical software includes a warning popup message to prevent the user recording the same data file on two different patient |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEA Power Supply PCBA:3.3 V supply to USB USB B (Convertor USB /2UART)CPU connectorUSB HOSTUSB HOST  Connector | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD402 | The clinical software includes a warning popup message to prevent the user from deleting data. |  | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAUSB/PC ports and cable - Connection to ventilator |  | N |  |  |  | PRD358 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  | SWFMEARespiratory Insight SoftwareFailed to record data correctlyInadvertence data loss |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH78 | Ventilator and/or accessories tips, moves or falls | The ventilator or ventilator assemblies moves, falls or tips on Patient, user, bystander. Impact on environment also possible. | Use Error - ventilator placed in an inappropriate position | Tissue Damage/Tissue Trauma | N | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 | PRD314 | The ventilator shall comply with sections 21.6a (vibration sinusoidal), 21.6b (random vibration) and 21.6c (bump test) of Lung ventilator for medical use - Part 3: Particular requirements for emergency transport ventilators ISO 10651-3. | - | 3.0 | 3.0 | 2.0 | 1.0 | P2 scores are based on clinical experience and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Cart wheel falls off, uneven floor or roll over something that causes imbalance |  | N | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions.  Ventilation: Symptomatic; Early Radiologic findings of Ventilator induced lung injury requiring minor ventilator adjustments. | 2.0 | PRD364 | The ventilator shall be compatible with drop test according to 10.1.3 d article of IEC 60601-1-11 MEDICAL ELECTRICAL EQUIPMENT – PART 1-11: General requirements for basic safety and essential performance – Collateral Standard: Requirements for medical electrical equipment and medical electrical systems used in the home healthcare environment (document IEC/SC62A 62A/624/CD) 2008. |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Dual or carrying bag  strap fails |  | N | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue Examples:   Bleeding vessels requiring suture repair with blood transfusions; additional/unintended tissue resection required to achieve intended patient outcome. Procedure changed to open procedure to manage bleeding. Ventilation: Symptomatic; Radiologic findings of Ventilator induced lung injury requiring major ventilator adjustments/increased lung protective strategies. | 3.0 | PRD18 | The base model ventilator weight shall be less than 5 kg. |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Failure to use travel bag and insecure placement of ventilator | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD255 |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Misidentification of the ventilator cart |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD20 | The ventilator is designed such that it can be placed at the bedside (freestanding on a nightstand). To do so, the dimensions of the ventilator shall be no more than 250 x 350 mm on the horizontal plane. |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD21 | The ventilator is designed such that it can be securely mounted on a wheelchair or walker. |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD446 |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 |  |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD247 |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD451 | A cart with the following characteristics is provided as an accessory: • The cart shall meet the rough handling, stability, and suspension systems tests per UL 60601-1 with the ventilator attached. • The cart shall have a pole mount able to accommodate a basket, humidifier bracket and oxygen cylinder. • The cart shall be able to accommodate a circuit arm. • Cart shall be designed to accommodate a cylinder in the range of the following configurations: B, C, D, E and G-cylinders (O2 and air), with 6.89 inches (17.5 cm) maximum diameter, maximum 30.31 inches (77 cm) height, and a minimum 10 inches (25.5 cm) height |  | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Death | 5.0 | PRD247 |  |  | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD435 |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD433 (560) |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD247 |  |  | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Death | 5.0 |  |  |  | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety |  | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 |  |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 |  |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 |  |  |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 |  |  |  | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH79 | Pressure line (including prox flow tubing) disconnect | Reduced ventilator support | User Error - Prox line is not connected or is pulled looseUser Error - incorrect patient circuit used | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD350 |  |  | 2.0 | 3.0 | 1.0 | 1.0 | P2 scores are based on clinical experience and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | SWFMEAAlarmsNo detection of "Check Proximal Line 1 " alarm |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD273 |  | All device operational connectors and ports are labeled | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD248 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Death | 5.0 | PRD189 (560) |  | HIGH RATE alarm (due to autotriggering) | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) | Y | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD178 (560)PRD179 (560) |  | HIGH VTE ALARMLOW VTE Alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD 180PRD181PRD188 |  | HIGH VTI ALARMLOW VTI Alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD107PRD108PRD109 |  | High pressure threshold | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2477.0 | Death | 5.0 | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD320 |  | Leakage alarmsHIGH LEAKAGE Alarm EXH VALVE LEAKAGE ALARME SENS FAULT OR CIRC LEAK | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD162 |  | Graphics to display patient response - | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD240 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD306 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD415 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD247 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH80 | Pressure line (including prox flow tubing) is kinked or obstructed | Impact on ventilatory support due to changes in pressure, flow and/or volume | User Error - Exhalation valve, proximal pressure line reversed. (not sufficient ventilation or ventilation loss) | Hypoventilation | Y | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering expertise and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Use Error- pressure line kinked during set up or during patient movement |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD178 (560)PRD179 (560) |  | HIGH VTE ALARMLOW VTE Alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEAAlarms No detection of "Check Proximal Line 1 " alarm |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD 180PRD181PRD188 |  | HIGH VTI ALARMLOW VTI Alarm | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD234 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1916.0 | Death | 5.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Pneumothorax | Y | 2012.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated Asymptomatic-clinical or diagnostic finding. | 1.0 | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2012.0 | Small to Moderate Pneumothorax, electively place chest tube or observation | 2.0 | PRD107PRD108PRD109 |  | High pressure threshold | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2012.0 | Large Pneumothorax, electively place chest tube | 3.0 | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2012.0 | Tension Pneumothorax; Emergent Chest tube placement, intubation. | 4.0 | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD162 |  | Graphics to display patient response - | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD230 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD260 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD248 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH81 | EMC Susceptibility | Interference of the ventilators ability to provide ventilation due to electro magnetic energy. | Electromagnetic interference | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD4 | The ventilator complies with Medical Electrical Equipment - Part 1:  General Requirements for Safety -2- Collateral standard Electro-Magnetic Compatibility requirements and tests IEC 60601-1-2, EN 60601-1-2, excluding the marking requirements for Essential Performance. When used with USB cable (mini connector), the ventilator shall comply with Class A radiated emissions |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering expertise and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Electromagnetic interference,  failure in detecting bad ventilation |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD8 | The ventilator complies with Lung Ventilators for Medical Use- Particular Requirements for Basic Safety and Essential Performance Part 2: Home Care Ventilators for Ventilator-Dependent Patient EN ISO 10651-2. |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Electromagnetic interference, Ventilator shut down |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD335 | The ventilator complies with section 21 (emission of Radio Frequency Energy) of Environmental Conditions and Test Procedures for Airborne Equipment, RTCA DO-160E 2007. |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | Excessive radio frequency radiation |  | N | 2484.0 | Death | 5.0 | PRD247 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | DFMEACPU PCBA - Microcontroller CAN entry protection | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD1 | The PB560 shall comply with Medical electrical equipment Part 2-55: Particular requirements for basic safety and essential performance of respiratory gas monitor - EN ISO 80601-2-55. |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD210 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD1 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N | N |  |  | PRD1 | The o2 sensor cable has an overmould cover to protect metal connectirs from ESD (Electrostatic discharge) |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N | N |  |  | PRD1 | The upper housing has foil shielding and a conductive gasket to protect against radiated immunity |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N | N |  |  | PRD1a |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N | N |  |  | PRD1a |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N | N |  |  | PRD1a |  |  |  |  |  |  |  |  |  |  |  |  |
| VH82 | Release of pressurized gas | Gas tanks fall and break at release valve causing pressurized gas release | Use error - tank not restrained | Burn, Thermal | N | 2530.0 | Thermal injury not resulting in need for treatment. | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.• Not suitable for use in the presence of flammable anesthetic mixtures | - | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores based on clinical experience, engineering expertise and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 2530.0 | Minimal repair of the thermal burn using stitches or local wound care. (i.e.  May be due to inadvertent activation of the pencil laying on patient or potential internal) | 2.0 | PRD444 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2530.0 | Moderate to major resection is needed to obtain healthy tissue for anastomosis or reconstruction. | 3.0 | PRD444 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD229 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD429 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD254 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD253 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD38 | The ventilator provides O2 intake port and connector which allows connecting of low pressure oxygen sources at less than 15 lpm at  50 KPa (e.g. Oxygen concentrator). |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Tissue Damage/Tissue Trauma | N | 2104.0 | Sudden significant injury to tissue that requires immediate attention to prevent a catastrophic event; Examples:  Profuse bleeding on a large vessel (pulmonary artery/vein, renal artery/vein, SMA/IMA);  additional unintended tissue loss/resection needed causing additional medical intervention such as a permanent colostomy. Ventilation: Symptomatic; Signs of ARDS requiring Major change in therapy (e.g., ECMO, HFV). | 4.0 | PRD421 |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2104.0 | Death | 5.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH83 | Rough surfaces and/or sharp edges (internal or external) | Materials  come in contact with patient's, user, manufacturing and service personnel's skin, tissue, or sensitive structures cause abrasion by rubbing or scraping (e.g. friction injury). | User Error - Physical damage from impact or vibration,  or transport bag fault | Tissue Damage/Tissue Trauma | N | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.The ventilator will be constructed to comply with the Classifications as detailed in IEC 60601-1: • Class II Equipment• Internally Powered Equipment• Type BF Applied Parts• IPX1 with respect to ingress of moisture (IPX2 for PB560 only)• Not suitable for use in the presence of flammable anesthetic mixtures• Not suitable for sterilization• Suitable for continuous operation• Detachable power supply cord |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | User injuiry from patient touching display |  | N | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions.  Ventilation: Symptomatic; Early Radiologic findings of Ventilator induced lung injury requiring minor ventilator adjustments. | 2.0 | PRD8 | The PB560 shall comply with Lung Ventilators for Medical Use- Particular Requirements for Basic Safety and Essential Performance Part 2: Home Care Ventilators for Ventilator-Dependent Patient EN ISO 10651-2. |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | User injuiry from patient touching battery |  | N | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue Examples:   Bleeding vessels requiring suture repair with blood transfusions; additional/unintended tissue resection required to achieve intended patient outcome. Procedure changed to open procedure to manage bleeding.Ventilation: Symptomatic; Radiologic findings of Ventilator induced lung injury requiring major ventilator adjustments/increased lung protective strategies. | 3.0 | PRD314 | The ventilator shall comply with sections 21.6a (vibration sinusoidal), 21.6b (random vibration) and 21.6c (bump test) of Lung ventilator for medical use - Part 3: Particular requirements for emergency transport ventilators ISO 10651-3. |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Pain | N | 1994.0 | discomfort, self-resolving | 1.0 | PRD364 | The ventilator shall be compatible with drop test according to 10.1.3 d article of IEC 60601-1-11 MEDICAL ELECTRICAL EQUIPMENT – PART 1-11: General requirements for basic safety and essential performance – Collateral Standard: Requirements for medical electrical equipment and medical electrical systems used in the home healthcare environment (document IEC/SC62A 62A/624/CD) 2008. |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | User injuiry from patient touching housing |  | N | 1994.0 | Slight increase of heart rate, resp. rate. Pain requiring medication via mouth; Pain limits activities of daily living; May include acute pain; TENS UnitsSymptomatic indicators of minor to moderate pain; Pain requiring non-parenteral medication. | 2.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | User injuiry from patient power supply |  | N | 1994.0 | Severe pain; limits self care; Ultrasound guided injections; intrathecal injections. Major symptoms including increasing vital signs, increasing agitation, analgesics/sedation required, increase ventilator support) | 3.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH84 | Slip Hazard | Inadvertent loss of balance due to fluid spilled on the floor from the ventilator or it's accessories. | Use error - spill of liquid from water trap | Tissue Damage/Tissue Trauma | N | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.The ventilator will be constructed to comply with the following product Classifications as detailed in EC 60601-1: • Class II Equipment• Internally Powered Equipment• Type BF Applied Parts• IPX1 with respect to ingress of moisture (IPX2 for PB560 only)• Not suitable for use in the presence of flammable anesthetic mixtures• Not suitable for sterilization• Suitable for continuous operation• Detachable power supply cord |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions.  Ventilation: Symptomatic; Early Radiologic findings of Ventilator induced lung injury requiring minor ventilator adjustments. | 2.0 | PRD8 | The PB560 shall comply with Lung Ventilators for Medical Use- Particular Requirements for Basic Safety and Essential Performance Part 2: Home Care Ventilators for Ventilator-Dependent Patient EN ISO 10651-2. |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue Examples:   Bleeding vessels requiring suture repair with blood transfusions; additional/unintended tissue resection required to achieve intended patient outcome. Procedure changed to open procedure to manage bleeding.Ventilation: Symptomatic; Radiologic findings of Ventilator induced lung injury requiring major ventilator adjustments/increased lung protective strategies. | 3.0 | PRD314 | The ventilator shall comply with sections 21.6a (vibration sinusoidal), 21.6b (random vibration) and 21.6c (bump test) of Lung ventilator for medical use - Part 3: Particular requirements for emergency transport ventilators ISO 10651-3. | - | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Pain | N | 1994.0 | discomfort, self-resolving | 1.0 | PRD364 | The ventilator shall be compatible with drop test according to 10.1.3 d article of IEC 60601-1-11 MEDICAL ELECTRICAL EQUIPMENT – PART 1-11: General requirements for basic safety and essential performance – Collateral Standard: Requirements for medical electrical equipment and medical electrical systems used in the home healthcare environment (document IEC/SC62A 62A/624/CD) 2008. |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1994.0 | Slight increase of heart rate, resp. rate. Pain requiring medication via mouth; Pain limits activities of daily living; May include acute pain; TENS UnitsSymptomatic indicators of minor to moderate pain; Pain requiring non-parenteral medication. | 2.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1994.0 | Severe pain; limits self care; Ultrasound guided injections; intrathecal injections. Major symptoms including increasing vital signs, increasing agitation, analgesics/sedation required, increase ventilator support) | 3.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH85 | Sparking | Spark associated with the device or accessory | sparking N/A as it requires an oxygen rich environment to cause a fire which would be a double fault . This double failure is considered under V38 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH86 | Deleted |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH87 | Inspiratory time too short | Device delivers a breath early to patient | User Error - Incorrect set up by Clinician - too sensitive settings | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD132 | The system shall increase the inspiratory pressure of at least 0.1 mbar from the PEEP level within 200 ms after a detectable patient effort. After stabilization of the exhalation bias flow as defined in PRD36, some auto cycling could be tolerated according to the following:OK = Possible to trigger an inspiration with increasing effort from sensitivity setting 0P to 5.AC = Ventilator will have high potential to Auto CycleC= Lung Compliance |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD84 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD320 |  | Leakage alarmsHIGH LEAKAGE Alarm EXH VALVE LEAKAGE ALARME SENS FAULT OR CIRC LEAK | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Death | 5.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) |  | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea |  | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety |  | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH88 | Ventilator software upload | Service Engineer unable to upload new revision software | USB memory device hardware fault | Delay of Treatment (prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD395 | The service software shall be able to upload ventilator software. |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Labeling Warning in the user manual instructing the user to wait the temperature stabilization of the device before using it after a transport or storage period PRD442 for the PB560-520 [1] |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEA - CPU PCBA:Power Supply Board  connectorSerial Bus |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAPower Supply PCBA -  USB B (Convertor USB /2UART) |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | SWFMEAPB500 VTS Failure to download software to the ventilator. |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety |  | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH89 | Smoke Hazard | Smoke associated with the device or accessory | DFMEAPower Supply PCBA - ACDC supplyO2 SUPPLY - O2 valveoxygen connector - Connecting to the ventilator | Burn, Thermal | N | 2530.0 | Thermal injury not resulting in need for treatment. | 1.0 | PRD 1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.• Not suitable for use in the presence of flammable anesthetic mixtures |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEA battery |  | N | 2530.0 | Minimal repair of the thermal burn using stitches or local wound care. (i.e.  May be due to inadvertent activation of the pencil laying on patient or potential internal) | 2.0 | PRD444 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2530.0 | Moderate to major resection is needed to obtain healthy tissue for anastomosis or reconstruction. | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2530.0 | Thermal injury not recognized at the time of surgery.  Results in the patient having to undergo urgent surgical intervention due to leakage of a structure/organ. (May need to see peritonitis, aroma, sepsis, etc.) | 4.0 | PRD439 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2530.0 | Death | 5.0 | PRD253 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD421 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD429 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD247 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD435 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD433 (560) |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD214 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH90 | Trip Hazard | Device or any of its accessories that  occupies space within the user's or caregiver's walkway that may lead to tripping | DFMEATubing management - Patient Circuit | Fall | N | 1848.0 | Minor with no resultantinjuries; intervention notindicated | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.The ventilator will be constructed to comply with the following product Classifications as detailed in IEC 60601-1: • Class II Equipment• Internally Powered Equipment• Type BF Applied Parts• IPX1 with respect to ingress of moisture (IPX2 for PB560 only)• Not suitable for use in the presence of flammable anesthetic mixtures• Not suitable for sterilization• Suitable for continuous operation• Detachable power supply cord |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 1848.0 | Symptomatic; noninvasiveintervention indicated | 2.0 | PRD8 | The PB560 shall comply with Lung Ventilators for Medical Use- Particular Requirements for Basic Safety and Essential Performance Part 2: Home Care Ventilators for Ventilator-Dependent Patient EN ISO 10651-2 |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1848.0 | Hospitalization indicated indicated for injury related to fall; monitoring | 3.0 | PRD428 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1848.0 | Urgent surgical treatment indicated due to fall with head injury resulting in a hematoma (See hematoma) needing immediate evacuation to prevent permanent injury. | 4.0 | PRD19 | The ventilator shall be designed such that it can be carried with a strap or carrying case. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD20 | The ventilator shall be designed such that it can be placed at the bedside (freestanding on a nightstand). To do so, the dimensions of the ventilator shall be no more than 250 x 350 mm on the horizontal plane. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD21 | The ventilator shall be designed such that it can be securely mounted on a wheelchair or walker. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD247 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH91 | Unable to begin ventilation | Ventilation will not begin. Software or device related. E.g. Post, unable to exit startup routine. | Device fails to restart after transport / storage | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD50PRD53 |  | DEVICE FAULT9 alarm - POST RAM Error. RAM Read/Write doesDEVICE FAULT10 alarm - POST FLASH Checksum Error. Startup FLASH computed checksum does not match memory setting.DEVICE FAULT11 alarm - POST EEPROM Error. Startup EEPROM does not match memory setting.DEVICE FAULT12 alarm -POST Reference Voltage Error. 5V or 10V reference voltage error. | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Use Error - unable to navigate between difference screen/settings |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD395 | The service software shall be able to upload ventilator software. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD50 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD14 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  |  | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  |  | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  |  | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH92 | Data recorded incorrectly | USB sticks mixed up, wrong information uploaded by user(s). | Use Error | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD401 | The clinical software includes a warning popup message to prevent the user from recording the same data file on two different patient profiles and from associating one device to several patient profiles. |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD391 | The clinical software only includes the patient ID number, not the patient name. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD210 | The clinician software provides capability of retrieving data files through memory devices or directly from the vent through an USB connection. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD334 | The clinical software is able to identify each data file coming form the ventilator with its ventilator serial number. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD354 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH93 | Use Error - selection of patient type/size, circuit, or information that impacts volume delivery | Breathing circuit and/or settings for breathing circuit chosen inappropriately for size of patient | Use Error - incorrect patient circuit chosen | Dyspnea | Y | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD350 |  | Low pressure alarmsCHECK EXH VALVECHECK PROXIMAL LINE1NO PROXIMAL LINE2 | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Use Error - incorrect patient settings input |  | Y | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD179 (560) |  | LOW VTE ALARM | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD 181 |  | LOW VTI ALARM | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Death | 5.0 | PRD178 (560) |  | HIGH VTE ALARM | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | Y | N/A | Minor delay, no patient impact | 1.0 | PRD 180 |  | HIGH VTI ALARM | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD244 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD246 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD230 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD231 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD365 | When used in conjunction with the DAR exhalation valves from circuits 5093600, 5093500, 5093900, 5094000, 10103098, 10103100, 10103102, The ventilator incompatible with patient circuits with the following characteristics (in addition to standards compliance) :• Length 2.4 meters +/- 10%• Inspiratory resistance at 60 lpm : maximum 2 mb for adults circuits• Inspiratory resistance at 30 lpm : maximum 2 mb for pediatric circuits |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PRD413 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 | PRD150PRD151 | Design - Enter Key provides validation of the modification of a settingIf the operator does not accept or cancel a change, a time out occurs which will be equivalent to the operator cancellation |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD147 | The ventilator provides audible feedback to the operator to acknowledge any Key press. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD148 | The ventilator provides feedback to the operator if they attempt to set a parameter to a value that is not allowed by the ventilator. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD149 | The ventilator provides a visual distinction between parameters that can be modified by the operator and those that cannot be modified by the operator. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD409 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD411 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  | Design Locking of the control panel  - The Locking Key is a software function that prohibits access to the ventilation and alarm parametersettings and changes to the ventilation mode. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  | Ability for the clinician to set the ventilation modes suitable for the patient prior to releasing for homecare use. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD414 | The ventilator user and clinician manuals shall include a warning instructing the user to check the patient circuit complies to the diameter and length requirements (1 to 2 meters length, 15 or 22 mm diameter). The diameter of 15 mm is recommended for volumes lower than 200 ml. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD430 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD434 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD272 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD459 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH94 | Use Error - Improper use by non-trained personnel | Non trained personnel monitoring and/or setting patient parameters on the ventilator | Misuse of machine: The user has an incorrect knowledge about the device abilities and intended use. | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD430 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | User misinterruption of ventilator icons |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD296 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD431 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD434 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD228 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD237 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD462 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD272 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Death | 5.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD272 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD293 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD433a |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD433a |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH95 | Use Error - Inappropriate Selection of Ventilator settings | Prescribed ventilation or ventilator settings that are not appropriate or are not recommended for the patient condition being treated | Patient condition change, (excessive ventilation or not sufficient ventilation) | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD250 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Use Error: User accidentally changes settings of the ventilator resulting in inappropriate ventilatory support |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD147 | The ventilator provides audible feedback to the operator to acknowledge any Key press. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | User misinterruption of ventilator icons |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD148 | The ventilator provides feedback to the operator if they attempt to set a parameter to a value that is not allowed by the ventilator. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | User intentionally enters incorrect settings |  | N | 2484.0 | Death | 5.0 | PRD149 | The ventilator provides a visual distinction between parameters that can be modified by the operator and those that cannot be modified by the operator. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD150PRD151 | Design - Enter Key provides validation of the modification of a settingIf the operator does not accept or cancel a change, a time out occurs which will be equivalent to the operator cancellation |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD296 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD350 |  | Low pressure alarmsCHECK EXH VALVECHECK PROXIMAL LINE1NO PROXIMAL LINE2 | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Death | 5.0 | PRD179 (560) |  | LOW VTE ALARM | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | Y | N/A | Minor delay, no patient impact | 1.0 | PRD 181 |  | LOW VTI ALARM | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD178 (560) |  | HIGH VTE ALARM | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD 180 |  | HIGH VTI ALARM | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  | Ability for the clinician to set the ventilation modes suitable for the patient prior to releasing for homecare use. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 |  | Design Locking of the control panel  - The Locking Key is a software function that prohibits access to the ventilation and alarm parametersettings and changes to the ventilation mode. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD430 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD434 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD419 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD174 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD425 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD54 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD272 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD65a |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD419 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD174 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH96 | Use Error - Inappropriate use of the ventilator for transport | Ventilator is used for emergency transport when this is not included in the intended use of this device. | Use Error - inappropriate selection of ventilator for Emergency Use | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD272 (560) |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient |  | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH97 | Use Error - Water trap not emptied | Water trap used in ventilator breathing circuit fills up affecting patient's breathing | DFMEAWater traps - Emptying of water traps | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD412 |  | - | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD413 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD178 (560)PRD179 (560) |  | HIGH VTE ALARMLOW VTE Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Death | 5.0 | PRD 180PRD181PRD188 |  | HIGH VTI ALARMLOW VTI Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Pneumothorax | N | 2012.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated | 1.0 | PRD230 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2012.0 | Symptomatic intervention indicated (e.g. tube placement without sclerosis (no pleurodesis),hospitalization observation, electively place chest tube | 2.0 | PRD234 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2012.0 | Sclerosis and/or operative intervention indicated;hospitalization indicated (Pleurodesis) Ventilation: Pneumothorax requiring  placement chest tube with hospitalization or prolonged hospitalization | 3.0 | PRD260 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Pneumonia | N | 2011.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated | 1.0 | PRD295 | The pneumatic system design prevents humidity from affecting VTE monitoring performance. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2011.0 | Symptomatic; Requires minor increase in ventilatory support, Chest Physical Therapy, antibiotics | 2.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2011.0 | Symptomatic; Requires major increased ventilatory support, Antibiotic therapy,  and one or more of the following.  Chest Physical Therapy and nebulizer around the clock | 3.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD272 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH98 | User Error - Reduced caregiver vigilance | User or caregiver does not maintain or monitor the patient to prescribed settings | User or caregiver does not maintain or monitor the patient to prescribed settings | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD404 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | User or caregiver does not performed the required checks in advance of connecting a patient to the ventilator |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD431 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD272 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD459 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD293 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Death | 5.0 | PRD433a |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH99 | Vent Asynchrony | Ventilator is not able to meet patients work of breathing demands | User Error - Circuit Check is enabled while the patient is being ventilated or connected to the ventilator. | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD459 | Circuit leak test |  | 1.0 | 3.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | User Error - ventilator settings inappropriate for patient (e.g. I sense, E sense) |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD460PRD461 | The circuit check menu displays instructions for the steps needed to conduct the test and a confirmation step and a warning to ensure the patient is not connected prior to conducting the test. |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD162 |  | graphics to display patient response | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD237 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Death | 5.0 | PRD413 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD430 |  |  | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD289 |  | Leak is displayed | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PRD320 |  | Leakage alarmsHIGH LEAKAGE Alarm EXH VALVE LEAKAGE ALARME SENS FAULT OR CIRC LEAK | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 | PRD435 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH100 | Ventilator fails to power off | Ventilator does not respond to the shut down sequence | DFMEA Power Supply PCBA Supply switch On/Off switch | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEAKEYBOARD MEMBRANE - user interface | No patient involvement | N | 2645.0 |  | 1.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH101 | Ventilator Inoperative- during use | Ventilator shuts down. | Water Ingress | Hypoventilation | Y | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD53PRD54 |  | Security shut down alarm will sound on total power loss | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEA Turbine Control PCBA Turbine Power Blower ControlTurbine controlBattery Connection PCBA - FilteringBLOWER - Turbine Casing/cover Turbine cable to CPU |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD51 | Safety net |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEACables - CPU to Turbine XP Power Supply - ACDC transformerPower Supply - Internal Battery12V car connection cable - Power to ventilatorMisc. Hardware - Cooling fanACDC Power -  cables - ports |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD299 | Design - power switch cover to prevent inadvertent power off |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAINSPIRATORY BLOCK Screen Inlet Block Pneumatic connections Overpressure ValveExhalation Control Valve  Exhalation Control Valve assembly and patient circuit to exhalation block Exhalation control valve  tube to pressure sensor on the inspiratory portExhalation block - flow sensor connection |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.The ventilator will be constructed to comply with the following product Classifications as detailed in Clause 5 of IEC 60601-1: • IPX1 with respect to ingress of moisture 560 Only:• IPX2 with respect to ingress of moisture |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | DFMEA - CPU PCBA:No alarm tone on resetMicrocontroller Clock Microcontroller RPD  (input pin)MicrocontrollerMicrocontroller 24V MES Microcontroller power supply decoupling Supply board feedback RAM memoryClockParameters memorySupply +5V+5V Reference+10V ReferenceCurrent protectionInternal pressure sensor measureExhalation valve pressure sensor measure (proximal flow pressure sensor)exhalation valve commandTurbine connectorExhalation valve connectorExhalation valve connector |  | N | 1916.0 | Death | 5.0 | PRD192 |  | ALARM FAILURE Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | DFMEAPOWER SUPPLY PCBASupply switch 24 V Management (Step Up/Down Voltage transformer)5 V supply Micro-controller CPU connectorTurbine supply (turbine board supply)current control for battery charge (constant current generator)ACDC supplybattery connector contacts | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD167 |  | Alarms indicating ventilation failure ignore cancellation attempts | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Blower ControlKEYBOARD MEMBRANE - USER INTERFACEO2 SUPPLY - O2 valveoxygen connector - Connecting to the ventilator |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD52 | Following power up or any CPU reset, the ventilator executes Power On Self Test. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEAAlarms - System Error-Software ExceptionMonitors - Incorrect watchdog usageIncorrect  battery level monitor |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD315 |  | INTENTIONAL VENT STOP alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | Insufficient mechanical strength or heat resistance |  | N | 2484.0 | Death | 5.0 | PRD150PRD151 | Design - Enter Key provides validation of the modification of a settingIf the operator does not accept or cancel a change, a time out occurs which will be equivalent to the operator cancellation |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD152 | The ventilator provides a way to prevent from involuntary ventilation stop by a validation process to acknowledge this command. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD404 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH102 | Ventilator Inoperative | Ventilator displays Vent Inop prior to patient use. | DFMEA - CPU PCBAMicrocontroller Clock Microcontroller RPD  (input pin)Microcontrollerimagerontroller configurationimagerontroller buzzer commandchip selsect output extensionMicrocontroller 24V MES Microcontroller power supply decoupling | Delay of Treatment (Prolonged procedure) | Y | N/A | Minor delay, no patient impact | 1.0 | PRD53PRD54 |  | Security shut down alarm will sound on total power loss | 2.0 | 3.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Supply board feedback RAM memoryserial busClockParameters memorySupply +5V+5V Reference+10V ReferenceCurrent protectionInternal pressure sensor measure |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD51 | Safety net |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Exhalation valve pressure sensor measure (proximal flow pressure sensor)Exhalation Valve commandTurbine connectorExhalation valve connectorExhalation valve connectorMicrocontroller configurationMicrocontroller buzzer commandParameters memoryChip select Output ExtensionCurrent protectionACDC supply |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD299 | Design - power switch cover to prevent inadvertent power off |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEA - Power Supply PCBA - Supply switch 24 V Management (Step Up/Down Voltage transformer)5 V supply Micro-controller CPU connectorTurbine supply (turbine board supply)On/Off switch battery connector contacts |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.The ventilator will be constructed to comply with the following product Classifications as detailed in Clause 5 of IEC 60601-1: • IPX1 with respect to ingress of moisture 560 Only:• IPX2 with respect to ingress of moisture |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | DFMEA - Turbine Control PCBA - Turbine Power - Blower Control - turbine controlBattery Connection PCBA - Filtering |  | N |  |  |  | PRD192 |  | ALARM FAILURE Alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  | Cables - CPU to Turbine BLOWER - Turbine - Casing/cover - Turbine cable to CPUINSPIRATORY BLOCK - Screen - Inlet Block - Pneumatic connections - Overpressure Valve |  | N |  |  |  | PRD167 | Alarms indicating ventilation failure ignore cancellation attempts |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  | Exhalation Control Valve - Exhalation Control Valve assembly and patient circuit to exhalation block - Exhalation control valve  tube to pressure sensor on the inspiratory portExhalation block - flow sensor connection |  | N |  |  |  | PRD52 | Following power up or any CPU reset, the ventilator executes Power On Self Test. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  | Cooling fanBuzzer PCBA - PWM signal process  - Buzzer watch function - buzzer amplifier |  | N |  |  |  | PRD315 |  | INTENTIONAL VENT STOP alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  | POWER SUPPLY internal batteryXP Power Supply - ACDC transformerKEYBOARD MEMBRANE - USER INTERFACE |  | N |  |  |  | PRD150PRD151 | Design - Enter Key provides validation of the modification of a settingIf the operator does not accept or cancel a change, a time out occurs which will be equivalent to the operator cancellation |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  | BLOWER - turbineO2 SUPPLY - O2 valveoxygen connector - Connecting to the ventilator |  | N |  |  |  | PRD152 | The ventilator provides a way to prevent from involuntary ventilation stop by a validation process to acknowledge this command. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  | SWFMEAAlarms - System Error-Software ExceptionMonitors - Incorrect watchdog usageIncorrect  battery level monitor |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  | Insufficient mechanical strength or heat resistance |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD426 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD426 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH103 | Ventilator reset/power cycle | The ventilator resets or power cycles during use. | Controls (ON/OFF switch, Ventilation START/STOP, alarm control key, UP/+, Down/-, Menu, Validation) accidentally bumped or activated. | Anxiety | Y | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD53PRD54 |  | Security shut down alarm will sound on total power loss | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Machine not properly serviced |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD51 | Safety net |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEA - CPU PCBA - RAM MemoryPower Supply PCBA - Micro-controller |  | N | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PRD299 | Design - power switch cover to prevent inadvertent power off |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEAAlarms - System Error-Software ExceptionMonitors - Incorrect watchdog usage | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.The ventilator will be constructed to comply with the following product Classifications as detailed in Clause 5 of IEC 60601-1: • IPX1 with respect to ingress of moisture 560 Only:• IPX2 with respect to ingress of moisture |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD167 |  | Alarms indicating ventilation failure ignore cancellation attempts | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD52 | Following power up or any CPU reset, the ventilator executes Power On Self Test. |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD315 |  | INTENTIONAL VENT STOP alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD150PRD151 | Design - Enter Key provides validation of the modification of a settingIf the operator does not accept or cancel a change, a time out occurs which will be equivalent to the operator cancellation |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD152 | The ventilator provides a way to prevent from involuntary ventilation stop by a validation process to acknowledge this command. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH104 | Battery level indicator is not available | Displayed Battery level indicator is not readable or displayed. | SWFMEA: - Incorrect  battery level monitor | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD155 | Design - Battery Power indicator flashes when battery is charging |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | SWFMEAIncorrect  battery level monitor |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD156 | Real time battery life indicator will adjust the  indication of battery percent available depending on current ventilator settings and/or setting changes |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD157 | Real time battery life indicator will adjust the  indication of battery time remaining depending on current ventilator settings and/or setting changes |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD158 | The ventilator provides a visual indication of the active ventilator power source (AC, DC or Battery) that is operational in all ventilator states and modes. |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD219 | When the Ventilator is in Ventilation Stand-by State, the time to fully charge the internal battery from a complete discharge does not exceed 6 hours. |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD220 | When the Ventilator is in Active Ventilation State, the time to fully charge the internal battery from a complete discharge does not exceed 13 hours. | Battery charge level is displayed in time whilst ventilating and in % while on standby | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD357 | PM schedule - battery charge level information is tested during PM |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD243 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD423 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD377 | The ventilator packaging shall include the storage duration recommended before recharging the internal batteries. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD199 |  | Battery alarmsEMPTY BATTERY ALARM - Internal battery capacity < 10 min. or 3%CHECK BATTERY CHARGE ALARM - Internal battery charging failure |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD309 |  | LOW BATTERY alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD197 |  | AC POWER DISCONNECTION alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD53PRD54 |  | Security shut down alarm will sound on total power loss |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH105 | Breathing circuit disconnect | Breathing circuit has a  large enough leak to activate circuit disconnect alarm or circuit becomes disconnected from the ventilator or patient | DFMEATubing management - Patient Circuit | Hypoventilation | Y | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD350 |  | Low pressure alarmsCHECK EXH VALVECHECK PROXIMAL LINE1NO PROXIMAL LINE2 | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD273 |  | All device operational connectors and ports are labeled | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD248 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1916.0 | Death | 5.0 | PRD178 (560)PRD179 (560) |  | HIGH VTE ALARMLOW VTE Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) | Y | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD 180PRD181PRD188 |  | HIGH VTI ALARMLOW VTI Alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD184 |  | NO PROXIMAL LINE2 alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD320 |  | Leakage alarmsHIGH LEAKAGE Alarm EXH VALVE LEAKAGE ALARME SENS FAULT OR CIRC LEAK | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD287 | HIGH LEAK adjustment range |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD289 | The ventilator displays the inadvertent flow leak in the range |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD189 (560) |  | HIGH RATE alarm (due to autotriggering) | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD240 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD306 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD230 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD415 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD245 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PRD280 | Circuit packaging is ISTA-2 complaint |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 |  | Design - Water traps are screwed in and keyed |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | See cause of anxiety | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  | Design - Hose connections are designed that the fittings are not easily pulled out, optional swivel adapter for patient wye |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD247 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD459 | Circuit leak test |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD411 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH106 | Displayed data is incorrect | Patient or device (monitored) displayed data displayed value being incorrect  is not accurate. May lead to a setting change. | SWFMEAUI - LCD does not update or incorrect data is displayed | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD404 |  |  | 2.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Use Error  - Inability to monitor patient data values |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD431 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Incorrect ventilator settings made by clinician due to incorrect pressure, flow and volume displayed |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use Error - Incorrect set-up of patient circuit |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD433 (560) |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Death | 5.0 |  |  | Protect: Depending on the failure, visual and audible alarms appropriate for the condition will alarm. | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. | 1.0 | PRD405 |  |  | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Ventilation: Symptomatic; requiring small changes in ventilatory support/oxygen. | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Ventilation: requiring major changes in ventilatory support/oxygen. | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy. | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH107 | Inspiratory time too long | Leaks or other anomalies prevents or prolongs transition to exhalation. | Use Error - settings incorrect for patient | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD173 |  | HIGH RATE alarm | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEACPU PCBA WatchdogMicrocontroller BUZZER TEST MES  Chip select Output Extension5V  ref failure10V  ref failure3.3V  ref failure Proximal pressure sensor measurePower Supply Board  connector |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Power Supply PCBASupply switch 24 V Management (Step Up/Down Voltage transformer)Current control for battery charge (Constant current Generator)3.3 V supply to USB 5 V supply reference 3 V supplyMicro-controller ACDC supplyDC external supply (Alimentation DC extern)Cooling fan control (ventilator)CPU connectorBATTERY CONNECTOR CONTACTSCooling fan connectorDC supply connectorAC/DC supply connector |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD172 |  | Apnea alarms | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Turbine Control PCBA Blower Temperature |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD162 |  | graphics to display patient response | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | Battery Connection PCBA Battery connector Filtering |  |  | 1916.0 | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | XP Power Supply  ACDC transformer | Oxygen saturation, Low (Hypoxemia) |  | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Power Supply Internal Battery |  |  | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Cables Buzzer board to CPU cableNurse call system / CPU cables and connectors |  |  | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | ENCLOSURES Lower enclosureBattery cover | Dyspnea |  | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | KEYBOARD MEMBRANE USER INTERFACE |  |  | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Misc. Hardware Cooling fan |  |  | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Buzzer PCBA Power supply loss management PWM signal process Buzzer amplifierBuzzer watch function |  |  | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | AC/DC powercablesports | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | humidifier connection to the breathing circuit |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | WATER TRAPSconnection to the breathing circuit |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | 12V car connection cable Power to ventilator |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety |  | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH108 | Battery in use LED  indicator is not functioning | The power source indicator light will not illuminate when battery is in use or charging. |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD213 | Whenever an AC power supply is available, the ventilator recharges the internal battery |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  | If the patient/user does not know they are running on battery, the vent could shut down in time unexpectantly | DFMEACPU PCBA keyboard connector KEYBOARD MEMBRANE USER INTERFACE |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD217 | The ventilator is able to estimate battery ageing. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD219 | When the Ventilator is in Ventilation Stand-by State, the time to fully charge the internal battery from a complete discharge does not exceed 6 hours. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD220 | When the Ventilator is in Active Ventilation State, the time to fully charge the internal battery from a complete discharge does not exceed 13 hours. | Battery charge level is displayed in time whilst ventilating and in % while on standby | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD157 | Real time battery life indicator will adjust the  indication of battery time remaining depending on current ventilator settings and/or setting changes |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | Y | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD199 |  | Battery alarmsEMPTY BATTERY ALARM - Internal battery capacity < 10 min. or 3%CHECK BATTERY CHARGE ALARM - Internal battery charging failure | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD243 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD423 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD377 | The ventilator packaging includes the storage duration recommended before recharging the internal batteries. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD309 |  | LOW BATTERY alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD197 |  | AC POWER DISCONNECTION alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH109 | AC in use LED  indicator is not functioning | The power source indicator light will not illuminate when AC power is in use. |  | No consequences or impact to patient | Y | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD197 |  | AC POWER DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEACPU PCBA keyboard connector   KEYBOARD MEMBRANE USER INTERFACE | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD158 | The ventilator provides a visual indication of the active ventilator power source (AC, DC or Battery) that is operational in all ventilator states and modes. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD299 | Design - power switch cover to prevent inadvertent power off |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD241PRD242PRD243 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD227 | Design - When operating on external power and with charged internal battery, the ventilator continues to ventilate within its specified performance limits when external power voltage is reduced to any value between its nominal rated voltage and zero volts (brown out). |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Death | 5.0 | PRD53PRD54 |  | Security shut down alarm will sound on total power loss | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD194PRD195 |  | DEVICE FAULT 3 alarmDEVICE FAULT 4 alarmPOWER FAULT alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD258 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH110 | DC in use LED  indicator is not functioning | The power source indicator light will not illuminate when DC power is in use. | DFMEALED fail | Delay of Treatment (Prolonged procedure) | Y | N/A | Minor delay, no patient impact | 1.0 | PRD198 |  | DC POWER DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | SWFMEA Monitors - No main power loss detection |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEACPU PCBA keyboard connector POWER SUPPLY PCBA DC external connector  KEYBOARD MEMBRANE USER INTERFACE |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD299 | Design - power switch cover to prevent inadvertent power off |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD223 | The device is designed to be protected in case power connections are reversed at DC input. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD241PRD242PRD243 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD227 | Design - When operating on external power and with charged internal battery, the ventilator continues to ventilate within its specified performance limits when external power voltage is reduced to any value between its nominal rated voltage and zero volts (brown out). |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD53PRD54 |  | Security shut down alarm will sound on total power loss | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD194PRD195 |  | DEVICE FAULT 3 alarmDEVICE FAULT 4 alarmPOWER FAULT alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD351 | DC power cable retainer |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD217 | battery level indicator |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD258 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD309 |  | LOW BATTERY alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH111 | Impaired Capnography function | Device displayed or sensor measured  ETCO2 value data is not accurate | N/A for the PB500 series ventilators - no Capnography capability |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH112 | Alternative ventilation delivered | Alternate ventilation delivered in response to ventilator fault, apnea, and/or procedure errors. | Loss of patient drive | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 |  |  | graphics to display patient response | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  | Loss of oxygen |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD430 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  | Apnea alarms | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| POWERPACK |  |  |  |  |  | The Puritan Bennett™ Power Pack provides an external battery which connects to the Puritan Bennett™ 560 and 520 Ventilators. It is an external DC power source. Hazards listed below do not include the hazards associated with ventilation but have been selected for issues with the functionality of the PowerPack. Harms and severities will be low as failure of the PowerPack results in switching to the internal ventilator battery. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH14 | Battery fails to charge | Battery fails to charge (internal or external) |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 3.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PPKPRD56 |  | DC POWER DISCONNECTION alarm | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD198 |  | Charge indicator push button | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PPKPRD28 |  | Battery charge indicator LED | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PPKPRD29 |  | Battery capacity remaining LED | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PPKPRD30 |  | Battery capacity low LED | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PPKPRD31 |  | AC mains connected LED | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PPKPRD97 |  |  | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 |  | Design-Ventilator will transition to internal battery to power the ventilator if the PowerPack fails |  | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH15 | Battery level indication is inaccurate | Displayed Battery level indicator displays incorrect charge status of battery |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD28 |  | Charge indicator push button | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PPKPRD29 |  | Battery charge indicator LED | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PPKPRD30 |  | Battery capacity remaining LED | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PPKPRD31 |  | Battery capacity low LED | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PPKPRD97 |  | AC mains connected LED | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PPKPRD42 | The PB560 battery fully recharges in less than 6 hours. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PPKPRD46 | The Power Pack turns OFF automatically during the following conditions:• Batteries are depleted• Shutoff due to temperature out of range |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PPKPRD102PPKPRD103 | Design - On charging the installed batteries priority is to the fixed battery followed by the removable batteryWhen discharging, the first battery to be discharged is removable battery followed by the fixed battery |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH17 | Battery is unable to be removed | Battery is stuck or jammed in place. |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD16 | The Power Pack provides a means of latching and unlatching the access panel to a removable battery. |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PPKPRD17 | The power pack provides a place for a removable battery and a fixed battery. |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PPKPRD18 | The power pack casing provides a door, so that the removable battery can be removed and replaced (hot-swappable). |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PPKPRD21 | The battery carrying bag shall:- Include an opening so that the battery can be removed from the casing and “hot-swapped”. |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PPKPRD114 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PPKPRD118 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  | Design-Ventilator will transition to internal battery to power the ventilator if the PowerPack fails |  |  |  |  |  |  |  |  |  |  |  |
| VH18 | Biohazard Exposure | During the use or handling of the device or system (e.g. device surface, circuit, humidifiers) user or patient is exposed to pathogens. | Using same power pack between patients in a  long term or skilled nursing facility. | Infection | N | 1930.0 | Infection that resolves without intervention (skin infection-see cellulitis) | 1.0 | PPKPRD27 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  | Improper cleaning/maintenance |  | N | 1930.0 | An infection that requires medical intervention  Examples:  Antibiotics,   antIFUngals, or antivirals, or medication by mouth, Incision/drainage see abscess | 2.0 | PPKPRD62 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1930.0 | An infection that requires more advanced medical intervention including hospital admission for treatment/observation; IV antibiotics; IV antIFUngals, IV antivirals; non-emergent scheduled operative intervention (See pneumonia, immunosuppression) | 3.0 |  |  | Safety check | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Cross Patient Exposure To Body Fluids |  | 1745.0 | No medical treatment required if in contact with in-tack skin | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1745.0 | prophalacric treatment required for exposure to blood or body fluid | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1745.0 | prophalacric treatment required for exposure to blood or body fluid | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH23 | Burning smell or odor | Device or device accessory exhibits a burning smell or odor | DFMEAPowerPack PCBARemovable Battery damage | Anxiety | N | 2328.0 | Mild symptoms; intervention Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PPKPRD72 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEAInternal Batterytemperature sensor breakdownvoltage sensor breakdown Internal Battery short circuit |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PPKPRD59 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAPowerPack ChargerCharger failureShort circuit on DC outputShort circuit on AC mains input |  | N | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PPKPRD14 PPKPRD15PPKPRD55 | Operational conditionsTransport and storage conditions |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEACharger comes loose from mountsDC inlet/outlet port damageDC cable is damaged |  | N | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 |  |  | Safety check | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Chemical (gas or liquid)exposure , Hazardous | N | 2570-Chemical Exposure | Minor Inflammation, no treatment needed | 1.0 | PPKPRD46 | The Power Pack turns OFF automatically during the following conditions:• Batteries are depleted• Shutoff due to temperature out of range |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2570-Chemical Exposure | Temporary injury or impairment that requires minor  professional medical intervention | 2.0 | PPKPRD32 |  | Temperature LED | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2570-Chemical Exposure | Results in injury or impairment requiring major professional medical intervention; May require hospitalization for treatment due to chemical exposure; Patient stable. | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient |  | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH24 | Cable Entanglement | Device or device accessory that becomes entangled around  patient or user | Cable wraps around neck, legs, arms - patient or user harm | Tissue Damage/Tissue Trauma | N | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 | PPKPRD44 | The Power Pack is supplied with a 24V DC cable capable of connecting the unit to the PB520/560 ventilator when the unit is mounted in the carrier bag configuration  A second DC cable is available capable of connecting Power Pack to the ventilator, with a length of  80 cm +/- 5cm. |  | 1.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  | Power cord wraps around neck, legs, arms - patient harm |  | N | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions. | 2.0 |  | Design-Ventilator will transition to internal battery to power the ventilator if the PowerPack fails |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Power cord wraps around neck, legs, arms - ventilator disconnect |  |  | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2104.0 | Sudden significant injury to tissue that requires immediate attention to prevent a catastrophic event | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH26 | Chemical toxicity | Exposure of chemicals, or cleaning agents to patient, user, or environment | Use error - inappropriate cleaning chemicals | Chemical exposure, Hazardous | N | 2570.0 | Minor Inflammation, no treatment needed | 1.0 | PPKPRD27 |  |  | 2.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  | External battery leakage |  | N | 2570.0 | Temporary injury or impairment that requires minor  professional medical intervention | 2.0 | PPKPRD62 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | User Error - dropping of the battery or PowerPack |  |  | 2570.0 | Results in injury or impairment requiring major professional medical intervention; May require hospitalization for treatment due to chemical exposure; Patient stable. | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Tissue Damage/Tissue Trauma |  | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Ventilation: Symptomatic; Early Radiologic findings of Ventilator induced lung injury requiring minor ventilator adjustments. | 2.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue Ventilation: Symptomatic; Radiologic findings of Ventilator induced lung injury requiring major ventilator adjustments/increased lung protective strategies. | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH28 | Contamination | Introduction of debris, dust, or contaminants to patient, user, or environment. | Dual or carrying bag dirty | Infection | N | 1930.0 | Infection that resolves without intervention (skin infection-see cellulitis) | 1.0 | PPKPRD27 |  |  | 2.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  | PM schedule not adhered to |  | N | 1930.0 | An infection that requires medical intervention  Examples:  Antibiotics,   antIFUngals, or antivirals, or medication by mouth or inhalation, Incision/drainage see abscess | 2.0 | PPKPRD26PPKPRD66 | The exterior of the Power Pack is cleanable with a cloth or sponge lightly moistened with a bactericide or germicide solution |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1930.0 | Symptomatic; IV antibiotics required with increased ventilatory support. An infection that requires more advanced medical intervention | 3.0 | PPKPRD62 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  | Safety check | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH29 | Damage to internal system components | Internal device system component damage due to oxidation, water ingress, servicing, installation. | Use Error - water ingress | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD54 |  |  | 3.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  | Use Error - PowerPack is dropped |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PPKPRD70 |  |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use Error - polarity of battery is reversed |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  | Design - PowerPack assembly is designed to have a plastic assembly which would protect the battery packs and the electronics |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD421 |  |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH30 | Device/Device Accessories Become Hot | Any part of device or accessories, where the user handles the device, is hot due to environmental exposure or excessive heating of internal components (e.g. batteries, electrical components). |  | Burn, Thermal | N | 2530.0 | Thermal injury not resulting in need for treatment. | 1.0 | PPKPRD32 |  | Temperature LED | 3.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 2530.0 | Minimal repair of the thermal burn using stitches or local wound care. (i.e.  May be due to inadvertent activation of the pencil laying on patient or potential internal) | 2.0 | PPKPRD54 |  |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD46 | The Power Pack turns OFF automatically during the following conditions:• Batteries are depleted• Shutoff due to temperature out of range |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  | Design- the battery has a thermal cut off and temperature sensing. The battery will turn off if it overheats. |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  | Circulation holes in the powerpack housing to allow air to circulate |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH33 | Electrical shock | The passage of electric current through the body (e.g. exposed electrical components, transmission of electrical current through fluids including bodily). |  | Electrical shock | N | 2554.0 | Asymptomatic, interventionnot indicated. Slight tingling sensation; if burn see Harm of Burn | 1.0 |  |  | Safety check | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 2554.0 | Non-urgent medicalintervention indicated.  Slight shock felt; not painful but disturbing. Average individual can let go. However, strong involuntary reactions to shocks in this range may lead to injuries .5mA ; if burn see Harm of Burn | 2.0 | PPKPRD112 | The AC mains input is fuse protected |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2554.0 | Medical intervention indicated (planned cardioversion)Painful shock, begin to lose muscular control. Commonly referred to as the freezing current or "let-go" range. 6mA to 16mA.; if burn see Harm of Burn | 3.0 | PPKPRD117 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2554.0 | Life-threateningconsequences; hemodynamiccompromise; urgentintervention indicated; Extreme pain, respiratory arrest, severe muscular contractions. Individual cannot let go. Death is possible. 17mA-99mA; if burn see Harm of Burn | 4.0 | PPKPRD110 | The power pack requires the use of a tool to open the enclosure and access the internal circuitry of the device. |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2554.0 | Death +G1422 | 5.0 | PPKPRD111 | The enclosure protects against connection of the internal or removable battery’s terminals with any power pack circuitry when the batteries are installed in an incorrectly |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Burn, Thermal |  | 2530.0 | Thermal injury not resulting in need for treatment. | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2530.0 | Minimal repair of the thermal burn using stitches or local wound care. (i.e.  May be due to inadvertent activation of the pencil laying on patient or potential internal) | 2.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2530.0 | Moderate to major resection is needed to obtain healthy tissue for anastomosis or reconstruction. | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH34 | Environmental specifications exceeded | Ventilator used or stored outside of the environmental specifications as described in the user manual | User Error - environmental temperature or relative humidity exceeded | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD54 |  |  | 1.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PPKPRD14 PPKPRD15PPKPRD55 | Operational conditionsTransport and storage conditions |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PPKPRD69 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PPKPRD46 | The Power Pack turns OFF automatically during the following conditions:• Batteries are depleted• Shutoff due to temperature out of range |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PPKPRD46 | The Power Pack turns OFF automatically during the following conditions:• Batteries are depleted• Shutoff due to temperature out of range |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  | Design-Ventilator will transition to internal battery to power the ventilator if the PowerPack fails |  |  |  |  |  |  |  |  |  |  |  |
| VH38 | Fire Hazard | Fire associated with the device or accessory | DFMEAPowerPack PCBARemovable Battery damage | Burn, Thermal | N | 2530.0 | Thermal injury not resulting in need for treatment. | 1.0 | PPKPRD72 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEAInternal Batterytemperature sensor breakdownvoltage sensor breakdown Internal Battery short circuit |  | N | 2530.0 | Minimal repair of the thermal burn using stitches or local wound care. (i.e.  May be due to inadvertent activation of the pencil laying on patient or potential internal) | 2.0 | PPKPRD59 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAPowerPack ChargerCharger failureShort circuit on DC outputShort circuit on AC mains input |  | N | 2530.0 | Moderate to major resection is needed to obtain healthy tissue for anastomosis or reconstruction. | 3.0 | PPKPRD14 PPKPRD15PPKPRD55 | Operational conditionsTransport and storage conditions |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEACharger comes loose from mountsDC inlet/outlet port damageDC cable is damaged |  | N | 2530.0 | Thermal injury not recognized at the time of surgery.  Results in the patient having to undergo urgent surgical intervention due to leakage of a structure/organ. (May need to see peritonitis, aroma, sepsis, etc.) | 4.0 |  |  | Safety check | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2530.0 | Death | 5.0 | PPKPRD46 | The Power Pack turns OFF automatically during the following conditions:• Batteries are depleted• Shutoff due to temperature out of range |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD32 |  | Temperature LED | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  | Design-Ventilator will transition to internal battery to power the ventilator if the PowerPack fails |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  | Design- the battery has a thermal cut off and temperature sensing. The battery will turn off if it overheats. |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH39 | Hazardous materials | Device or device materials when discarded may cause effects to patient, user or environment. |  | Chemical exposure, Hazardous | N | 2570.0 | Minor Inflammation, no treatment needed | 1.0 | PPKPRD74PPKPRD75 |  |  | 3.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  | Improper device disposal |  |  | N | 2570.0 | Temporary injury or impairment that requires minor  professional medical intervention | 2.0 | PPKPRD83 |  |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2570.0 | Results in injury or impairment requiring major professional medical intervention; May require hospitalization for treatment due to chemical exposure; Patient stable. | 3.0 |  | Design - sealed battery case |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient |  | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH50 | Inadequate surge protection | Electrical circuit fails during use due to a power surge. | Damaged power cord used | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD112 | AC mains fuse protection |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores based on clinical expertise, engineering input, complaint data,  and environment of use. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  | Design-Ventilator will transition to internal battery to power the ventilator if the PowerPack fails |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient |  | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH54 | Loose Internal mechanical interface or connection | Any internal parts, connectors, or components that become loose or disconnected | Use Error - PowerPack is dropped | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD65 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores based on clinical expertise, engineering input, complaint data,  and environment of use. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PPKPRD67 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  | Safety check | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PPKPRD12PPKPRD13 | Lung ventilator for medical use - Part 3: Particular requirements for emergency transport ventilators ISO 10651-3.  bump, vibration and drop tests |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PPKPRD21 | The battery carrying bag shall:- Be attachable to the dual bag |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  | Design-Ventilator will transition to internal battery to power the ventilator if the PowerPack fails |  |  |  |  |  |  |  |  |  |  |  |
| VH55 | Loss of external mechanical interface or connection | Any external parts, connectors, or components that become disconnected | User Error - cables not connected correctly | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD65 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores based on clinical expertise, engineering input, complaint data,  and environment of use. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  | User Error - Physical damage from impact or vibration |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PPKPRD67 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PPKPRD12PPKPRD13 | Lung ventilator for medical use - Part 3: Particular requirements for emergency transport ventilators ISO 10651-3.  bump, vibration and drop tests |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  | Safety check | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PPKPRD21 | The battery carrying bag shall:- Be attachable to the dual bag |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PPKPRD25 | The  battery carrying bag is designed such that the Power Pack display is visible and all connection points are accessible. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  | DC DISCONNECTION ALARM |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  | Design-Ventilator will transition to internal battery to power the ventilator if the PowerPack fails |  |  |  |  |  |  |  |  |  |  |  |
| VH69 | Inadequate ventilator maintenance | Machine not properly serviced |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD110 | The power pack shall require use of a tool to open the enclosure and access the internal circuitry of the device. |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical experience, engineering expertise and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PPKPRD113 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  | Design-Ventilator will transition to internal battery to power the ventilator if the PowerPack fails |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient |  | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH72 | No Hazard | No hazard occurred during reported event or identified after event analysis | DFMEAPowerPack PCBA J11 DC output voltage connector open circuit+5V regulator breakdownfails in open circuit:RL1 relay, FL1 filter, Charging /discharging switches T2, T4, T14 switchMicrocontroller breakdown +3V regulator breakdownJ9, T8, T9, T14  open circuitF1 fuse breakdownPowerPack Internal Battery - voltage sensor breakdown Removable Battery -  open circuit PowerPack Charger - connector port to vent DC port is damaged | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  | none |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical experience, engineering expertise and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEAPowerPack KeyboardKey to turn on LED battery level indicator cannot turn onLED battery level indicator cannot turn offPowerPack carry bagStrap failurePowerPack HousingRemovable  battery door not locked in place or lock mechanism brokendamage to the battery slot /housingDamage to the pins / PCBA Internal damage/short circuit on Charger board or Main PCBA - Fan mount screws come loose inside unitAC inlet/outlet sockets fall out of housing - DC inlet/outlet port damageDC cable is damagedBattery Charger Cable - AC Power Cord or connector damaged, wires broken |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH76 | Loose External mechanical interface or connection | Any external parts, connectors, or components that become that become loose. | User Error - Physical damage from impact or vibration | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD67 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix |  | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  | Safety check | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PPKPRD21 | The battery carrying bag shall:- Be attachable to the dual bag |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PPKPRD34 | The DC connector is protected against accidental disconnection. |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PPKPRD100 | Power Pack provides a means of protecting any connected AC cables against accidental disconnection |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH76 | Loose External mechanical interface or connection | Any external parts, connectors, or components that become that become loose. | User Error - Physical damage from impact or vibration | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD67 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix |  | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  | Safety check | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PPKPRD21 | The battery carrying bag shall:- Be attachable to the dual bag |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PPKPRD34 | The DC connector is protected against accidental disconnection. |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PPKPRD100 | Power Pack provides a means of protecting any connected AC cables against accidental disconnection |  |  |  |  |  |  |  |  |  |  |  |
| VH78 | Ventilator and/or accessories tips, moves or falls | The ventilator or ventilator assembly’s moves, falls or tips on Patient, user, bystander. Impact on environment also possible. | DFMEAPowerPack carry bagStrap failure | Tissue Damage/Tissue Trauma | N | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 | PPKPRD21 | The battery carrying bag shall:- Be attachable to the dual bag |  | 3.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  | Wheelchair attachment fails |  |  | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions. | 2.0 |  |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | User drops power pack |  |  | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue | 3.0 |  |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PPKPRD67 |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 |  | Design-Ventilator will transition to internal battery to power the ventilator if the PowerPack fails |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 |  |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 |  |  |  | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH81 | EMC Susceptibility | Interference of the ventilators ability to provide ventilation due to electromagnetic energy. |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD116 |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  | Note this is looking at the effect on the ventilator if the PowerPack fails due to EMC |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  | Design-Ventilator will transition to internal battery to power the ventilator if the PowerPack fails |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD1 | The powerpack AC pass through cable has a ferrite attached to protect against radiated emissions. |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH83 | Rough surfaces and/or sharp edges (internal or external) | Materials come in contact with patients, user, manufacturing and service personnel's skin, tissue, or sensitive structures cause abrasion by rubbing or scraping (e.g. friction injury). | User Error - Physical damage from impact or vibration,  or transport bag fault | Tissue Damage/Tissue Trauma | N | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 | PPKPRD67 |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  |  | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions. | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Pain |  | 1994.0 | discomfort, self-resolving | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1994.0 | Slight increase of heart rate, resp. rate. Pain requiring medication via mouth; Pain limits activities of daily living; May include acute pain; TENS UnitsSymptomatic indicators of minor to moderate pain; Pain requiring non-parenteral medication. | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1994.0 | Severe pain; limits self care; Ultrasound guided injections; intrathecal injections. Major symptoms including increasing vital signs, increasing agitation, analgesics/sedation required, increase ventilator support) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH88 | Software update not available | Service Engineer unable to upload new revision software | DFMEAPowerPack PCBAConnector breakdown | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  | none |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack be unavailable, the ventilator will have the internal battery available .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety |  | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH89 | Smoke Hazard | Smoke associated with the device or accessory | DFMEAPowerPack PCBARemovable Battery damage | Burn, Thermal | N | 2530.0 | Thermal injury not resulting in need for treatment. | 1.0 | PPKPRD72 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEAInternal Batterytemperature sensor breakdownvoltage sensor breakdown Internal Battery short circuit |  | N | 2530.0 | Minimal repair of the thermal burn using stitches or local wound care. (i.e.  May be due to inadvertent activation of the pencil laying on patient or potential internal) | 2.0 | PPKPRD59 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAPowerPack ChargerCharger failureShort circuit on DC outputShort circuit on AC mains input |  | N | 2530.0 | Moderate to major resection is needed to obtain healthy tissue for anastomosis or reconstruction. | 3.0 | PPKPRD14 PPKPRD15PPKPRD55 | Operational conditionsTransport and storage conditions |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEACharger comes loose from mountsDC inlet/outlet port damageDC cable is damaged |  | N | 2530.0 | Thermal injury not recognized at the time of surgery.  Results in the patient having to undergo urgent surgical intervention due to leakage of a structure/organ. (May need to see peritonitis, aroma, sepsis, etc.) | 4.0 |  |  | Safety check | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2530.0 | Death | 5.0 | PPKPRD46 | The Power Pack turns OFF automatically during the following conditions:• Batteries are depleted• Shutoff due to temperature out of range |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD32 |  | Temperature LED | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH90 | Trip Hazard | Device or any of its accessories that  occupies space within the user's or caregiver's walkway that may lead to tripping | Cables | Fall | N | 1848.0 | Minor with no resultantinjuries; intervention notindicated | 1.0 | PPKPRD44 | The Power Pack is supplied with a 24V DC cable capable of connecting the unit to the PB520/560 ventilator when the unit is mounted in the carrier bag configuration  A second DC cable is available capable of connecting Power Pack to the ventilator, with a length of  80 cm +/- 5cm. |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  | Misuse of machine: The user has an incorrect knowledge about the device abilities and intended use. |  |  | 1848.0 | Symptomatic; noninvasiveintervention indicated | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1848.0 | Hospitalization indicated  for injury related to fall; monitoring | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1848.0 | Urgent surgical treatment indicated due to fall with head injury resulting in a hematoma (See hematoma) needing immediate evacuation to prevent permanent injury. | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH94 | Use Error - Improper use by non-trained personnel | Non trained personnel monitoring and/or setting patient parameters on the ventilator |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PPKPRD58 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PPKPRD82 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea |  | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH104 | Battery level indicator is not available | Displayed Battery level indicator is not readable or displayed. |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD28 |  | Charge indicator push button | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PPKPRD29 |  | Battery charge indicator LED | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PPKPRD30 |  | Battery capacity remaining LED | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PPKPRD31 |  | Battery capacity low LED | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PPKPRD97 |  | AC mains connected LED | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PPKPRD21 | The battery carrying bag shall:- The battery display must be visible through the carrying bag window |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PPKPRD25 | The  battery carrying bag is designed such that the Power Pack display is visible and all connection points are accessible. |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| PB500 SERIES PORTABLE VENTILATOR CART 10000646 |  |  |  |  |  | Hazards listed below have been selected for issues with the functionality of the cart. This is an optional accessory and  not all ventilators are associated with a cart. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH38 | Fire Hazard | Fire associated with the device or accessory | Cylinder falls from cart | Burn, Thermal | N | 2530.0 | Thermal injury not resulting in need for treatment. | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The portable ventilator cart offers a mobility solution for daily activities and outings. The benefits of having a mobile cart for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  |  | 2530.0 | Minimal repair of the thermal burn using stitches or local wound care. (i.e.  May be due to inadvertent activation of the pencil laying on patient or potential internal) | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2530.0 | Moderate to major resection is needed to obtain healthy tissue for anastomosis or reconstruction. | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2530.0 | Thermal injury not recognized at the time of surgery.  Results in the patient having to undergo urgent surgical intervention due to leakage of a structure/organ. (May need to see peritonitis, aroma, sepsis, etc.) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2530.0 | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH47 | Improper Ergonomic Approach | Service tech or user does not use proper technique in lifting heavy ventilator component. | Use Error - cart is lifted inappropriately | Fall | N | 1848.0 | Minor with no resultantinjuries; intervention notindicated | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The portable ventilator cart offers a mobility solution for daily activities and outings. The benefits of having a mobile cart for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  |  | 1848.0 | Symptomatic; noninvasiveintervention indicated | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1848.0 | Hospitalization indicated  for injury related to fall; monitoring | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1848.0 | Urgent surgical treatment indicated due to fall with head injury resulting in a hematoma (See hematoma) needing immediate evacuation to prevent permanent injury. | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Fatigue |  | 1849.0 | Minor fatigue that comes and goes | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1849.0 | Symptomatic; fatigue lasting longer than a few hours or days unrelieved by rest. | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Repetitive Strain/Stress injury |  | 2689.0 | Asymptomatic; clinical or diagnostic observations only; intervention not indicated | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2689.0 | Altered function resulting in need for oral medication | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2689.0 | Severely altered function;hospitalization indicated;elective non-urgent operative intervention indicated | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2689.0 | Permanent damage to function of extremity; permanent disability | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH55 | Loss of external mechanical interface or connection | Any external parts, connectors, or components that become disconnected | User Error - cart not assembled correctly | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD446 |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The portable ventilator cart offers a mobility solution for daily activities and outings. The benefits of having a mobile cart for home care ventilation outweighs this potential risk. |  |
|  |  |  | User Error - Physical damage from impact or vibration |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | User Error - User does not attach ventilator to cart securely |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure |  | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH76 | Loose External mechanical interface or connection | Any external parts, connectors, or components that become that become loose. | User Error - cart not assembled correctly | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD446 | 4 mounting studs prevent movement of the ventilator on the cart | The cart meets the rough handling, stability, and suspension systems tests per UL 60601-1 with the ventilator attached. | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The portable ventilator cart offers a mobility solution for daily activities and outings. The benefits of having a mobile cart for home care ventilation outweighs this potential risk. |  |
|  |  |  | User Error - Physical damage from impact or vibration |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | User Error - User does not attach ventilator to cart securely |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH78 | Ventilator and/or accessories tips, moves or falls | The ventilator or ventilator assembly’s moves, falls or tips on Patient, user, bystander. Impact on environment also possible. | Cart wheel falls off, uneven floor or roll over something that causes imbalance | Tissue Damage/Tissue Trauma | N | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 | PRD451 | 4 mounting studs prevent movement of the ventilator on the cart | The cart meets the rough handling, stability, and suspension systems tests per UL 60601-1 with the ventilator attached. | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The portable ventilator cart offers a mobility solution for daily activities and outings. The benefits of having a mobile cart for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions.  Ventilation: Symptomatic; Early Radiologic findings of Ventilator induced lung injury requiring minor ventilator adjustments. | 2.0 | PRD451 | brakes on 2 wheels | The cart meets the rough handling, stability, and suspension systems tests per UL 60601-1 with the ventilator attached. | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue Examples:   Bleeding vessels requiring suture repair with blood transfusions; additional/unintended tissue resection required to achieve intended patient outcome. Procedure changed to open procedure to manage bleeding. Ventilation: Symptomatic; Radiologic findings of Ventilator induced lung injury requiring major ventilator adjustments/increased lung protective strategies. | 3.0 | PRD451 | Design - low center of gravity | The cart meets the rough handling, stability, and suspension systems tests per UL 60601-1 with the ventilator attached. | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD451 | Design - 5 wheels to enhance stability | The cart meets the rough handling, stability, and suspension systems tests per UL 60601-1 with the ventilator attached. |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD446 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH80 | Pressure line (including prox flow tubing) is kinked or obstructed | Impact on ventilatory support due to changes in pressure, flow and/or volume | Use Error- pressure line kinked during set up or during patient movement | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD451 | Circuit arm mount barHumidifier mount |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The portable ventilator cart offers a mobility solution for daily activities and outings. The benefits of having a mobile cart for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD446 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1916.0 | Death | 5.0 |  |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Pneumothorax |  | 2012.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated Asymptomatic-clinical or diagnostic finding. | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2012.0 | Small to Moderate Pneumothorax, electively place chest tube or observation | 2.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2012.0 | Large Pneumothorax, electively place chest tube | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2012.0 | Tension Pneumothorax; Emergent Chest tube placement, intubation. | 4.0 |  |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) |  | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH82 | Release of pressurized gas | Gas tanks fall and break at release valve causing pressurized gas release |  | Burn, Thermal | N | 2530.0 | Thermal injury not resulting in need for treatment. | 1.0 | PRD451 | Cylinder holder |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The portable ventilator cart offers a mobility solution for daily activities and outings. The benefits of having a mobile cart for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 2530.0 | Minimal repair of the thermal burn using stitches or local wound care. (i.e.  May be due to inadvertent activation of the pencil laying on patient or potential internal) | 2.0 | PRD446 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2530.0 | Moderate to major resection is needed to obtain healthy tissue for anastomosis or reconstruction. | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Tissue Damage/Tissue Trauma |  | 2104.0 | Sudden significant injury to tissue that requires immediate attention to prevent a catastrophic event; Examples:  Profuse bleeding on a large vessel (pulmonary artery/vein, renal artery/vein, SMA/IMA);  additional unintended tissue loss/resection needed causing additional medical intervention such as a permanent colostomy. Ventilation: Symptomatic; Signs of ARDS requiring Major change in therapy (e.g., ECMO, HFV). | 4.0 |  |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2104.0 | Death | 5.0 |  |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) |  | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH83 | Rough surfaces and/or sharp edges (internal or external) | Materials come in contact with patients, user, manufacturing and service personnel's skin, tissue, or sensitive structures cause abrasion by rubbing or scraping (e.g. friction injury). | User Error - Physical damage from impact or vibration,  or transport bag fault | Tissue Damage/Tissue Trauma |  | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 |  | none |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The portable ventilator cart offers a mobility solution for daily activities and outings. The benefits of having a mobile cart for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  |  | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions.  Ventilation: Symptomatic; Early Radiologic findings of Ventilator induced lung injury requiring minor ventilator adjustments. | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue Examples:   Bleeding vessels requiring suture repair with blood transfusions; additional/unintended tissue resection required to achieve intended patient outcome. Procedure changed to open procedure to manage bleeding.Ventilation: Symptomatic; Radiologic findings of Ventilator induced lung injury requiring major ventilator adjustments/increased lung protective strategies. | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Pain |  | 1994.0 | discomfort, self-resolving | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1994.0 | Slight increase of heart rate, resp. rate. Pain requiring medication via mouth; Pain limits activities of daily living; May include acute pain; TENS UnitsSymptomatic indicators of minor to moderate pain; Pain requiring non-parenteral medication. | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1994.0 | Severe pain; limits self care; Ultrasound guided injections; intrathecal injections. Major symptoms including increasing vital signs, increasing agitation, analgesics/sedation required, increase ventilator support) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH90 | Trip Hazard | Device or any of its accessories that  occupies space within the user's or caregiver's walkway that may lead to tripping | DFMEATubing management - Patient Circuit | Fall | N | 1848.0 | Minor with no resultantinjuries; intervention notindicated | 1.0 | PRD451 | Circuit arm mount barHumidifier mount |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The portable ventilator cart offers a mobility solution for daily activities and outings. The benefits of having a mobile cart for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  |  | 1848.0 | Symptomatic; noninvasiveintervention indicated | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1848.0 | Hospitalization indicated  for injury related to fall; monitoring | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1848.0 | Urgent surgical treatment indicated due to fall with head injury resulting in a hematoma (See hematoma) needing immediate evacuation to prevent permanent injury. | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| CARRYING BAG POWERPACK   10000609PB 540 CARRYING BAG 3829000PB 540 DUAL BAG 2967200 |  |  |  |  |  | Hazards listed below have been selected for issues with the functionality of the bags. The ventilator is supplied with the carrying bag. The Dual bag is an optional accessory which allows the user to move the ventilator on a wheelchair or carry as a back pack. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH20 | Breathing circuit  pinched or kinked | Patient Breathing circuit has a restriction causing decreased pressure, flow, or volume. | Use error - Patient circuit occluded, pinched or kinked | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD303 | The transport bag (dual bag) is designed in a way that the ventilator display is visible and all accessory connection points are accessible. |  | 1.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The carrying bags offered with the ventilator  offers mobility solutions for daily activities and outings. The benefits of having dedicated carry bags for home care ventilation and wheelchair mounting outweighs this potential risk. |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD255 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1916.0 | Death | 5.0 |  |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Pneumothorax |  | 2012.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated Asymptomatic-clinical or diagnostic finding. | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2012.0 | Small to Moderate Pneumothorax, electively place chest tube or observation | 2.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2012.0 | Large Pneumothorax, electively place chest tube | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2012.0 | Tension Pneumothorax; Emergent Chest tube placement, intubation. | 4.0 |  |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) |  | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH28 | Contamination | Introduction of debris, dust, or contaminants to patient, user, or environment. | Dual or carrying bag dirty | Infection | N | 1930.0 | Infection that resolves without intervention (skin infection-see cellulitis) | 1.0 | PRD303 | The transport bag (dual bag) is designed in a way that the ventilator display is visible and all accessory connection points are accessible. |  | 1.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The carrying bags offered with the ventilator  offers mobility solutions for daily activities and outings. The benefits of having dedicated carry bags for home care ventilation and wheelchair mounting outweighs this potential risk. |  |
|  |  |  |  |  | N | 1930.0 | An infection that requires medical intervention  Examples:  Antibiotics,   antIFUngals, or antivirals, or medication by mouth or inhalation, Incision/drainage see abscess | 2.0 | PRD360 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1930.0 | Symptomatic; IV antibiotics required with increased ventilatory support. An infection that requires more advanced medical intervention | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient |  | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH55 | Loss of external mechanical interface or connection | Any external parts, connectors, or components that become disconnected | User Error - Physical damage from impact or vibration,  or transport bag fault | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The carrying bags offered with the ventilator  offers mobility solutions for daily activities and outings. The benefits of having dedicated carry bags for home care ventilation and wheelchair mounting outweighs this potential risk. |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient |  | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH71 | Display field(s) are not visible | Patient or device (monitored) displayed data is not visible to user/clinician | Use Error - Ventilator inserted into the carrying bag incorrectly | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD303 | The transport bag (dual bag) is designed in a way that the ventilator display is visible and all accessory connection points are accessible. |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The carrying bags offered with the ventilator  offers mobility solutions for daily activities and outings. The benefits of having dedicated carry bags for home care ventilation and wheelchair mounting outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD384 | The transport bag (dual bag) shall allow insertion of the ventilator in one direction only. |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 3.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure |  | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 |  |  |  | 1.0 | 3.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Death | 5.0 |  |  |  | 1.0 | 3.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH76 | Loose External mechanical interface or connection | Any external parts, connectors, or components that become that become loose. | User Error - Physical damage from impact or vibration,  or transport bag fault | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The carrying bags offered with the ventilator  offers mobility solutions for daily activities and outings. The benefits of having dedicated carry bags for home care ventilation and wheelchair mounting outweighs this potential risk. |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient |  | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH78 | Ventilator and/or accessories tips, moves or falls | The ventilator or ventilator assembly’s moves, falls or tips on Patient, user, bystander. Impact on environment also possible. | Dual or carrying bag  strap fails | Tissue Damage/Tissue Trauma | N | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 | PPKPRD21 | The battery carrying bag shall:- Be attachable to the dual bag |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  |  | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions. | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety |  | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH83 | Rough surfaces and/or sharp edges (internal or external) | Materials come in contact with patients, user, manufacturing and service personnel's skin, tissue, or sensitive structures cause abrasion by rubbing or scraping (e.g. friction injury). | User Error - Physical damage from impact or vibration,  or transport bag fault | Tissue Damage/Tissue Trauma |  | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  |  | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions. | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Pain |  | 1994.0 | discomfort, self-resolving | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1994.0 | Slight increase of heart rate, resp. rate. Pain requiring medication via mouth; Pain limits activities of daily living; May include acute pain; TENS UnitsSymptomatic indicators of minor to moderate pain; Pain requiring non-parenteral medication. | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1994.0 | Severe pain; limits self care; Ultrasound guided injections; intrathecal injections. Major symptoms including increasing vital signs, increasing agitation, analgesics/sedation required, increase ventilator support) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH90 | Trip Hazard | Device or any of its accessories that  occupies space within the user's or caregiver's walkway that may lead to tripping | DFMEATubing management - Patient Circuit | Fall | N | 1848.0 | Minor with no resultantinjuries; intervention notindicated | 1.0 | PRD451 | Circuit arm mount barHumidifier mount |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  |  | 1848.0 | Symptomatic; noninvasiveintervention indicated | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1848.0 | Hospitalization indicated  for injury related to fall; monitoring | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1848.0 | Urgent surgical treatment indicated due to fall with head injury resulting in a hematoma (See hematoma) needing immediate evacuation to prevent permanent injury. | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
