# RSK-P01-010 Rev E: MX1 Risk Assessment

## Metadata
- Document ID: RSK-P01-010
- Revision: E
- Prefix: RSK
- Latest revision: False
- Signed: False
- Obsolete: True
- Software version: unknown
- Source filename: RSK-P01-010 - MX1 Risk Assessment_E-Obsolete.docx
- Source path: Example QMS - MedAI/RSK-P01-010 - MX1 Risk Assessment_E-Obsolete.docx
- Extraction warnings: none

## Extracted Content
RSK-P01-010 - MX1 Risk Assessment_E-Obsolete
Sheet: Signoff
Sheet: Hazard Analysis
Sheet: Post-Mitigaton Risk
Sheet: User-Related Risk Analysis
Sheet: Usability Critical Items
Sheet: Meetings
Sheet: RMF Callouts
Sheet: Wireless Coexistence (TIR69)
Sheet: Sheet73
Sheet: Sheet74
Sheet: Old RMF Callouts
Sheet: Software Security
Sheet: New DFMEA
Sheet: Hazard List
Sheet: Risk Benefit Analysis
Sheet: Severity Scoring
Sheet: Radiation Severity Research
Sheet: Risk Scoring and Assessment
Sheet: Usability RSK(Megan working tab
Sheet: Known Use Errors
Sheet: DR Gap - Temp
Sheet: Hidden Archive
Sheet: PCB DFMEA checklist
Sheet: DFMEA Gap to BOM
Sheet: ECR Gap
Sheet: PFMEA
Sheet: Clinical Risk Assessment
Sheet: Software Mitigations
Sheet: dFMEA - Collimator
Sheet: Medtronic FMEA-edited

### Table 1
| MedAI MEDICAL, INC |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- |
| Document: | RSK-P01-010 - MX1 Risk Assessment |  |  |  |  |
| Project: | MX1 |  |  |  |  |
| APPROVALS / DOCUMENT REVISION HISTORY |  |  |  |  |  |
| Revision | Description | DCO # | Approved By | Eff. Date | Digital Key |
| A | Initial Release | Refer to ECR-426 |  |  | example.com/ |
| B | Update for Summative Usability Protocol | Refer to ECR-437 |  |  | example.com/ |
| C | -Summative Usability Results Update -Update to biocompatibility category to better reflect the biocompatibility assessment of the finishe device | Refer to ECR-444 |  |  | example.com/ |
| D | -moved DFMEA to RSK-P01-012 - MX1 DFMEA-revisions made throughout to clarify, or remove items that were deemed to be not applicable-addition of items in consideration of URRA | Refer to ECR-570 |  |  | example.com/ |
| E | -Updated to reflect the removal of MX1 pediatric indication-Updated for post-mitigation risk analysis, completion of summative validation, and completion of risk management report | Refer to ECR-601 |  |  | example.com/ |

### Table 2
|  |  | Pre-Mitigation |  |  |  |  |  |  |  |  |  | Risk Controls |  | Post-Mitigation |  |  |  |  | New Hazards | DCO Hide | DCO Hide |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| \ | Risk ID | Hazard | Cause Category | Causing Event(s) | P1 | Hazardous Situation(How exposure to Harm occurs) | P2 | Harm | Severity | O | RPN | Mitigation | Req ID | P1 | P2 | Severity | Residual Risk | Acceptable? | New Hazards from Mitigation | User-Related Mitigation | Is in URRA? | RMF ID Linkage | Standard | Clause |
|  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |
| 2 | R0002 | Impact | Use Environment | Instrument or Patient movement during imaging; Cassette on smooth floor slides | 3.0 | Cassette falls on Patient or Operator | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | Rubber Feet | RSK_R182 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False |  | IEC 60601-1 |  |
| 3 | R0003 | Impact | Use Environment | Environmental fluid (patient spill, humidity, etc.) gets on Cassette; Cassette slips | 3.0 | Cassette falls on Patient or Operator | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | IFU - recommend using a drapeIFU - cleaning instructions | IFU.109IFU.291 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 6 | R0006 | Impact | Use Environment | Cassette unstable on raised surface; Cassette slides | 3.0 | Cassette falls on Patient sensitive anatomy | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | Rubber Feet | RSK_R182 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | True |  |  |  |
| 8 | R0008 | Impact | Use Environment | Cassette unstable on raised surface; Cassette slides | 2.0 | Cassette falls on Patient or Operator | 3.0 | Minor Injury | 4.0 | 2.0 | 8.0 | Rubber Feet | RSK_R182 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True |  |  |  |
| 9 | R0009 | Impact | Use Errors | Operator holds Cassette body, Cassette slips | 3.0 | Cassette falls on Patient sensitive anatomy | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | Cassette Handle included for carrying and grip | RSK_R350 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  |  |  |
| 10 | R0010 | Impact | Use Errors | Operator holds Cassette body, Cassette slips | 3.0 | Cassette falls on Patient or Operator | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | Cassette Handle included for carrying and grip | RSK_R350 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  |  |  |
| 11 | R0011 | Impact | Use Environment | Instrument or Patient movement during imaging | 3.0 | Operator hits Patient with Emitter | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | IFU - avoid rapid movement when taking images | IFU.63 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 12 | R0012 | Impact | Use Environment | Environmental fluid (patient spill, humidity, etc.) gets on Emitter; Emitter slips | 2.0 | Device falls on Patient or Operator | 3.0 | Minor Injury | 4.0 | 2.0 | 8.0 | IFU - recommend using a drapeIFU - cleaning instructions | IFU.109IFU.291 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 15 | R0015 | Impact | Use Errors | Operator drops Emitter while in use | 3.0 | Emitter falls on Patient sensitive anatomy | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | Emitter Handle included for carrying and gripSet max weight on Emitter | RSK_R350PRD11.3 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  |  |  |
| 17 | R0017 | Impact | Use Environment | Operator places Emitter on raised surface; Emitter overbalances | 3.0 | Emitter falls on Patient sensitive anatomy | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | Complies with IEC 60601-1 Section 9.4.2.2: Emitter designed to prevent overbalance | PRD20.5 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | True |  |  |  |
| 18 | R0018 | Impact | Use Environment | Operator places Emitter on raised surface; Emitter overbalances | 2.0 | Emitter falls on Patient or Operator | 3.0 | Minor Injury | 4.0 | 2.0 | 8.0 | Complies with IEC 60601-1 Section 9.4.2.2: Emitter designed to prevent overbalance | PRD20.5 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True |  |  |  |
| 19 | R0019 | Impact | Use Errors | Operator hangs or holds the Emitter with unapproved accessory or method, it fails | 3.0 | Emitter falls on Patient sensitive anatomy | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | IFU - only use MedAI accessories with device | IFU.108 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | No | True | True |  |  |  |
| 20 | R0020 | Impact | Use Errors | Operator hangs or holds the Emitter with unapproved accessory or method, it fails | 3.0 | Emitter falls on Patient or Operator | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | IFU - only use MedAI accessories with device | IFU.108 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 21 | R0021 | Impact | Use Errors | Sudden movement causes puck to detach from Emitter | 3.0 | Puck falls onto Patient sensitive anatomy | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | The device shall contain Magnet Redundancies | RSK_R202 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | True |  |  |  |
| 23 | R0023 | Impact | Use Errors | Sudden movement causes puck to detach from Emitter | 3.0 | Puck falls on Patient or Operator | 4.0 | Operator Dissatisfaction | 1.0 | 4.0 | 4.0 | The device shall contain Magnet Redundancies | RSK_R202 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | True |  |  |  |
| 25 | R0025 | Falling | Design Failure - Hardware | Patient steps on Cassette during Normal Use; Cassette slides | 3.0 | Patient slips and falls | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | Rubber feet | RSK_R182 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | False |  |  |  |
| 26 | R0026 | Falling | Design Failure - Hardware | Patient steps on Cassette during Normal Use; Cassette slides | 3.0 | Patient slips and falls | 4.0 | Minor Injury | 4.0 | 4.0 | 16.0 | Rubber feet | RSK_R182 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 27 | R0027 | Falling | Use Errors | Operator sets Cassette upside-down, Patient steps on Cassette; Cassette slides | 3.0 | Patient slips and falls | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | Rubber feet indicate correct orientationIFU - How to position Cassette | RSK_R182IFU.145 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | No | True | True |  |  |  |
| 28 | R0028 | Falling | Use Errors | Operator sets Cassette upside-down, Patient steps on Cassette; Cassette slides | 3.0 | Patient slips and falls | 4.0 | Minor Injury | 4.0 | 4.0 | 16.0 | Rubber feet indicate correct orientationIFU - How to position Cassette | RSK_R182IFU.145 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 29 | R0029 | Falling | Inherent Risks | Operator becomes entangled on Charger cords near the ground, trips | 3.0 | Operator falls onto ground | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | IFU - Caution to set up cords in areas where people do not walk to avoid tripping | IFU.544 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 30 | R0030 | Falling | Use Errors | Puck improperly placed on Emitter (not flush, etc.) | 3.0 | Puck falls on the floor; Operator has to pick up puck | 2.0 | Operator Inconvenience | 1.0 | 2.0 | 2.0 | IFU - Puck placement instructions | IFU.134 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 31 | R0031 | Shearing or Cutting | Inherent Risks | Emitter is pushed on during Normal Use (gripping the handle, pressing the touchscreen, etc.) | 2.0 | Emitter enclosure fails, Patient or Operator exposed to sharp corners and edges | 3.0 | Minor Injury | 4.0 | 2.0 | 8.0 | Emitter designed to withstand pushing forces, complies with IEC 60601-1 Section 15.3.2 | PRD20.5 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | False |  | IEC 60601-1 | 15.3.2 |
| 32 | R0032 | Shearing or Cutting | Design Failure - Hardware | Operator holds Emitter above Patient during Normal Use | 3.0 | Patient exposed to sharp corners and edges | 4.0 | Minor Injury | 4.0 | 4.0 | 16.0 | Device enclosure does not contain sharp edges, complies with IEC 60601-1 Section 9.3 | PRD20.5 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False |  | IEC 60601-1 | 9.3 |
| 33 | R0033 | Shearing or Cutting | Inherent Risks | Cassette is pushed on during Normal Use (gripping the Cassette body, anatomy loading, etc.) | 2.0 | Cassette enclosure fails, Patient or Operator exposed to sharp corners and edges | 4.0 | Minor Injury | 4.0 | 3.0 | 12.0 | Cassette designed to withstand pushing forces, complies with IEC 60601-1 Section 15.3.2 | PRD20.5 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False |  | IEC 60601-1 | 15.3.2 |
| 34 | R0034 | Shearing or Cutting | Use Errors | Cassette is impacted during Normal Use (banging on objects, kicking, etc.) | 3.0 | Cassette enclosure fails, Patient or Operator exposed to sharp corners and edges | 2.0 | Minor Injury | 4.0 | 2.0 | 8.0 | Impact and heat resistant materialsCassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | RSK_R169PRD20.5 | 3.0 | 2.0 | 4.0 | 8.0 | Yes | No | False | True |  | IEC 60601-1 | 15.3.3 |
| 35 | R0035 | Shearing or Cutting | Use Errors | Operator sets Cassette upside-down, Patient steps on Cassette | 3.0 | Cassette enclosure fails, Patient exposed to sharp corners and edges | 4.0 | Minor Injury | 4.0 | 4.0 | 16.0 | Rubber feet indicate correct orientationIFU - How to position Cassette | RSK_R182IFU.145 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 36 | R0036 | Shearing or Cutting | Use Errors | Patient heavier than rating steps on Cassette | 3.0 | Cassette enclosure fails, Patient exposed to sharp corners and edges | 4.0 | Minor Injury | 4.0 | 4.0 | 16.0 | IFU - Do not exceed 300 lb on Cassette2X Safety Factor on Cassette (600 lb)Complies with IEC 60601-1 Section 9.8.3.2 | IFU.176PRD11.7PRD20.5 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | True | True | RMF1.5.14 | IEC 60601-1 | 9.8.1 |
| 37 | R0037 | Shearing or Cutting | Use Errors | Patient dynamically loads Cassette (falls onto Cassette, heavily steps on Cassette, etc.) | 2.0 | Cassette enclosure fails, Patient exposed to sharp corners and edges | 4.0 | Minor Injury | 4.0 | 3.0 | 12.0 | Cassette designed to withstand dynamic loading up to 300 lb, complies with IEC 60601-1 Section 9.8.3.3 | PRD20.5 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | True | RMF1.5.16RMF1.5.18 | IEC 60601-1 | 9.8.3.2 |
| 38 | R0038 | Shearing or Cutting | Use Environment | Operator uses device in low ambient temperature and Cassette enclosure becomes brittle, Patient steps on Cassette | 1.0 | Cassette enclosure fails, Patient exposed to sharp corners and edges | 4.0 | Minor Injury | 4.0 | 2.0 | 8.0 | IFU - Specify operating and storage conditions | IFU.303 | 1.0 | 4.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 39 | R0039 | Shearing or Cutting | Design Failure - Hardware | Emitter or Cassette has exposed gaps in enclosure | 3.0 | Operator or Patient wedges finger into gap | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | No trapping zones present in device, complies wiht IEC 60601-1 Section 9.2.2 | PRD20.5 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 40 | R0040 | Shearing or Cutting | Design Failure - Hardware | Damage to Emitter or Cassette enclosure widens exposed enclosure gaps | 2.0 | Operator or Patient wedges finger into gap | 3.0 | Minor Injury | 4.0 | 2.0 | 8.0 | Components designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | PRD20.5 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | False |  |  |  |
| 41 | R0041 | Shearing or Cutting | Design Failure - Hardware | Emitter or Cassette has exposed pinch points | 3.0 | Operator or Patient wedges finger into pinch point | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | No accessible motorized/moving parts through use of enclosure, covers, and guards, complies with IEC 60601-1 Section 9.2.1Enclosure window pieces do not contain holes | PRD20.5RSK_R179 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 42 | R0042 | Shearing or Cutting | Design Failure - Hardware | Emitter or Cassette has accessible motorized components | 3.0 | Operator exposed to motorized moving parts (fans, collimator, etc.) | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | No accessible motorized/moving parts through use of enclosure, covers, and guards, complies with IEC 60601-1 Section 9.2.1Enclosure window pieces do not contain holes | PRD20.4RSK_R189 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False | RMF5.4 | IEC 60601-2-54 | 201.9.2.2.6 |
| 45 | R0045 | Muscle or Joint Strain | Design Failure - Hardware | Operator cannot support the weight of the Emitter through daily continuous use | 3.0 | Operator muscles and joints strained from overuse | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | Set Max weight of device | PRD11.3 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 46 | R0046 | Acoustic Energy | Design Failure - Hardware | Audible signals of Emitter or Cassette are too loud | 2.0 | Noises damage Operator's ears over time | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | Audible signals/indicators do not exceed 80 dB, complies with IEC 60601-1 Section 9.6.2.1 | PRD20.5 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | False | RMF1.5.11RMF1.8.7 | IEC 60601-1IEC 60601-1 | 9.6.112.4.4 |
| 47 | R0047 | Acoustic Energy | Design Failure - Hardware | Audible signals of Emitter or Cassette are too loud | 2.0 | Noises damage Operator's ears over time | 3.0 | Minor Injury | 4.0 | 2.0 | 8.0 | Audible signals/indicators do not exceed 80 dB, complies with IEC 60601-1 Section 9.6.2.1 | PRD20.5 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | False | RMF1.5.11RMF1.8.7 | IEC 60601-1IEC 60601-1 | 9.6.112.4.4 |
| 48 | R0048 | Acoustic Energy | Design Failure - Hardware | Audible signals of Emitter or Cassette are too loud | 3.0 | Noises are uncomfortable or annoying to the Operator | 4.0 | Operator Dissatisfaction | 1.0 | 4.0 | 4.0 | Audible signals/indicators do not exceed 80 dB, complies with IEC 60601-1 Section 9.6.2.1 | PRD20.5 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False | RMF1.5.11RMF1.8.7 | IEC 60601-1IEC 60601-1 | 9.6.112.4.4 |
| 51 | R0051 | Loss of Function | Use Errors | Operator believes the battery life is sufficient for use, does not charge the Emitter before use | 3.0 | Sudden Emitter power loss during exam | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | IFU - Charge the system periodically to prevent unexpected loss of powerViewfinder displays remaining battery life | IFU.37RSK_R111 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  | IEC 60601-1 | 7.9.2.4 |
| 52 | R0052 | Loss of Function | Use Errors | Operator believes the battery life is sufficient for use, does not charge the Cassette before use | 3.0 | Sudden Emitter power loss during exam | 3.0 | Operator inconvenience | 1.0 | 3.0 | 3.0 | IFU - Charge the system periodically to prevent unexpected loss of powerCassette can be used while charging | IFU.37PRD5.11 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  | IEC 60601-1 | 7.9.2.4 |
| 53 | R0053 | Loss of Function | Use Errors | Operator believes the charging connection is made but it is not made correctly | 4.0 | Emitter does not charge when expected to charge | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | IFU - Charging instructionsEmitter UI displays the charging status | IFU.272RSK_R111 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True | RMF1.12.1 | IEC 60601-1 | 16.1 |
| 54 | R0054 | Loss of Function | Use Errors | Operator believes the charging connection is made but it is not made correctly | 4.0 | Cassette does not charge when expected to charge | 5.0 | Operator inconvenience | 1.0 | 5.0 | 5.0 | IFU - Charging instructionsCassette design includes port labelsCassette UI displays the charging status | IFU.272RSK_R351RSK_R111 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True | RMF1.12.1 | IEC 60601-1 | 16.1 |
| 55 | R0055 | Loss of Function | Use Errors | Operator connects non-approved USB-C cord for charging | 2.0 | Emitter does not charge when expected to charge | 4.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - Use of Approved Listed Components Only | IFU.108 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | True | True | RMF1.11.1 | IEC 60601-1 | 15.4.1 |
| 56 | R0056 | Loss of Function | Use Errors | Operator connects a non-approved USB-C cord for charging | 2.0 | Cassette does not charge when expected to charge | 5.0 | Operator inconvenience | 1.0 | 3.0 | 3.0 | IFU - Use of Approved Listed Components Only | IFU.108 | 2.0 | 5.0 | 1.0 | 3.0 | Yes | No | True | True | RMF1.11.1 | IEC 60601-1 | 15.4.1 |
| 57 | R0057 | Loss of Function | Use Errors | Operator connects a non-approved USB-C cord for charging | 3.0 | Excess voltage delivered to Emitter or Cassette power port, voltage shorts device function | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | Include Peripheral Isolation | PRD20.5 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | True | RMF1.11.1 | IEC 60601-1 | 15.4.1 |
| 58 | R0058 | Loss of Function | Use Errors | Operator connects a non-approved USB-C cord for charging | 2.0 | USB-C power cord longer than specified, conducts electromagnetic noise that damages device; device inoperable | 4.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - Use only specified/supplied chargerTVS Diodes, MOVs on USB Lines | IFU.108RSK_R361 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | True |  |  |  |
| 59 | R0059 | Loss of Function | Use Errors | Operator connects a non-approved USB-C cord for charging | 2.0 | Excess voltage delivered to Emitter or Cassette power port, device battery explodes and damages equipment in environment | 2.0 | Equipment Interferance | 4.0 | 2.0 | 8.0 | IFU - Use only specified/supplied chargerOver-voltage protectionMOVs on USB Lines | IFU.108RSK_R118RSK_R361 | 2.0 | 2.0 | 4.0 | 8.0 | Yes | No | False | True | RMF1.1.11 | IEC 60601-1 | 15.4.1 |
| 60 | R0060 | Loss of Function | Use Environment | Power surge on MAINS supply line when Emitter or Cassette are charging | 3.0 | Large voltage overcomes electrical insulation and shorts circuitry; device inoperable | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | Power Supply comples with IEC 60601-1Surge Protection, complies with IEC 60601-1-2 (Section 8.9) | PRD20.5PRD20.6 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 61 | R0061 | Loss of Function | Use Environment | Event causes low power on MAINS supply line when Emitter or Cassette is charging | 3.0 | Supply voltage underpowered for the charging circuit; device unable to charge but Operator believes device is charging | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | Charge indicator is not displayed if the battery is not charging | RSK_R111 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 62 | R0062 | Loss of Function | Use Errors | Operator connects approved Charger to a not properly rated outlet | 2.0 | Large voltage overcomes electrical insulation and shorts circuitry; device inoperable | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | Power Supply comples with IEC 60601-1Surge Protection, complying with IEC 60601-1-2 (Section 8.9) | PRD20.5PRD20.6 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True |  |  |  |
| 63 | R0063 | Loss of Function | Use Errors | Operator connects approved Charger to a not properly rated outlet | 2.0 | Supply voltage underpowered for the charging circuit; device unable to charge | 3.0 | Delay of procedure | 4.0 | 2.0 | 8.0 | Specify Power Requirements In IFU | IFU.124 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 64 | R0064 | Loss of function | Use Errors | Operator connects approved Charger to wrong port on Cassette | 3.0 | Cassette unable to charge | 5.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | Cassette design includes port labelsCassette UI displays the charging status | RSK_R351RSK_R111 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | True | True | RMF1.12.2 | IEC 60601-1 | 16.9.1 |
| 65 | R0065 | Loss of function | Use Errors | Operator connects approved Charger to wrong port on Cassette | 3.0 | Data port not rated for power and supply voltage shorts circuitry; one Cassette data port is inoperable | 3.0 | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Cassette design includes port labelsUSB-C Data Port Rated for normal 20V voltage | RSK_R351RSK_R352 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True | RMF1.12.2 | IEC 60601-1 | 16.9.1 |
| 66 | R0066 | Loss of function | Use Errors | Operator pulls on cord non-perpendicularly to port | 3.0 | USB-C connector stuck inside device port; device unable to charge | 3.0 | Delay of procedure | 4.0 | 3.0 | 12.0 | IFU - Warning to not pull USB-C aside from proper disconnection or risk damage | IFU.272 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 67 | R0067 | Loss of function | Use Errors | Operator breaks USB-C connector on connection or disconnection to device | 3.0 | One of the Chargers is inoperable | 5.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | 2 chargers provided | RSK_R353 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 68 | R0068 | Loss of Function | Use Errors | Operator attempts to connect a non-approved foot pedal for use | 4.0 | Non-approved foot pedal does not function when expected | 4.0 | Operator inconvenience | 1.0 | 4.0 | 4.0 | IFU - Use ONLY with MedAI foot pedal | IFU.108 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 69 | R0069 | Loss of Function | Use Errors | Operator replaces Foot Pedal batteries using wrong or not enough batteries | 2.0 | Foot Pedal does not function when expected | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU - Instructions to replace Foot Pedal batteries | IFU.273 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  | IEC 60601-1 | 15.4.3.2 |
| 70 | R0070 | Loss of Function | Use Errors | Operator replaces Foot Pedal batteries in wrong orientation | 5.0 | Foot Pedal does not function when expected | 4.0 | Operator Inconvenience | 1.0 | 5.0 | 5.0 | IFU - Instructions to replace Foot Pedal batteriesFoot Pedal indicator lights will remain off when not powered | IFU.273RSK_R358 | 5.0 | 4.0 | 1.0 | 5.0 | Yes | No | True | True |  | IEC 60601-1 | 15.4.3.2 |
| 71 | R0071 | Loss of Function | Inherent Risks | Foot Pedal batteries die in use | 5.0 | Foot Pedal does not function when expected | 4.0 | Operator Inconvenience | 1.0 | 5.0 | 5.0 | IFU - Instructions to replace Foot Pedal batteriesFoot Pedal battery indicator blinks red when battery is low | IFU.273RSK_R358 | 5.0 | 4.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 72 | R0072 | Loss of Function | Design Failure - Hardware | Device battery is deeply discharged | 1.0 | Battery short circuits; device cannot charge | 4.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | Use Battery compliant with IEC-62133 | PRD20.18 | 1.0 | 4.0 | 4.0 | 8.0 | Yes | No | False | False |  |  |  |
| 73 | R0073 | Loss of Function | Lifetime | Device is not used for a long time, battery leaks | 2.0 | Battery failure; decreased device up-time or can't hold a charge | 4.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - Monitor battery health | IFU.303 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | True | True |  | IEC 60601-1 | 7.9.2.4 |
| 74 | R0074 | Loss of Function | Lifetime | Components age and degrade over time - battery | 4.0 | Battery failure; decreased device up-time or can't hold a charge | 2.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - Expected Service Life | IFU.34 | 4.0 | 2.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 75 | R0075 | Loss of Function | Lifetime | Components age and degrade over time - Detector | 3.0 | Poor image quality due to increase in dead pixels and artifacts | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - Expected Service Life | IFU.34 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 76 | R0076 | Loss of Function | Lifetime | Components age and degrade over time - X-ray tube | 3.0 | Increase in tube arc events; requires multiple restarts | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - Expected Service Life | IFU.34 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 77 | R0077 | Loss of Function | Use Errors | Operator drops Emitter while in use | 3.0 | Emitter falls and is damaged | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | Set Max Weight On EmitterEmitter designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1Emitter Handle included for carrying and grip | PRD11.3PRD20.5RSK_R350 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  | IEC 60601-1 | 9.2.1 |
| 78 | R0078 | Loss of Function | Use Errors | Operator cannot support the weight of the Emitter, drops the Emitter | 2.0 | Emitter falls on Cassette, Cassette is damaged | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | PRD20.5 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True |  | IEC 60601-1 | 15.3.4 |
| 79 | R0079 | Loss of Function | Use Errors | Operator places Emitter on raised surface; Emitter overbalances | 3.0 | Emitter falls and is damaged | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | Emitter designed to prevent overbalance, complies with IEC 60601-1 Section 9.4.2.2 | PRD20.5 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | True |  |  |  |
| 80 | R0080 | Loss of Function | Use Errors | Operator hangs or holds the Emitter with unapproved accessory or method, it fails | 2.0 | Emitter falls and is damaged | 2.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | Emitter designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | PRD20.5 | 2.0 | 2.0 | 4.0 | 8.0 | Yes | No | False | True |  |  |  |
| 81 | R0081 | Loss of Function | Use Errors | Emitter is impacted during Normal Use (banging on objects, etc.) | 3.0 | Emitter enclosure fails | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | Emitter designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | PRD20.5 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | True |  |  |  |
| 82 | R0082 | Loss of Function | Use Errors | Emitter is impacted during Normal Use (banging on objects, etc.) | 3.0 | Vacuum of X-ray tube loss due to damage, tube arcing and cannot emit X-rays | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | Emitter designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | PRD20.5 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | True |  |  |  |
| 83 | R0083 | Loss of Function | Use Errors | Operator holds Cassette body, Cassette slips | 3.0 | Cassette falls and is damaged | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | Cassette Handle included for carrying and grip | RSK_R350 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  | IEC 60601-1 | 15.3.4 |
| 84 | R0084 | Loss of Function | Use Errors | Cassette unstable on raised surface; Cassette slides | 2.0 | Cassette falls and is damaged | 4.0 | Delay of procedure | 4.0 | 3.0 | 12.0 | IFU - How to position CassetteIFU - only use MedAI accessories with device | IFU.145IFU.108 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 85 | R0085 | Loss of Function | Use Errors | Operator sets Cassette upside-down, Patient steps on Cassette | 3.0 | Loading on unfortified section damages Cassette | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | Rubber feet indicate correct orientationIFU - How to position Cassette | RSK_R182IFU.145 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 86 | R0086 | Loss of Function | Use Errors | Operator sets Cassette vertically on its side without use of MedAI accessories | 1.0 | Cassette falls and is damaged | 3.0 | Delay of procedure | 4.0 | 2.0 | 8.0 | IFU - How to position CassetteIFU - only use MedAI accessories with device | IFU.145IFU.108 | 1.0 | 3.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 87 | R0087 | Loss of Function | Use Errors | Cassette is impacted during Normal Use (banging on objects, kicking, etc.) | 3.0 | Cassette enclosure fails | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | PRD20.5 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | True |  | IEC 60601-1 | 15.3.3 |
| 88 | R0088 | Loss of Function | Lifetime | Repeated impacts to the device overtime | 2.0 | Device is damaged; inoperable | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | Device designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | PRD20.5 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True |  |  |  |
| 89 | R0089 | Loss of Function | Use Errors | Patient heavier than rating steps onto Cassette | 3.0 | Cassette enclosure fails | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - Do not exceed 300 lb on Cassette2X Safety Factor on Cassette (600 lb), complies with IEC 60601-1 Section 9.8.3.2 | IFU.176PRD20.5 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 90 | R0090 | Loss of Function | Lifetime | Cassette enclosure becomes brittle with age; Patient steps on Cassette during Normal Use | 3.0 | Cassette enclosure fails | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | Use of PolycarbonateIFU - Expected Service Life | RSK_R169IFU.34 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 91 | R0091 | Loss of Function | Use Errors | Sudden movement causes puck to detach from Emitter | 1.0 | Puck falls onto Cassette, Cassette damaged | 2.0 | Delay of Procedure | 4.0 | 1.0 | 4.0 | Magnet Redundancies for Puck attachment | RSK_R202 | 1.0 | 2.0 | 4.0 | 4.0 | Yes | No | False | True |  |  |  |
| 92 | R0092 | Loss of Function | Use Errors | CPR is done while patient is on cassette | 3.0 | Cassette not removed for CPR; Cassette breaks from force during CPR | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - Instruct to remove Cassette to configure for CPRCassette rated to 300lb loads, complies with IEC 60601-1 Section 9.8.3.2 | IFU.516PRD20.5 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True | RMF6.15 | IEC 60601-2-43 | 201.9.8.3.1 |
| 93 | R0093 | Loss of Function | Use Errors | Operator drops puck | 2.0 | Puck damaged | 1.0 | Delay of Procedure | 4.0 | 1.0 | 4.0 | Puck made of solid carbon steel | RSK_R363 | 2.0 | 1.0 | 4.0 | 4.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True |  | IEC 60601-1 | 15.3.4 |
| 95 | R0095 | Loss of function | Use Errors | Operator becomes entangled on charger cords near the ground, trips | 3.0 | Conected Emitter or Cassette is yanked, falls and is damaged; device inoperable | 5.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | Emitter & Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | PRD20.5 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | True |  |  |  |
| 96 | R0096 | Loss of Function | Use Errors | Operator becomes entangled on charger cords near the ground, trips | 3.0 | One of the USB-C charging cords is inoperable | 5.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - Warn to set up cords in areas where people do not walk to avoid tripping | IFU.544 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 97 | R0097 | Loss of Function | Use Environment | Environmental fluid (patient spill, humidity, etc.) onto the Cassette top face, fluid ingress into the Cassette enclosure | 3.0 | Fluid ingress shorts electrical circuits; Cassette inoperable | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6 | PRD20.5 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 98 | R0098 | Loss of Function | Use Environment | Environmental fluid (spill, humidity, rain) ingresses into the Emitter enclosure | 2.0 | Fluid ingress shorts electrical circuits; Emitter inoperable | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6 | PRD20.5 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | False |  |  |  |
| 99 | R0099 | Loss of Function | Use Environment | Environmental fluid (spill, humidity, rain) ingresses into the Foot Pedal enclosure | 1.0 | Fluid ingress shorts electrical circuits; Foot Pedal inoperable when required for radiation protocol | 4.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6 | PRD20.5 | 1.0 | 4.0 | 4.0 | 8.0 | Yes | No | False | False |  | IEC 60601-1 | 15.4.7.3 |
| 100 | R0100 | Loss of Function | Use Environment | Environmental fluid (spill, humidity, rain) ingresses into the Foot Pedal enclosure | 2.0 | Fluid ingress shorts electrical circuits; Foot Pedal inoperable | 4.0 | Operator inconvenience | 1.0 | 3.0 | 3.0 | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6 | PRD20.5 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | False | False |  | IEC 60601-1 | 15.4.7.3 |
| 101 | R0101 | Loss of Function | Use Errors | Drapes too small; environmental fluid (patient spill, humidity, etc.) ingresses into the Cassette enclosure | 3.0 | Fluid ingress shorts electrical circuits; Cassette inoperable | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6 | PRD20.5 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | True |  |  |  |
| 102 | R0102 | Loss of Function | Use Errors | Device positioned on wet surface | 2.0 | Fluid ingress shorts electrical circuits; device inoperable | 4.0 | Delay of procedure | 4.0 | 3.0 | 12.0 | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6Bottom rubber feet on both Emitter and Cassette | PRD20.5RSK_R182 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | True |  |  |  |
| 103 | R0103 | Loss of Function | Design Failure - Hardware | Normal cleaning procedure exposes device to higher fluid ingress than rated | 4.0 | Fluid ingress shorts electrical circuits; device inoperable | 3.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | Spillage/ingress does not result in the loss of function, complies with IEC 60601-1 (Section 11.6) | PRD20.5 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False | RMF1.7.10 | IEC 60601-1 | 11.6.3 |
| 104 | R0104 | Loss of Function | Design Failure - Hardware | Normal Use exposes Cassette to higher fluid ingress than rated | 3.0 | Fluid ingress shorts electrical circuits; Cassette inoperable | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | Spillage/ingress does not result in the loss of function, complies with IEC 60601-1 (Section 11.6) | PRD20.5 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False |  | IEC 60601-1 | 11.6.5 |
| 105 | R0105 | Loss of Function | Design Failure - Hardware | Normal Use exposes Emitter to higher fluid ingress than rated | 2.0 | Fluid ingress shorts electrical circuits; Emitter inoperable | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | Spillage/ingress does not result in the loss of function, complies with IEC 60601-1 (Section 11.6) | PRD20.5 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | False |  | IEC 60601-1 | 11.6.5 |
| 106 | R0106 | Loss of Function | Design Failure - Hardware | Normal Use exposes Charger to higher fluid ingress than rated | 3.0 | Fluid ingress shorts electrical circuits; device charger inoperable | 2.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | Spillage/ingress does not result in the loss of function, complies with IEC 60601-1 (Section 11.6) | PRD20.5 | 3.0 | 2.0 | 4.0 | 8.0 | Yes | No | False | False |  | IEC 60601-1 | 11.6.5 |
| 779 | R0779 | Loss of Function | Design Failure - Hardware | Operator uses emitter at various angles and off-center | 4.0 | Tracking failure, patient is imaged with unintended SID; image must be retaken | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Tracking system knows emitter location in the x, y, and z planes for SID calculationSystem calculates distance to object closest to the x-ray beam source for SSD calculation | PRD3.1PRD3.2 | 2.0 | 2.0 | 1.0 | 2.0 | Yes | No | False | False |  |  |  |
| 1269 | R1269 | Loss of Function | Design Failure - Hardware | Operator uses emitter at various angles and off-center | 4.0 | Tracking failure, patient is imaged with unintended SID; image must be retaken | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Tracking system knows emitter location in the x, y, and z planes for SID calculationSystem calculates distance to object closest to the x-ray beam source for SSD calculation | PRD3.1PRD3.2 | 2.0 | 2.0 | 1.0 | 2.0 | Yes | No | False | False |  |  |  |
| 1272 | R1272 | Loss of Function | Design Failure - Hardware | Operator uses emitter at various angles and off-center | 4.0 | LIDAR failure, patient is imaged with smaller SSD than intended | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Tracking system knows emitter location in the x, y, and z planes for SID calculationSystem calculates distance to object closest to the x-ray beam source for SSD calculation | PRD3.1PRD3.2 | 4.0 | 3.0 | 1.0 | 4.0 | Yes | No | False | False |  |  |  |
| 1273 | R1273 | Loss of Function | Design Failure - Hardware | Operator uses emitter at various angles and off-center | 4.0 | LIDAR failure, patient is imaged with smaller SSD than intended | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Tracking system knows emitter location in the x, y, and z planes for SID calculationSystem calculates distance to object closest to the x-ray beam source for SSD calculation | PRD3.1PRD3.2 | 4.0 | 3.0 | 1.0 | 4.0 | Yes | No | False | False |  |  |  |
| 107 | R0107 | Loss of Function | Use Errors | Operator sprays device directly with cleaner instead of using wipe | 3.0 | Fluid ingress shorts electrical circuits; device inoperable | 3.0 | Delay of procedure | 4.0 | 3.0 | 12.0 | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6IFU - Cleaning Procedure | PRD20.5IFU.291 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | True |  |  |  |
| 108 | R0108 | Loss of Function | Use Errors | Operator cleans device while on | 2.0 | Fluid ingress shorts electrical circuits; device inoperable | 5.0 | Delay of procedure | 4.0 | 3.0 | 12.0 | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6IFU - Cleaning Procedure | PRD20.5IFU.291 | 2.0 | 5.0 | 4.0 | 12.0 | Yes | No | False | True |  |  |  |
| 109 | R0109 | Loss of Function | Use Errors | Operator cleans device while connected to MAINS | 2.0 | Fluid ingress shorts electrical circuits; device inoperable | 3.0 | Delay of procedure | 4.0 | 2.0 | 8.0 | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6IFU - Cleaning Procedure | PRD20.6IFU.291 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True |  |  |  |
| 110 | R0110 | Loss of Function | Use Errors | Operator uses device before components are dry after cleaning | 3.0 | Fluid ingress shorts electrical circuits; device inoperable | 3.0 | Delay of procedure | 4.0 | 3.0 | 12.0 | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6 | PRD20.6 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | True |  |  |  |
| 111 | R0111 | Loss of Function | Use Errors | Operator sets up Cassette with fan exhaust blocked | 3.0 | Cassette overheats and must cool down | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - CAUTION: avoid excessive drape layers and blocking the ventsDevice includes temperature monitoring features; device enters safe state if overheated | IFU.42RSK_R143 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  |  |  |
| 112 | R0112 | Loss of Function | Use Errors | Operator sets up Cassette with fan exhaust blocked | 2.0 | Cassette overheats and errors; restart required | 5.0 | Operator inconvenience | 1.0 | 3.0 | 3.0 | IFU - Warning against blocking fans | IFU.42 | 2.0 | 5.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 113 | R0113 | Loss of Function | Use Errors | Operator sets up Emitter with fan exhaust blocked | 2.0 | Emitter overheats and must cool down | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | IFU - CAUTION: avoid excessive drape layers and blocking the ventsDevice includes temperature monitoring features; device enters safe state if overheated | IFU.42RSK_R143 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  |  |  |
| 114 | R0114 | Loss of Function | Use Errors | Operator sets up Emitter with fan exhaust blocked | 1.0 | Emitter overheats and errors; restart required | 5.0 | Operator inconvenience | 1.0 | 2.0 | 2.0 | IFU - Warning against blocking fans | IFU.42 | 1.0 | 5.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 115 | R0115 | Loss of Function | Use Errors | Operator blocks Cassette fan exhaust with sterile cover (drape, bag, etc.) | 3.0 | Cassette overheats and must cool down | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - CAUTION: avoid excessive drape layers and blocking the vents | IFU.42 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 116 | R0116 | Loss of Function | Use Errors | Operator uses excessive number of sterile covers (drape, bag, etc.) on Cassette | 2.0 | Cassette overheats and must cool down | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | IFU - CAUTION: avoid excessive drape layers and blocking the vents | IFU.42 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 117 | R0117 | Loss of Function | Use Errors | Operator uses excessive number of sterile covers (drape, bag, etc.) on Cassette | 2.0 | Emitter cannot see Cassette LEDs; X-rays cannot be fired | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU - CAUTION: avoid excessive drape layers and blocking the vents | IFU.42 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 118 | R0118 | Loss of Function | Use Errors | Operator does not flatten out sterile cover (drape, bag, etc.) on Cassette | 3.0 | Emitter cannot see Cassette LEDs; X-rays cannot be fired | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - How to drape | IFU.52 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 119 | R0119 | Loss of Function | Use Errors | Operator installs sterile cover (drape, bag, etc.) on the Emitter | 3.0 | Draping interupts tracking. Instrument failure, no results | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | Emitter lasers off to indicate that Cassette is not visible | RSK_R028 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 120 | R0120 | Loss of Function | Use Errors | Operator allows unintended objects (anatomy, accessories, tools, etc.) cover Cassette LEDs | 4.0 | Emitter cannot see Cassette LEDs; X-rays cannot be fired | 3.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - Covers that obscure or distort Cassette LEDs may prevent X-ray emissionsTracking works when 50% LEDs are covered | IFU.145PRD3.4 | 4.0 | 3.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 778 | R0778 | Loss of Function | Use Errors | Operator allows unintended objects (anatomy, accessories, tools, etc.) cover Cassette LEDs | 4.0 | Tracking failure, patient is imaged with unintended SID; image must be retaken | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IFU cautions to not place objects in the path of the X-ray beam | IFU.174 | 2.0 | 2.0 | 1.0 | 2.0 | Yes | No | False | True |  |  |  |
| 1276 | R1276 | Loss of Function | Use Errors | Operator allows unintended objects (anatomy, accessories, tools, etc.) cover Cassette LEDs | 4.0 | Tracking failure, patient is imaged with unintended SID; image must be retaken | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU cautions to not place objects in the path of the X-ray beam | IFU.174 | 2.0 | 2.0 | 1.0 | 2.0 | Yes | No | False | True |  |  |  |
| 781 | R0781 | Loss of Function | Use Environment | System used in low ambient lighting | 4.0 | System cannot calculate correct SID/SSD | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Tracking System distance calculations for SID, SSD use self-generated light and shall not be impacted by low ambient light | PRD3.6 | 2.0 | 2.0 | 1.0 | 2.0 | Yes | No | False | True |  |  |  |
| 1277 | R1277 | Loss of Function | Use Environment | System used in low ambient lighting | 4.0 | System cannot calculate correct SID/SSD | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Tracking System distance calculations for SID, SSD use self-generated light and shall not be impacted by low ambient light | PRD3.6 | 2.0 | 2.0 | 1.0 | 2.0 | Yes | No | False | True |  |  |  |
| 1329 | R1329 | Loss of Function | Use Environment | System used in low ambient lighting | 4.0 | System cannot calculate correct SID/SSD | 2.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | Tracking System distance calculations for SID, SSD use self-generated light and shall not be impacted by low ambient light | PRD3.6 | 2.0 | 2.0 | 4.0 | 8.0 | Yes | No | False | False |  |  |  |
| 121 | R0121 | Loss of Function | Use Environment | Dust buildup in fans/thermal components of Emitter | 3.0 | Emitter overheats and must cool down | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - Dust Cleaning Procedure | IFU.485 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  | IEC 60601-2-43 | 201.11.6.5.102 |
| 122 | R0122 | Loss of Function | Use Environment | Dust buildup in fans/thermal components of Emitter | 1.0 | Emitter overheats and errors; restart required | 5.0 | Operator inconvenience | 1.0 | 2.0 | 2.0 | IFU - Dust Cleaning Procedure | IFU.485 | 1.0 | 5.0 | 1.0 | 2.0 | Yes | No | True | True |  | IEC 60601-2-43 | 201.11.6.5.102 |
| 123 | R0123 | Loss of Function | Use Errors | Operator opens device to attempt unauthorized service | 3.0 | Unauthorized device servicing alters function | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - CAUTION: Do not attempt to perform matenance or perform component replacmentIFU - Do not disassembleSystem cannot be disassembled without use of tool | IFU.131IFU.46RSK_R172 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 124 | R0124 | Loss of Function | Use Environment | Operator uses device in high ambient temperature | 3.0 | Device overheats, does not function, and must cool down | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - Specify operating and storage conditionsThe device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp | IFU.303PRD15.4 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 125 | R0125 | Loss of Function | Use Environment | Operator charges device while on in high ambient temperature | 4.0 | Battery overheats above high temperature limit and permanently fails; device unable to charge | 3.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | IFU - Specify operating and storage conditionsDevice includes temperature monitoring features; device enters safe state if overheated | IFU.303RSK_R143 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  |  |  |
| 126 | R0126 | Loss of Function | Use Environment | Operator uses device in low ambient temperature | 3.0 | Electrical components stop functioning in the cold temperature, device does not function | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - Specify operating and storage conditions | IFU.303 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 127 | R0127 | Loss of Function | Use Environment | Operator charges device in low ambient temperature | 2.0 | Battery charges inefficiently due to cold; decreased device up-time | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | IFU - Specify operating and storage conditions | IFU.303 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 128 | R0128 | Loss of Function | Use Environment | Operator uses device in low ambient temperature and Cassette enclosure becomes brittle; Patient steps on Cassette during Normal Use | 1.0 | Cassette enclosure fails; Cassette inoperable | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | IFU - Specify operating and storage conditions | IFU.303 | 1.0 | 3.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 129 | R0129 | Loss of Function | Use Environment | Operator uses device in high ambient humidity | 2.0 | Condensation build-up inside device enclosure shorts electrical circuits; device inoperable | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | IFU - Specify operating and storage conditionsDevice enters safe state in event of under or over humidity | IFU.303RSK_R148 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 130 | R0130 | Loss of Function | Use Environment | Operator uses device in high ambient humidity | 2.0 | Condensation build-up on Emitter interferes with LIDAR and IR cameras; tracking system lockouts triggered and Emitter unable to emit X-rays | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | IFU - Specify operating and storage conditionsDevice enters safe state in event of under or over humidity | IFU.303RSK_R148 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 131 | R0131 | Loss of Function | Use Environment | Operator uses device in high ambient humidity | 2.0 | Condensation build-up on Emitter interferes with LIDAR and IR cameras; tracking system behaves inconsistently | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU - Specify operating and storage conditionsDevice enters safe state in event of under or over humidity | IFU.303RSK_R148 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 132 | R0132 | Loss of Function | Use Environment | Operator uses device in low ambient humidity | 3.0 | Static electricity builds up inside device and shorts electrical circuits; device inoperable | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - Specify operating and storage conditionsDevice enters safe state in event of under or over humidity | IFU.303RSK_R148 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 133 | R0133 | Loss of Function | Use Environment | Operator uses device in high/low ambient air pressure | 2.0 | Enclosure fails | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | Enclosure is not pressurized, design includes vents | RSK_R355 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True |  |  |  |
| 134 | R0134 | Loss of Function | Transport and Storage Environment | High temperature during Transport or Storage | 2.0 | Device overheats and is damaged; device unable to start up | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | IFU - Specify operating and storage conditions | IFU.303 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 135 | R0135 | Loss of Function | Transport and Storage Environment | High temperature during Transport or Storage | 2.0 | Battery overheats above high temperature limit and permanently fails; device unable to charge | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | IFU - Specify operating and storage conditions | IFU.303 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 136 | R0136 | Loss of Function | Transport and Storage Environment | Low temperature during Transport or Storage | 2.0 | Device components fail, device unable to start up | 4.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - Specify operating and storage conditions | IFU.303 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 137 | R0137 | Loss of Function | Transport and Storage Environment | Low temperature during Transport or Storage | 2.0 | Freezing temperatures reduce maximum battery capacity, device does not function for long before needing to charge | 1.0 | Operator Dissatisfaction | 1.0 | 1.0 | 1.0 | IFU - Monitor battery health during use | IFU.273 | 2.0 | 1.0 | 1.0 | 1.0 | Yes | No | True | True |  |  |  |
| 138 | R0138 | Loss of Function | Transport and Storage Environment | High humidity during Transport or Storage | 3.0 | Condensation build-up inside device enclosure causes electrical circuits to oxidize; device inoperable | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - Specify operating and storage conditionsDevice enters safe state in event of under or over humidity | IFU.303RSK_R148 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 139 | R0139 | Loss of Function | Transport and Storage Environment | High humidity during Transport or Storage | 2.0 | Condensation build-up on Emitter causes LIDAR sensors to fail; Emitter unable to emit X-rays | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | IFU - Specify operating and storage conditionsDevice enters safe state in event of under or over humidity | IFU.303RSK_R148 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 140 | R0140 | Loss of Function | Transport and Storage Environment | High/low air pressure during Transport or Storage, enclosure gasket fails and allows ingress | 3.0 | Fluid ingress shorts electrical circuits; device inoperable | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - Specify operating and storage conditions | IFU.303 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 141 | R0141 | Loss of Function | Use Environment | Excessive visible light from the environment reduces visibility of Emitter Screen | 2.0 | Operator cannot align Emitter for proper field size location; Emitter unable to emit X-rays | 3.0 | Operator Inconvenience | 1.0 | 2.0 | 2.0 | IFU - Use in direct light may interfere with trackingEmitter screen is LED-backlit, visible in indoor environments | IFU.125RSK_R356 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 142 | R0142 | Loss of Function | Use Environment | Excessive Infrared Radiation from Environment disrupts tracking Infrared light sensor coordination | 2.0 | User cannot align Emitter for proper field size location; Emitter unable to emit X-rays | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | IFU - Use in direct light may interfere with tracking | IFU.125 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 143 | R0143 | Loss of Function | Use Environment | Device exposed to vibrational forces or shock during Normal Use | 2.0 | Components fail, short connections; device inoperable | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | Implement Design Features to Mitigate Effects of Vibration | RSK_R152 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | False |  |  |  |
| 144 | R0144 | Loss of Function | Transport and Storage Environment | Device exposed to vibrational forces or shock during transport and shipping | 4.0 | Device is damaged; inoperable | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | Implement Design Features to Mitigate Effects of VibrationPackaging designed to protect system in common transit conditions | RSK_R152PRD20.25 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False | RMF1.4.8 | IEC 60601-1 | 8.10.1 |
| 145 | R0145 | Loss of Function | Transport and Storage Environment | Device exposed to vibrational forces or shock during transport and shipping | 3.0 | Battery damaged; device unable to charge | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | Design includes mechanical protection of batteries, complies with IEC 62133-2 Section 5.6.3Implement Design Features to Mitigate Effects of VibrationPackaging designed to protect system in common transit conditions | PRD20.18RSK_R152PRD20.25 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 146 | R0146 | Loss of Function | Use Environment | Device exposed to electromagnetic emissions during Normal Use | 3.0 | Radiated electromagnetic emissions interferes with Emitter or Cassette; device does not respond during use | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | System designed to comply with Radiated Immunity requirements of IEC 60601-1-2 | PRD20.6 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False | RMF2.11 | IEC 60601-1-2 | 8.1 |
| 147 | R0147 | Loss of Function | Use Environment | Device exposed to electromagnetic emissions during Normal Use | 2.0 | Wireless connectivity is interrupted by outside interference; Emitter and Cassette cannot wirelessly connect to each other, Emitter cannot emit X-rays | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | Wireless coexistence verified for use environment, complies with C63.27System designed to comply with Radiated Immunity requirements of IEC 60601-1-2 | PRD20.26PRD20.6 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | False | RMF5.9 | IEC 60601-2-54 | 202.101 |
| 148 | R0148 | Loss of Function | Use Environment | Device exposed to electromagnetic emissions during Normal Use | 2.0 | Wireless connectivity is interrupted by outside interference; Cassette cannot wirelessly connect to the network and cannot send studies wirelessly | 2.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | Wireless coexistence verified for use environment, complies with C63.27System designed to comply with Radiated Immunity requirements of IEC 60601-1-2 | PRD20.26PRD20.6 | 2.0 | 2.0 | 4.0 | 8.0 | Yes | No | False | False | RMF2.11 | IEC 60601-1-2 | 8.1 |
| 149 | R0149 | Loss of Function | Use Environment | Emitter exposed to electromagnetic emissions during Normal Use | 3.0 | Control circuits logic fails, Emitter cannot emit X-rays | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | System designed to operate in electromagnetic environments of intended use, complies with IEC 60601-1-2 Section 8.1 | PRD20.6 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False | RMF5.9 | IEC 60601-2-54 | 202.101 |
| 150 | R0150 | Loss of Function | Use Environment | Operator charges device in low ambient temperature, battery cools below low temperature limit; battery maximum capacity degrades quickly | 3.0 | Device battery life does not last long enough before needing to charge | 4.0 | Operator Dissatisfaction | 1.0 | 4.0 | 4.0 | IFU - do not charge outside operating temperature range | IFU.43 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 151 | R0151 | Loss of Function | Design Failure - Hardware | Emitter X-ray assembly High Voltage Circuit produces radiated electromagnetic emissions when active | 3.0 | Radiated electromagnetic emissions interferes with Emitter or Cassette; device does not respond during use | 5.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | System designed to comply with Radiated Immunity requirements of IEC 60601-1-2 | PRD20.6 | 2.0 | 5.0 | 4.0 | 12.0 | Yes | No | False | False | RMF4.8 | IEC 60601-2-28 | 201.17 |
| 152 | R0152 | Loss of Function | Use Errors | Device used in unintended environment (such as home healthcare) and is exposed to electromagnetic emissions unique to that environment | 3.0 | Conducted electromagnetic emissions interferes with Emitter or Cassette; device inoperable | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - Intended Use EnvironmentIFU - Warning to use in Intended Use Environment | IFU.259IFU.534 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True | RMF2.17 | IEC 60601-1-2 | 8.9 |
| 153 | R0153 | Loss of Function | Use Errors | Device used in unintended environment (such as home healthcare) and is exposed to electromagnetic emissions unique to that environment | 3.0 | Radiated electromagnetic emissions interferes with Emitter or Cassette; device inoperable | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - Intended Use EnvironmentIFU - Warning to use in Intended Use Environment | IFU.259IFU.534 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True | RMF2.17 | IEC 60601-1-2 | 8.9 |
| 154 | R0154 | Loss of Function | Use Environment | Operator uses device in low ambient humidity | 3.0 | Noise from static electricity build-up interferes with Emitter X-ray assembly; Emitter cannot emit X-rays | 5.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | System designed to comply with Conducted Immunity requirements of IEC 60601-1-2 | PRD20.6 | 2.0 | 5.0 | 4.0 | 12.0 | Yes | No | False | True | RMF4.8 | IEC 60601-2-28 | 201.17 |
| 155 | R0155 | Loss of Function | Use Environment | Operator uses device in low ambient humidity | 3.0 | Noise from static electricity build-up interferes with Emitter or Cassette; device does not respond during use | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | System designed to comply with Conducted Immunity requirements of IEC 60601-1-2 | PRD20.6 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | True |  | IEC 60601-1 | 20 |
| 156 | R0156 | Loss of Function | Inherent Risks | Operator builds up static electricity from environment and uses Emitter handheld | 2.0 | Electrostatic discharge interferes with Emitter X-ray assembly; Emitter cannot emit X-rays | 5.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | System designed to comply with Conducted Immunity requirements of IEC 60601-1-2 | PRD20.6 | 2.0 | 5.0 | 4.0 | 12.0 | Yes | No | False | False | RMF4.8 | IEC 60601-2-28 | 201.17 |
| 157 | R0157 | Loss of Function | Inherent Risks | Operator builds up static electricity from environment and touches the device | 2.0 | Electrostatic discharge interferes with Emitter or Cassette; device does not respond during use | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | System designed to comply with Conducted Immunity requirements of IEC 60601-1-2 | PRD20.6 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | False |  |  |  |
| 158 | R0158 | Loss of Function | Design Failure - Hardware | Operator connects approved Charger to Emitter or Cassette power port | 4.0 | USB-C power cord conducts electromagnetic noise that damages device; device inoperable | 3.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | System designed to comply with Conducted Immunity requirements of IEC 60601-1-2 | PRD20.6 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False | RMF2.2 | IEC 60601-1-2 | 4.2 |
| 159 | R0159 | Loss of Function | Use Errors | Operator connects non-EMC compliant peripheral (monitor, keyboard, etc.) to Cassette | 3.0 | Non-EMC compliant peripherals conducts electromagnetic noise, interferes with Cassette; Detector does not respond during use | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU.196 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True | RMF2.11RMF2.16 | IEC 60601-1-2 | 8.1 |
| 160 | R0160 | Loss of Function | Use Errors | Operator connects non-EMC compliant peripheral (monitor, keyboard, etc.) to Cassette | 3.0 | Non-EMC compliant peripherals conducts electromagnetic noise, interferes with Cassette; Detector does not respond during use | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU.196 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True | RMF2.2 | IEC 60601-1-2 | 4.2 |
| 161 | R0161 | Loss of Function | Use Errors | Use beyond expected lifetime of device | 3.0 | Emitter tube filament burns out due to age | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - Expected Service Life | IFU.34 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 162 | R0162 | Loss of Function | Design Failure - Hardware | Heavy use shortens the estimated life of device | 3.0 | Emitter tube filament burn out due to repeated use | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | Tube Inspection and seasoningBeam Current MonitoringStart-up Check | RSK_R279RSK_R142RSK_R056 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 163 | R0163 | Loss of Function | Design Failure - Hardware | Heavy use shortens the estimated life of device | 3.0 | Emitter tube vacuum leaks due to repeated use | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | Tube Inspection and seasoningBeam Current MonitoringStart-up Check | RSK_R279RSK_R142RSK_R056 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 164 | R0164 | Loss of Function | Use Errors | Use beyond expected lifetime of device | 3.0 | Emitter tube vacuum leaks due to age | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - Expected Service Life | IFU.34 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 165 | R0165 | Loss of Function | Software Error | Communications Lockup | 4.0 | Device frozen in ready/waiting state | 5.0 | Delay of Procedure | 4.0 | 5.0 | 20.0 | Heartbeat MonitoringWatchdog | RSK_R012RSK_R013 | 2.0 | 5.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 166 | R0166 | Loss of Function | Software Error | Firmware Timer failure, firmware not functioning properly | 4.0 | Device frozen in ready/waiting state | 5.0 | Delay of Procedure | 4.0 | 5.0 | 20.0 | Heartbeat MonitoringWatchdog | RSK_R012RSK_R013 | 2.0 | 5.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 168 | R0168 | Loss of Function | Software Error | Incorrect artifacts included in image | 3.0 | Poor image quality for diagnostic review | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | Use of Deterministic Image Processing Algorithm | RSK_R010 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 169 | R0169 | Loss of Function | Software Error | Incorrectly processed image | 4.0 | Poor image quality for diagnostic review | 4.0 | Delay of procedure | 4.0 | 4.0 | 16.0 | Use of Deterministic Image Processing Algorithm | RSK_R010 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 170 | R0170 | Loss of function | Use Errors | Operator presses wrong button to power up Cassette or Emitter | 4.0 | Cassette or Emitter stay powered off | 5.0 | Operator Inconvenience | 1.0 | 5.0 | 5.0 | IFU - Powering OnUI indicates that system is off through the LEDs being off | IFU.535PRD3.7 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 171 | R0171 | Loss of function | Use Errors | Operator only turns on one device expecting it to turn on both | 2.0 | Cassette or Emitter stay powered off | 5.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU - Powering OnUI indicates that system is off through the LEDs being off | IFU.535PRD3.7 | 2.0 | 5.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 172 | R0172 | Loss of function | Use Errors | Operater thinks Idle State means the device is powered off, tries to turn it on | 2.0 | Device is powered off and Operator needs to turn it back on | 5.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU - Idle StateUI includes Cyan LEDs to denote Idle State | IFU.538PRD3.7 | 2.0 | 5.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 173 | R0173 | Loss of function | Use Errors | Operator tries to take X-ray when in Idle State | 3.0 | Operator unable to take X-ray when intended | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - Idle StateUI includes Cyan LEDs to denote Idle State | IFU.538PRD3.7 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 174 | R0174 | Loss of function | Use Errors | Operator tries to take X-ray directly after waking up from Idle State | 4.0 | Operator unable to take X-ray when intended | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - Note that system may take 20 seconds to come from idle | IFU.539 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 175 | R0175 | Loss of function | Use Errors | Operator touches Emitter screen to wake up from Idle State | 4.0 | Operator unable to use the device when intended | 5.0 | Operator Inconvenience | 1.0 | 5.0 | 5.0 | IFU - Idle StateCyan LEDs to denote Idle State | IFU.538PRD3.7 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 176 | R0176 | Loss of function | Use Errors | Operator bangs the device to wake up from Idle State | 2.0 | Device damaged from impact; device inoperable | 4.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | System designed to withstand impacting forces, complies with IEC 60601-1 (Section 15.3.3) | PRD20.5 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | True |  |  |  |
| 177 | R0177 | Loss of Function | Bad UI | Operator is not aware of the current device mode an Exam is started in | 4.0 | Device triggered in Photo Mode, intending an X-ray | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | UI displays current Imaging Mode | PRD4.14 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 178 | R0178 | Loss of Function | Use Errors | Operator selects a different imaging mode than intended | 3.0 | Device triggered in Photo Mode, intending an X-ray | 2.0 | Operator Inconvenience | 1.0 | 2.0 | 2.0 | UI displays current Imaging Mode | PRD4.14 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 179 | R0179 | Loss of Function | Use Errors | Operator uses the wrong button to select kV or mAs | 2.0 | Device is powered off and Operator needs to turn it back on | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | Emitter power button must be pressed for 3 s for shutdown | PRD10.13 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 180 | R0180 | Loss of function | Use Errors | Operator presses wrong button to power off Cassette | 4.0 | Cassette remains on and battery discharges; decreased device up-time | 5.0 | Operator Inconvenience | 1.0 | 5.0 | 5.0 | IFU - Powering OffUI indicates that system is off through the LEDs being off | IFU.290PRD3.7 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 181 | R0181 | Loss of function | Use Errors | Operator presses wrong button to power off Emitter | 4.0 | Emitter remains on and battery discharges; decreased device up-time | 3.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | IFU - Powering OffUI indicates that system is off through the LEDs being off | IFU.290PRD3.7 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 182 | R0182 | Loss of Function | Use Errors | Operator only turns off one device expecting it to turn off both | 3.0 | Device remains on and battery discharges; decreased device up-time | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - Powering OffComponent LEDs remain on when component is on | IFU.290PRD3.7 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 759 | R0759 | Loss of Function | Use Errors | Operator accidentally initiates a hard shutdown | 2.0 | Emitter does not charge when expected to charge, user does not realize it | 4.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | Charging IndicatedIFU - Charging indicator | RSK_R111IFU.38 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 760 | R0760 | Loss of Function | Use Errors | Operator accidentally initiates a hard shutdown | 3.0 | Cassette does not charge when expected to charge, user does not realize it | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | Charging IndicatedIFU - Charging indicator | RSK_R111IFU.38 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 185 | R0185 | Mis-representation of results | Use Errors | Operator attempts to hold Emitter while performing an interventional procedure | 3.0 | Operator cannot remain steady during the procedure and makes a mistake | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | Stability lockout prevents handheld use during fluoroscopy | RSK_R357 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  |  |  |
| 186 | R0186 | Mis-representation of results | Use Errors | Operator attempts to hold Emitter while performing an interventional procedure | 3.0 | Operator cannot remain steady during the procedure and makes a mistake | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | Stability lockout prevents handheld use during fluoroscopy | RSK_R357 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  |  |  |
| 187 | R0187 | Ionizing Radiation | Use Errors | Operator aims the Emitter such that the x-ray beam is not perpendicular to the Active Area and captures an image at an unintended angle | 5.0 | Image perspective and artifacts are is warped or shadowed by the unanticipated angle of x-ray beam; image must be retaken (Single/DDR) | 2.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Viewfinder displays X-ray field indicatorViewfinder displays Perpendicular indicatorIFU - X-ray alignment indications for viewfinder | PRD4.3PRD9.47IFU.419 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 1086 | R1086 | Ionizing Radiation | Use Errors | Operator aims the Emitter such that the x-ray beam is not perpendicular to the Active Area and captures an image at an unintended angle | 5.0 | Image perspective and artifacts are is warped or shadowed by the unanticipated angle of x-ray beam; image must be retaken (Single/DDR) | 2.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Viewfinder displays X-ray field indicatorViewfinder displays Perpendicular indicatorIFU - X-ray alignment indications for viewfinder | PRD4.3PRD9.47IFU.419 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 188 | R0188 | Loss of Function | Use Errors | Operator believes they are holding Emitter in the correct position for imaging but they are not | 4.0 | Tracking system prevents Operator from firing X-ray | 3.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | Viewfinder displays X-ray field indicatorAiming lasers in Emitter to inidicate when Emitter is aligned with DetectorIndicator on UI when outside of Active Area | PRD4.3PRD7.6PRD4.10 | 4.0 | 3.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 189 | R0189 | Loss of Function | Use Errors | Foot Pedal cap not closed properly | 4.0 | Foot Pedal does not function when expected | 4.0 | Operator inconvenience | 1.0 | 4.0 | 4.0 | IFU - Instructions to replace Foot Pedal batteries (with image clearly showing cap mechanism) | IFU.273 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 191 | R0191 | Loss of Function | Bad UI | Foot Pedal state is not obvious to Operator | 3.0 | Foot Pedal not connected to device and does not function when expected | 3.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | Foot Pedal displays "Connected" status with orange blinking lightIFU - Pairing the Foot Pedal and checking for connection | RSK_R358IFU.478 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 192 | R0192 | Loss of function | Use Errors | Operator tries to pair tablet with Cassette from too far away | 4.0 | Operator cannot connect Tablet to device when intended | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - Connecting to a Tablet | IFU.536 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  |  |  |
| 193 | R0193 | Loss of function | Use Errors | Operator opens device app with Cassette off | 4.0 | MX1 App does not function when expected | 5.0 | Operator Inconvenience | 1.0 | 5.0 | 5.0 | App shows tablet connectivity to the cassetteIFU - Connecting to a Tablet | RSK_R359IFU.536 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  |  |  |
| 195 | R0195 | Loss of function | Use Errors | When pairing tablet to Cassette, Operator selects non-Cassette WiFi | 3.0 | Operator cannot connect Tablet to device when intended | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - Guide for selecting correct WiFi | IFU.537 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 196 | R0196 | Loss of function | Use Errors | When pairing tablet to Cassette, cannot find Device Settings Page | 3.0 | Operator cannot connect Tablet to device when intended | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - Guide for navigating to Device Settings Page | IFU.536 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  |  |  |
| 197 | R0197 | Loss of Function | Use Environment | Internet interruption during update causes mismatched software versions on system components | 2.0 | System has mismatching versions; unable to perform Exam or access images until fully updated | 5.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU - Troubleshooting software version mismatch | IFU.549 | 2.0 | 5.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 198 | R0198 | Loss of Function | Use Errors | Operator cannot figure out how to update the MX1 App through the Google Play Store | 3.0 | System has mismatching versions; unable to perform Exam or access images until fully updated | 5.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - App update instructions | IFU.549 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 199 | R0199 | Loss of Function | Use Errors | Operator does not configure Worklist | 3.0 | Worklist does not appear; Operator has to manually enter Patient information | 3.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU - Initial MedAI Imaging App Setup | IFU.72 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 200 | R0200 | Loss of Function | Use Errors | Operator does not actuate Emitter trigger far enough to take X-ray | 3.0 | Operator unable to take X-ray when intended | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | Trigger haptic feedback indicates when trigger has been pressed far enough to take X-ray | PRD10.5 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 201 | R0201 | Loss of Function | Use Environment | EMC energy impacts device storage, must be restarted and software code impacted | 3.0 | Dose delivered to the patient is not recorded as RDSR package, patient subject to future excessive radiation | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Device checks software integrity upon startup | RSK_R342 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False | RMF5.9 | IEC 60601-2-43 | 202.101 |
| 1219 | R1219 | Loss of Function | Use Environment | EMC energy impacts device storage, must be restarted and software code impacted | 3.0 | Dose delivered to the patient is not recorded as RDSR package, patient subject to future excessive radiation | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Device checks software integrity upon startup | RSK_R342 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False | RMF5.9 | IEC 60601-2-43 | 202.101 |
| 1278 | R1278 | Loss of Function | Use Environment | EMC energy impacts device storage, must be restarted and software code impacted | 3.0 | Dose delivered to the patient is not recorded as RDSR package, patient subject to future excessive radiation | 4.0 | Minor Radiation Stochastic Harm | 4.0 | 4.0 | 16.0 | Device checks software integrity upon startup | RSK_R342 | 3.0 | 4.0 | 4.0 | 16.0 | Yes | No | False | False | RMF5.9 | IEC 60601-2-43 | 202.101 |
| 202 | R0202 | Loss of Function | Use Environment | EMC energy impacts device storage, must be restarted and software code impacted | 3.0 | Device fails to display the last image or replay sequence of a Fluoroscopy mode capture, Operator needs to capture more images to visualize for procedure, deterministic effects | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | Device checks software integrity upon startup | RSK_R342 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | False | RMF5.9 | IEC 60601-2-43 | 202.101 |
| 203 | R0203 | Loss of Function | Use Environment | EMC energy impacts device storage, must be restarted and software code impacted | 3.0 | Device fails to display the last image or replay sequence of a Fluoroscopy mode capture, Operator needs to capture more images to visualize for procedure, deterministic effects | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | Device checks software integrity upon startup | RSK_R342 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False | RMF5.9 | IEC 60601-2-43 | 202.101 |
| 204 | R0204 | Loss of Function | Use Environment | EMC energy impacts device storage, must be restarted and software code impacted | 3.0 | Device fails to display the last image or replay sequence of a Fluoroscopy mode capture, Operator needs to capture more images to visualize for procedure | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Device checks software integrity upon startup | RSK_R342 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False | RMF5.9 | IEC 60601-2-43 | 202.101 |
| 1279 | R1279 | Loss of Function | Use Environment | EMC energy impacts device storage, must be restarted and software code impacted | 3.0 | Device fails to display the last image or replay sequence of a Fluoroscopy mode capture, Operator needs to capture more images to visualize for procedure | 4.0 | Minor Radiation Stochastic Harm | 4.0 | 4.0 | 16.0 | Device checks software integrity upon startup | RSK_R342 | 3.0 | 4.0 | 4.0 | 16.0 | Yes | No | False | False | RMF5.9 | IEC 60601-2-43 | 202.101 |
| 206 | R0206 | Electric Fields (Emissions) | Design Failure - Hardware | Device generates excessive electromagnetic emissions during Normal Use | 2.0 | Electromagnetic emissions interfere with equipment in environment | 2.0 | Equipment Interferance | 4.0 | 2.0 | 8.0 | Design complies with CISPR 11Designed to comply with IEC 60601-1-2 Section 7 | PRD20.28PRD20.6 | 2.0 | 2.0 | 4.0 | 8.0 | Yes | No | False | False |  | IEC 60601-1 | 23 |
| 207 | R0207 | Electric Fields (Emissions) | Design Failure - Hardware | Operator connects approved Charger to Emitter or Cassette power port | 4.0 | USB-C power cord generate electromagnetic emissions, interferes with equipment in environment | 2.0 | Equipment Interferance | 4.0 | 3.0 | 12.0 | System verified to not interfere with equipment in intended use environment, complies with IEC 60601-1-2 (Section 7) | PRD20.6 | 4.0 | 2.0 | 4.0 | 12.0 | Yes | No | False | False | RMF2.2 | IEC 60601-1-2 | 4.2 |
| 208 | R0208 | Electric Fields (Emissions) | Use Errors | Operator connects a non-approved USB-C cord to Emitter or Cassette power port | 2.0 | Non-approved USB-C power cord longer than specified, generate electromagnetic emissions, interferes with equipment in environment | 2.0 | Equipment Interferance | 4.0 | 2.0 | 8.0 | IFU - Use only specified/supplied chargerCharger provided | IFU.108RSK_R353 | 2.0 | 2.0 | 4.0 | 8.0 | Yes | No | True | True | RMF2.2 | IEC 60601-1-2 | 4.2 |
| 209 | R0209 | Electric Fields (Emissions) | Use Errors | Operator connects non-EMC compliant peripheral (monitor, keyboard, etc.) to Cassette | 1.0 | Non-EMC compliant peripherals generate electromagnetic emissions, interferes with equipment in environment | 2.0 | Equipment Interferance | 4.0 | 1.0 | 4.0 | IFU - Operators should use equipment certified in conformance IEC 60950 or IEC 62368 | IFU.196 | 1.0 | 2.0 | 4.0 | 4.0 | Yes | No | True | True | RMF2.2 | IEC 60601-1-2 | 4.2 |
| 210 | R0210 | Electric Fields (Emissions) | Design Failure - Hardware | Operator is not aware of the electromagnetic energy normally generated by the device, uses near sensitive equipment | 3.0 | Electromagnetic energy from system interferes with equipment in environment | 3.0 | Equipment Interferance | 4.0 | 3.0 | 12.0 | IFU - Electromagnetic DisturbancesDesigned with permissible electromagnetic emission levels, complies with IEC 60601-1-2 (Section 7.1) | IFU.115PRD20.6 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  | IEC 60601-1 | 7.2.13 |
| 211 | R0211 | Electric Fields (Emissions) | Design Failure - Hardware | Emitter X-ray assembly High Voltage Circuit produces radiated electromagnetic emissions when active | 4.0 | Radiated electromagnetic emissions interferes with Emitter or Cassette; device behaves inconsistently | 3.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | System designed to comply with Radiated Immunity requirements of IEC 60601-1-2 | PRD20.6 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False | RMF2.11 | IEC 60601-1-2 | 8.1 |
| 212 | R0212 | Electric Fields (Emissions) | Use Environment | Emitter X-ray assembly High Voltage Circuit produces radiated electromagnetic emissions when active | 3.0 | Radiated electromagnetic emissions interfere with equipment in environment | 3.0 | Equipment Interferance | 4.0 | 3.0 | 12.0 | System designed to comply with Radiated Emissions requirements of IEC 60601-1-2 and CISPR-11 Class A | RSK_R181PRD20.6 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False | RMF4.8 | IEC 60601-2-28 | 201.17 |
| 213 | R0213 | Electric Fields (Emissions) | Use Environment | Operator uses device in low ambient humidity | 3.0 | Noise from static electricity build-up interferes with Emitter or Cassette, device bahaves inconsistently | 2.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | System designed to comply with Conducted Immunity requirements of IEC 60601-1-2 | PRD20.6 | 3.0 | 2.0 | 4.0 | 8.0 | Yes | No | False | True | RMF2.11 | IEC 60601-1-2 | 8.1 |
| 214 | R0214 | Electric Fields (Emissions) | Use Environment | Device exposed to electromagnetic emissions during Normal Use | 4.0 | Radiated electromagnetic emissions interferes with Emitter or Cassette; device device behaves inconsistently | 3.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | System designed to comply with Radiated Immunity requirements of IEC 60601-1-2 | PRD20.6 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False | RMF2.11 | IEC 60601-1-2 | 8.1 |
| 215 | R0215 | Electric Fields (Emissions) | Use Environment | Device exposed to electromagnetic emissions while charging during Normal Use | 4.0 | Conducted electromagnetic emissions interferes with Emitter or Cassette; device behaves inconsistently | 3.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | System designed to comply with Conducted Immunity requirements of IEC 60601-1-2 | PRD20.6 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False | RMF2.11 | IEC 60601-1-2 | 8.1 |
| 216 | R0216 | Electric Fields (Emissions) | Use Environment | Emitter is connected for charging during use, X-ray assembly High Voltage Circuit produces conducted electromagnetic emissions when active | 5.0 | Conducted electromagnetic emissions interferes with equipment in environment | 4.0 | Equipment Interferance | 4.0 | 5.0 | 20.0 | System designed to comply with Conducted emissions requirements of IEC 60601-1-2 and CISPR-11 Class A | PRD20.6RSK_R102 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True | RMF4.8 | IEC 60601-2-28 | 201.17 |
| 217 | R0217 | Conducted Electricity | Use Errors | Operator connects device to MAINS via approved Charger with reverse polarity during Normal Use | 3.0 | MAINS power circuits short, electrical energy dissipated into Operator or Patient | 2.0 | Major Electrical Shock | 10.0 | 2.0 | 20.0 | Use of IEC 60601-1 compliant Class 2 power supply to protect against electrical hazards | RSK_R125 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | True |  | IEC 60601-1 | 8.2.2 |
| 218 | R0218 | Conducted Electricity | Use Errors | Operator connects device to MAINS via approved Charger with reverse polarity during Normal Use | 3.0 | MAINS power circuits short, electrical energy dissipated into Operator or Patient | 3.0 | Moderate Electrical Shock | 7.0 | 3.0 | 21.0 | Use of IEC 60601-1 compliant Class 2 power supply to protect against electrical hazards | RSK_R125 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | True |  | IEC 60601-1 | 8.2.2 |
| 219 | R0219 | Conducted Electricity | Use Errors | Operator connects device to MAINS via approved Charger with reverse polarity during Normal Use | 3.0 | MAINS power circuits short, electrical energy dissipated into Operator or Patient | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 | Use of IEC 60601-1 compliant Class 2 power supply to protect against electrical hazards | RSK_R125 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | True |  | IEC 60601-1 | 8.2.2 |
| 220 | R0220 | Conducted Electricity | Use Errors | Operator connects non-approved USB-C cord to Emitter with protective earth while shooting x-ray | 2.0 | System does not disallow emission; High Voltage jumps from High Voltage Circuit to Charger cord | 3.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | Device insulation complies to IEC 60601-1 section 8.8.3High Voltage insulated from other Emitter circuits, tested to dielectric strength in IEC 60601-2-54 Section 201.8.8.3 | PRD20.5PRD20.11 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True |  | IEC 60601-1 | 7.5 |
| 221 | R0221 | Conducted Electricity | Use Errors | Operator connects non-approved USB-C cord for charging; cord is not rated for current draw | 4.0 | USB-C cord heats and melts insulation, Operator or Patient shocked by MAINS Voltage | 3.0 | Major Electrical Shock | 10.0 | 4.0 | 40.0 | USB-PD protocol controls voltage authorization | RSK_R361 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | True |  | IEC 60601-1 | 7.9.3.2 |
| 222 | R0222 | Conducted Electricity | Use Errors | Operator connects non-approved USB-C cord for charging | 3.0 | Excess voltage delivered to device USB-C port, MAINS Voltage delivered to Operator or Patient | 3.0 | Major Electrical shock | 10.0 | 3.0 | 30.0 | MOVs present on USB LinesDevice insulation complies to IEC 60601-1 section 8.8.3 | RSK_R361PRD20.5 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | True |  |  |  |
| 223 | R0223 | Conducted Electricity | Use Errors | Operator connects non-approved USB-C cord for charging | 2.0 | Excess voltage delivered to device USB-C port, MAINS Voltage delivered to Operator or Patient | 3.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | MOVs present on USB LinesDevice insulation complies to IEC 60601-1 section 8.8.3 | RSK_R361PRD20.5 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | True | RMF1.11.1 | IEC 60601-1 | 15.4.1 |
| 224 | R0224 | Conducted Electricity | Use Errors | Operator connects approved Charger to wrong port on Cassette for charging | 3.0 | Excess voltage delivered to Cassette data port | 3.0 | Major Electrical shock | 10.0 | 3.0 | 30.0 | USB-PD protocol controls voltage authorization | RSK_R361 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | True | RMF1.12.2 | IEC 60601-1 | 16.9.1 |
| 225 | R0225 | Conducted Electricity | Use Errors | Operator connects approved Charger to wrong port on Cassette for charging | 5.0 | Excess voltage delivered to Cassette data port, shorts | 2.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Emitter UI displays the charging status.Cassette UI displays the charging status. | PRD5.6PRD5.8 | 5.0 | 2.0 | 4.0 | 12.0 | Yes | No | True | True | RMF1.12.2 | IEC 60601-1 | 16.9.1 |
| 226 | R0226 | Conducted Electricity | Use Environment | Power surge on MAINS supply line while charging device | 3.0 | Large MAINS Voltage overcomes electrical insulation, shocks Patient or Operator | 2.0 | Major Electrical Shock | 10.0 | 2.0 | 20.0 | Use of IEC 60601-1 compliant power supply to protect against electrical hazardsSystem designed to comply with Conducted Immunity Requirements of IEC 60601-1-2 | PRD20.5PRD20.6 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | False |  |  |  |
| 227 | R0227 | Conducted Electricity | Use Environment | Power surge on MAINS supply line while charging device | 3.0 | Large MAINS Voltage overcomes electrical insulation, shocks Patient or Operator | 3.0 | Moderate Electrical Shock | 7.0 | 3.0 | 21.0 | Use of IEC 60601-1 compliant power supply to protect against electrical hazardsSystem designed to comply with Conducted Immunity Requirements of IEC 60601-1-2 | PRD20.5PRD20.6 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | False |  |  |  |
| 228 | R0228 | Conducted Electricity | Use Environment | Power surge on MAINS supply line while charging device | 3.0 | Large MAINS Voltage overcomes electrical insulation, shocks Patient or Operator | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 | Use of IEC 60601-1 compliant power supply to protect against electrical hazardsSystem designed to comply with Conducted Immunity Requirements of IEC 60601-1-2 | PRD20.5PRD20.6 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 229 | R0229 | Conducted Electricity | Lifetime | Emitter X-ray tube insulation degrades with repeated use | 2.0 | Large voltage overcomes electrical insulation, shocks Patient or Operator | 3.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 | Remove/reduce Concentrated E-FieldsDielectric Testing Per IEC 60601-2-54 (section 201.8.7)TVS Diodes, MOVs on USB Lines | RSK_R094PRD20.11RSK_R361 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False |  |  |  |
| 230 | R0230 | Conducted Electricity | Use Errors | Operator attempts to disassemble device to complete unauthorized service | 3.0 | Operator contacts live voltages inside the Emitter or Cassette, voltage shocks the Operator or Patient | 1.0 | Death | 14.0 | 2.0 | 28.0 | IFU - Do Not DisassembleIFU - Contact MedAI for maintenance and repairsDevice internals are non accessible without use of tool2 MOP present to isolate exposed metal components, complies with IEC 60601-1 (Section 8.5.1, Section 8.9)HV circuits are inaccessible even with disassembly because of potting, rated to >110% of maximum voltage | IFU.173IFU.46RSK_R172PRD20.5PRD20.9 | 1.0 | 1.0 | 14.0 | 14.0 | No - Risk Benefit Analysis | No | False | True |  | IEC 60601-1 | 7.5 |
| 231 | R0231 | Conducted Electricity | Use Errors | Operator attempts to disassemble device to complete unauthorized service | 3.0 | Operator contacts live voltages inside the Emitter or Cassette, voltage shocks the Operator or Patient | 1.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 | IFU - Do Not DisassembleIFU - Contact MedAI for maintenance and repairsDevice internals are non accessible without use of tool2 MOP present to isolate exposed metal components, complies with IEC 60601-1 (Section 8.5.1, Section 8.9)HV circuits are inaccessible even with disassembly because of potting, rated to >110% of maximum voltage | IFU.173IFU.46RSK_R172PRD20.5PRD20.9 | 2.0 | 1.0 | 10.0 | 10.0 | Yes | No | False | True |  | IEC 60601-1 | 7.5 |
| 232 | R0232 | Conducted Electricity | Use Errors | Operator attempts to disassemble device to complete unauthorized service | 3.0 | Operator contacts live voltages inside the Emitter or Cassette, voltage shocks the Operator or Patient | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | IFU - Do Not DisassembleIFU - Contact MedAI for maintenance and repairsDevice internals are non accessible without use of tool2 MOP present to isolate exposed metal components, complies with IEC 60601-1 (Section 8.5.1, Section 8.9)HV circuits are inaccessible even with disassembly because of potting, rated to >110% of maximum voltage | IFU.173IFU.46RSK_R172PRD20.5PRD20.9 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | True |  | IEC 60601-1 | 7.5 |
| 233 | R0233 | Conducted Electricity | Use Errors | Operator attempts to disassemble device to complete unauthorized service | 3.0 | Operator contacts live voltages inside the Emitter or Cassette, voltage shocks the Operator or Patient | 3.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | IFU - Do Not DisassembleIFU - Contact MedAI for maintenance and repairsDevice internals are non accessible without use of tool | IFU.173IFU.46RSK_R172 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  | IEC 60601-1 | 7.5 |
| 234 | R0234 | Conducted Electricity | Design Failure - Hardware | Emitter is connected for charging during use, Single Fault in High Voltage Circuit when it is active | 2.0 | High Voltage jumps to Charger cord, exposure to High Voltage electrical energy | 2.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 | HV circuit insulation, compliant to IEC 60601-2-28HV circuit insulation, compliant to IEC 60601-2-54 Section 201.8.8.3 Device disallows x-ray emission when charging cable is detected | PRD20.9PRD20.11RSK_R102 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False |  |  |  |
| 235 | R0235 | Conducted Electricity | Design Failure - Hardware | Device connected for charging; inadequate grounding to MAINS | 2.0 | MAINS power circuits short, electrical energy dissipated into Operator or Patient via power cord | 3.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 | 2 Means of Patient Protection of MAINS Wiring, complies with IEC 60601-1 Section 8.5.1 | PRD20.5 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | False |  |  |  |
| 236 | R0236 | Conducted Electricity | Design Failure - Hardware | Device connected for charging; internal short in charger brick | 2.0 | MAINS power circuits short, electrical energy dissipated into Operator or Patient via power cord | 3.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 | Use of rated IEC 60601-1 battery power brick | RSK_R125 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | False |  |  |  |
| 237 | R0237 | Conducted Electricity | Design Failure - Hardware | Device connected for charging; charger contains gaps that allow access to internals | 2.0 | MAINS power circuits short, electrical energy dissipated into Operator or Patient | 3.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 | No accessible conductive components in charger | RSK_R177 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | False |  |  |  |
| 238 | R0238 | Conducted Electricity | Inherent Risks | Emitter is pushed on during Normal Use (gripping the handle, pressing the touchscreen, etc.) | 2.0 | Emitter enclosure fails, electrical voltage exposed to Patient or Operator | 2.0 | Major Electrical Shock | 10.0 | 2.0 | 20.0 | Emitter designed to withstand pushing forces, complies with IEC 60601-1 Section 15.3.2 | PRD20.5 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | False |  | IEC 60601-1 | 15.3.2 |
| 239 | R0239 | Conducted Electricity | Inherent Risks | Emitter is pushed on during Normal Use (gripping the handle, pressing the touchscreen, etc.) | 2.0 | Emitter enclosure fails, electrical voltage exposed to Patient or Operator | 3.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | Emitter designed to withstand pushing forces, complies with IEC 60601-1 Section 15.3.2 | PRD20.5 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | False |  | IEC 60601-1 | 15.3.2 |
| 240 | R0240 | Conducted Electricity | Inherent Risks | Emitter is pushed on during Normal Use (gripping the handle, pressing the touchscreen, etc.) | 2.0 | Emitter enclosure fails, electrical voltage exposed to Patient or Operator | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Emitter designed to withstand pushing forces, complies with IEC 60601-1 Section 15.3.2 | PRD20.5 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | False |  | IEC 60601-1 | 15.3.2 |
| 241 | R0241 | Conducted Electricity | Use Errors | Emitter is impacted during Normal Use (banging on objects, etc.) | 3.0 | Emitter enclosure fails, electrical voltage exposed to Patient or Operator | 2.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 | Emitter designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | PRD20.5 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | True |  |  |  |
| 242 | R0242 | Conducted Electricity | Use Errors | Emitter is impacted during Normal Use (banging on objects, etc.) | 3.0 | Emitter enclosure fails, electrical voltage exposed to Patient or Operator | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | Emitter designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | PRD20.5 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | True |  |  |  |
| 243 | R0243 | Conducted Electricity | Use Errors | Emitter is impacted during Normal Use (banging on objects, etc.) | 3.0 | Emitter enclosure fails, electrical voltage exposed to Patient or Operator | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 | Emitter designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | PRD20.5 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | True |  |  |  |
| 244 | R0244 | Conducted Electricity | Use Errors | Operator sets Cassette upside-down, Patient steps on Cassette | 3.0 | Cassette enclosure fails, electrical voltage exposed to Patient or Operator | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 | Rubber feet indicate correct orientationIFU - How to position Cassette | RSK_R182IFU.145 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 245 | R0245 | Conducted Electricity | Inherent Risks | Cassette is pushed on during Normal Use (gripping the Cassette body, anatomy loading, etc.) | 2.0 | Cassette enclosure fails, electrical voltage exposed to Patient or Operator | 1.0 | Major Electrical Shock | 10.0 | 1.0 | 10.0 | Cassette designed to withstand pushing forces, complies with IEC 60601-1 Section 15.3.2 | PRD20.5 | 2.0 | 1.0 | 10.0 | 10.0 | Yes | No | False | False |  | IEC 60601-1 | 15.3.2 |
| 246 | R0246 | Conducted Electricity | Inherent Risks | Cassette is pushed on during Normal Use (gripping the Cassette body, anatomy loading, etc.) | 2.0 | Cassette enclosure fails, electrical voltage exposed to Patient or Operator | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | Cassette designed to withstand pushing forces, complies with IEC 60601-1 Section 15.3.2 | PRD20.5 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | False |  | IEC 60601-1 | 15.3.2 |
| 247 | R0247 | Conducted Electricity | Inherent Risks | Cassette is pushed on during Normal Use (gripping the Cassette body, anatomy loading, etc.) | 2.0 | Cassette enclosure fails, electrical voltage exposed to Patient or Operator | 2.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Cassette designed to withstand pushing forces, complies with IEC 60601-1 Section 15.3.2 | PRD20.5 | 2.0 | 2.0 | 4.0 | 8.0 | Yes | No | False | False |  | IEC 60601-1 | 15.3.2 |
| 248 | R0248 | Conducted Electricity | Use Errors | Cassette is impacted during Normal Use (banging on objects, kicking, etc.) | 3.0 | Cassette enclosure fails, electrical voltage exposed to Patient or Operator | 2.0 | Major Electrical Shock | 10.0 | 2.0 | 20.0 | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | PRD20.5 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | True |  | IEC 60601-1 | 15.3.3 |
| 249 | R0249 | Conducted Electricity | Use Errors | Cassette is impacted during Normal Use (banging on objects, kicking, etc.) | 3.0 | Cassette enclosure fails, electrical voltage exposed to Patient or Operator | 3.0 | Moderate Electrical Shock | 7.0 | 3.0 | 21.0 | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | PRD20.5 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | True |  | IEC 60601-1 | 15.3.3 |
| 250 | R0250 | Conducted Electricity | Use Errors | Cassette is impacted during Normal Use (banging on objects, kicking, etc.) | 3.0 | Cassette enclosure fails, electrical voltage exposed to Patient or Operator | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | PRD20.5 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | True |  | IEC 60601-1 | 15.3.3 |
| 251 | R0251 | Conducted Electricity | Design Failure - Hardware | Insulation failure on device surface | 3.0 | Patient or Operator exposure to High Voltage electrical energy | 3.0 | Major Electrical shock | 10.0 | 3.0 | 30.0 | 2 MOP for insulation to prevent single fault failures, complies with IEC 60601-1 (Section 8.5.1)Leakage current does not exceed allowable values, complies with IEC 60601-1 (Section 8.7.3) | PRD20.5 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | False |  | IEC 60601-1 | 8.10.2 |
| 252 | R0252 | Conducted Electricity | Design Failure - Hardware | Insulation breakdown within the device causes voltage to be present on accessible surfaces | 3.0 | Patient or Operator exposure to High Voltage electrical energy via leakage electricity | 3.0 | Major Electrical shock | 10.0 | 3.0 | 30.0 | Emitter designed to be floating system when High voltage is presentHV potting rated to >110% of maximum voltage, complies with IEC 60601-2-28 | RSK_R230PRD20.9 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | False |  | IEC 60601-1 | 8.10.2 |
| 253 | R0253 | Conducted Electricity | Design Failure - Hardware | Insulation breakdown within the device causes voltage to be present on accessible surfaces | 3.0 | Patient or Operator exposure to High Voltage electrical energy via leakage electricity | 4.0 | Moderate Electrical Shock | 7.0 | 4.0 | 28.0 | 2 MOP for insulation to prevent single fault failures, complies with IEC 60601-1 (Section 8.5.1)Leakage current does not exceed allowable values, complies with IEC 60601-1 (Section 8.7.3) | PRD20.5 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | False | RMF1.4.8 | IEC 60601-1 | 8.10.1 |
| 254 | R0254 | Conducted Electricity | Design Failure - Hardware | Electrical currents in the Cassette leak outward during use | 3.0 | Patient or Operator exposure to low voltage electrical energy via leakage electricity | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 | Leakage current does not exceed allowable values, complies with IEC 60601-1 (Section 8.7.3) | PRD20.5 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False | RMF.1.1.6 | IEC 60601-1 | 4.6 |
| 255 | R0255 | Conducted Electricity | Design Failure - Hardware | Electrical currents in the Cassette leak outward during use | 3.0 | Patient or Operator exposure to low voltage electrical energy via leakage electricity | 3.0 | Moderate Electrical Shock | 7.0 | 3.0 | 21.0 | Leakage current does not exceed allowable values, complies with IEC 60601-1 (Section 8.7.3) | PRD20.5 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | False | RMF.1.1.6 | IEC 60601-1 | 4.6 |
| 256 | R0256 | Conducted Electricity | Design Failure - Hardware | Emitter X-ray assembly electrical fault during use | 3.0 | High voltage leaks from Emitter to accessible surfaces; Patient or Operator exposure to High Voltage electrical energy | 3.0 | Major Electrical Shock | 10.0 | 3.0 | 30.0 | Leakage current does not exceed allowable values, complies with IEC 60601-1 (Section 8.7.3)HV circuit is only enabled when system is floating | PRD20.5RSK_R230 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | False |  | IEC 60601-1 | 8.4.2 |
| 257 | R0257 | Conducted Electricity | Design Failure - Hardware | Emitter X-ray assembly electrical fault during use | 3.0 | High voltage leaks from Emitter to accessible surfaces; Patient or Operator exposure to High Voltage electrical energy | 3.0 | Moderate Electrical Shock | 7.0 | 3.0 | 21.0 | Leakage current does not exceed allowable values, complies with IEC 60601-1 (Section 8.7.3)HV circuit is only enabled when system is floating | PRD20.5RSK_R230 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | False |  | IEC 60601-1 | 8.4.2 |
| 258 | R0258 | Conducted Electricity | Design Failure - Hardware | Emitter X-ray assembly electrical fault during use | 3.0 | High voltage leaks from Emitter to accessible surfaces; Patient or Operator exposure to High Voltage electrical energy | 3.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Leakage current does not exceed allowable values, complies with IEC 60601-1 (Section 8.7.3)HV circuit is only enabled when system is floating | PRD20.5RSK_R230 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False |  | IEC 60601-1 | 8.4.2 |
| 259 | R0259 | Conducted Electricity | Design Failure - Hardware | Device MAINS power circuits have poor grounding, MAINS supply voltage leaks outside of the circuit during charging | 3.0 | MAINS Voltage present on accessible surfaces; Patient or Operator exposure to High Voltage electrical energy | 2.0 | Major Electrical Shock | 10.0 | 2.0 | 20.0 | Leakage current does not exceed allowable values, complies with IEC 60601-1 (Section 8.7.3)Use 60601-1 ceritifed charger | PRD20.5RSK_R125 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | False |  | IEC 60601-1 | 8.4.2 |
| 260 | R0260 | Conducted Electricity | Design Failure - Hardware | Device MAINS power circuits have poor grounding, MAINS supply voltage leaks outside of the circuit during charging | 3.0 | MAINS Voltage present on accessible surfaces; Patient or Operator exposure to High Voltage electrical energy | 3.0 | Moderate Electrical Shock | 7.0 | 3.0 | 21.0 | Leakage current does not exceed allowable values, complies with IEC 60601-1 (Section 8.7.3)Use 60601-1 ceritifed charger | PRD20.5RSK_R125 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | False |  | IEC 60601-1 | 8.4.2 |
| 261 | R0261 | Conducted Electricity | Design Failure - Hardware | Device MAINS power circuits have poor grounding, MAINS supply voltage leaks outside of the circuit during charging | 3.0 | MAINS Voltage present on accessible surfaces; Patient or Operator exposure to High Voltage electrical energy | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 | Leakage current does not exceed allowable values, complies with IEC 60601-1 (Section 8.7.3)Use 60601-1 ceritifed charger | PRD20.5RSK_R125 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False |  | IEC 60601-1 | 8.4.2 |
| 262 | R0262 | Conducted Electricity | Design Failure - Hardware | Residual voltage remains in device circuits after disconnection from MAINS power or a power source | 3.0 | Residual voltage dissipates to Operator or Patient | 2.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 | Residual voltage falls within allowable limits within 1s of disconnection, complies with IEC 60601-1 (Section 8.4.3)No accessible voltage without a tool | PRD20.5RSK_R172 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | False |  | IEC 60601-1 | 8.4.4 |
| 263 | R0263 | Conducted Electricity | Design Failure - Hardware | Residual voltage remains in device circuits after disconnection from MAINS power or a power source | 3.0 | Residual voltage dissipates to Operator or Patient | 3.0 | Moderate Electrical Shock | 7.0 | 3.0 | 21.0 | Residual voltage falls within allowable limits within 1s of disconnection, complies with IEC 60601-1 (Section 8.4.3)No accessible voltage without a tool | PRD20.5RSK_R172 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | False |  | IEC 60601-1 | 8.4.4 |
| 264 | R0264 | Conducted Electricity | Design Failure - Hardware | Voltage from the device escapes to metal components | 3.0 | Operator or Patient touches energized metal components | 2.0 | Major Electrical Shock | 10.0 | 2.0 | 20.0 | Voltage of conductive accessible parts falls within allowable limits, complies with IEC 60601-1 (Section 8.4.2)2 MOP present to prevent accessible parts from exceeding permissible limits, complies with IEC 60601-1 (Section 8.5.1) | PRD20.5 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | False |  | IEC 60601-1 | 8.4.2 |
| 265 | R0265 | Conducted Electricity | Design Failure - Hardware | Voltage from the device escapes to metal components | 3.0 | Operator or Patient touches energized metal components | 3.0 | Moderate Electrical Shock | 7.0 | 3.0 | 21.0 | Voltage of conductive accessible parts falls within allowable limits, complies with IEC 60601-1 (Section 8.4.2)2 MOP present to prevent accessible parts from exceeding permissible limits, complies with IEC 60601-1 (Section 8.5.1) | PRD20.5 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | False |  | IEC 60601-1 | 8.4.2 |
| 266 | R0266 | Conducted Electricity | Design Failure - Hardware | Voltage from the device escapes to metal components | 3.0 | Operator or Patient touches energized metal components | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 | Voltage of conductive accessible parts falls within allowable limits, complies with IEC 60601-1 (Section 8.4.2)2 MOP present to prevent accessible parts from exceeding permissible limits, complies with IEC 60601-1 (Section 8.5.1) | PRD20.5 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False |  | IEC 60601-1 | 8.4.2 |
| 267 | R0267 | Conducted Electricity | Design Failure - Hardware | Exposed metal components on accessible surfaces allow creepage | 4.0 | Operator or Patient exposed to low voltage electrical energy through energized metal components | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 | 2 MOP present to isolate exposed metal components, complies with IEC 60601-1 (Section 8.5.1, Section 8.9) | PRD20.5 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False |  | IEC 60601-1 | 8.4.2 |
| 268 | R0268 | Conducted Electricity | Design Failure - Hardware | Tightly-spaced device components allow voltage creep | 3.0 | Operator or Patient exposed to low voltage electrical energy through energized metal components | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 | Min creepage distances and air clearances providing means of protection comply with IEC 60601-1 (Section 8.9) | PRD20.5 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 269 | R0269 | Conducted Electricity | Design Failure - Hardware | Device insulation between Patient and circuits insufficient, voltage jumps across insulation to accessible part | 4.0 | Operator or Patient touches energized surfaces, shocked | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 | Enclosure provides electrical means of protection as a solid matterial, in compliance with 60601-1 8.8.2Accessible conductive parts isolated from live parts, in compliance with 60601-1 8.9 | PRD20.5 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False | RMF1.4.3 | IEC 60601-1 | 8.5.2.2 |
| 270 | R0270 | Conducted Electricity | Design Failure - Hardware | Tube arcs to external surface of device | 3.0 | Operator or Patient touches energized surfaces, shocked | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 | Monoblock assembly designed with sufficient insulation to prevent external arc, complies with IEC 60601-2-28 (Section 201.8.8)TVS Diodes, MOVs on USB Lines | PRD20.9RSK_R361 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 271 | R0271 | Conducted Electricity | Use Environment | Environmental fluid (Patient spill, humidity, etc.) ingresses into the Emitter enclosure | 3.0 | Voltage finds fluid for arc path, exposure to low voltage energy | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | False |  |  |  |
| 272 | R0272 | Conducted Electricity | Use Environment | Environmental fluid (Patient spill, humidity, etc.) ingresses into the Emitter enclosure | 3.0 | Voltage finds fluid for arc path, exposure to low voltage energy | 3.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 273 | R0273 | Conducted Electricity | Use Environment | Environmental fluid (Patient spill, humidity, etc.) gets onto the Cassette top face during use, fluid ingress into the Cassette | 3.0 | Voltage finds fluid for arc path, Patient electrically shocked | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | False |  |  |  |
| 274 | R0274 | Conducted Electricity | Use Environment | Environmental fluid (Patient spill, humidity, etc.) gets onto the Cassette top face during use, fluid ingress into the Cassette | 3.0 | Voltage finds fluid for arc path, Patient electrically shocked | 3.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 275 | R0275 | Conducted Electricity | Use Errors | Operator sprays directly on device for cleaning, not using wipes | 2.0 | Fluid ingress creates a current pathway to the Operator | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | True |  |  |  |
| 276 | R0276 | Conducted Electricity | Use Errors | Operator sprays directly on device for cleaning, not using wipes | 2.0 | Fluid ingress creates a current pathway to the Operator | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True |  |  |  |
| 277 | R0277 | Conducted Electricity | Use Errors | Operator cleans or disinfects device while device is on | 2.0 | Fluid ingress creates a current pathway to the Operator | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | True |  |  |  |
| 278 | R0278 | Conducted Electricity | Use Errors | Operator cleans or disinfects device while device is on | 2.0 | Fluid ingress creates a current pathway to the Operator | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True |  |  |  |
| 279 | R0279 | Conducted Electricity | Use Errors | Operator uses device before components are dry | 2.0 | Fluid ingress creates a current pathway to the Operator | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | True |  |  |  |
| 280 | R0280 | Conducted Electricity | Use Errors | Operator uses device before components are dry | 2.0 | Fluid ingress creates a current pathway to the Operator | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True |  |  |  |
| 281 | R0281 | Conducted Electricity | Use Environment | Cleaning Procedure exposes device to significant fluids | 3.0 | Fluid ingress shorts circuits and voltage jumps to accessible surfaces | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False | RMF1.7.10 | IEC 60601-1 | 11.6.3 |
| 282 | R0282 | Conducted Electricity | Use Environment | Normal Use exposes Emitter to significant fluid volumes | 3.0 | Fluid ingress shorts circuits and voltage jumps to accessible surfaces | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False | RMF1.7.10 | IEC 60601-1 | 11.6.5 |
| 283 | R0283 | Conducted Electricity | Use Environment | Normal Use exposes Emitter to significant particle volumes, risking ingress | 2.0 | Ingress shorts circuits and voltage jumps to accessible surfaces | 4.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False |  | IEC 60601-1 | 11.6.5 |
| 284 | R0284 | Conducted Electricity | Use Environment | Normal Use exposes Cassette to significant fluid volumes | 4.0 | Fluid ingress shorts circuits and voltage jumps to accessible surfaces | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False | RMF1.7.10 | IEC 60601-1 | 11.6.5 |
| 285 | R0285 | Conducted Electricity | Use Environment | Normal Use exposes Cassette to significant particle volumes, risking ingress | 2.0 | Ingress shorts circuits and voltage jumps to accessible surfaces | 4.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False |  | IEC 60601-1 | 11.6.5 |
| 286 | R0286 | Conducted Electricity | Use Environment | Normal Use exposes Charger Brick to significant fluid volumes | 3.0 | Fluid ingress shorts circuits and voltage jumps to accessible surfaces | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False | RMF1.7.10 | IEC 60601-1 | 11.6.5 |
| 287 | R0287 | Conducted Electricity | Use Environment | Normal Use exposes Charger to significant particle volumes, risking ingress | 2.0 | Ingress shorts circuits and voltage jumps to accessible surfaces | 4.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Use of IEC 60601-1 compliant power supply to protect against electrical hazards | RSK_R125 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False |  | IEC 60601-1 | 11.6.5 |
| 288 | R0288 | Conducted Electricity | Use Environment | Normal Use exposes Foot Pedal to significant fluid volumes | 2.0 | Fluid ingress shorts circuits and voltage jumps to accessible surfaces | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Foot Pedal rated to IPX8, mitigating fluid ingress | PRD17.4 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | False | RMF1.7.10 | IEC 60601-1 | 15.4.7.3 |
| 289 | R0289 | Conducted Electricity | Use Environment | Normal Use exposes Foot Pedal to significant particle volumes, risking ingress | 2.0 | Ingress shorts circuits and voltage jumps to accessible surfaces | 4.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Use of IEC 60601-1 compliant power supply to protect against electrical hazards | RSK_R125 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False |  | IEC 60601-1 | 11.6.5 |
| 290 | R0290 | Conducted Electricity | Use Environment | High heat and high humidity use environment causes deformation of device protective enclosures | 2.0 | Voltage jumps across insulation to accessible surfaces | 2.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 | Use of impact and heat resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | RSK_R169PRD20.5 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | True | RMF1.4.7RMF1.4.8 | IEC 60601-1 | 8.8.4.1 |
| 291 | R0291 | Conducted Electricity | Use Environment | High heat and high humidity use environment causes deformation of device protective enclosures | 2.0 | Voltage jumps across insulation to accessible surfaces | 3.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | Use of impact and heat resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | RSK_R169PRD20.5 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | True | RMF1.4.7RMF1.4.8 | IEC 60601-1 | 8.8.4.1 |
| 292 | R0292 | Conducted Electricity | Use Environment | High heat and high humidity use environment causes deformation of device protective enclosures | 2.0 | Voltage jumps across insulation to accessible surfaces | 4.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Use of impact and heat resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | RSK_R169PRD20.5 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | True | RMF1.4.7RMF1.4.8 | IEC 60601-1 | 8.8.4.1 |
| 293 | R0293 | Conducted Electricity | Use Environment | Operator uses device in low ambient temperature | 2.0 | Cold temperature causes the X-ray tube window to crack, High Voltage arcs out of Emitter | 1.0 | Death | 14.0 | 1.0 | 14.0 | Device functions at 0C to +29.9CTemperature monitor FW (safe-state) | PRD15.4RSK_R143 | 1.0 | 1.0 | 14.0 | 14.0 | No - Risk Benefit Analysis | Yes, Refer to Post-Mitigation Risk | False | True |  |  |  |
| 294 | R0294 | Conducted Electricity | Use Environment | Operator uses device in low ambient temperature | 2.0 | Cold temperature causes the X-ray tube window to crack, High Voltage arcs out of Emitter | 2.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 | Device functions at 0C to +29.9CTemperature monitor FW (safe-state) | PRD15.4RSK_R143 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True |  |  |  |
| 295 | R0295 | Conducted Electricity | Use Environment | Operator uses device in low ambient temperature | 2.0 | Cold temperature causes the X-ray tube window to crack, High Voltage arcs out of Emitter | 3.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | Device functions at 0C to +29.9CTemperature monitor FW (safe-state) | PRD15.4RSK_R143 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True |  |  |  |
| 296 | R0296 | Conducted Electricity | Use Environment | Operator uses device in low ambient temperature | 2.0 | High Voltage Circuit insulation or isolation breaks down with cold temperature, High Voltage arcs out of Emitter | 1.0 | Death | 14.0 | 1.0 | 14.0 | Device functions at 0C to +29.9CTemperature monitor FW (safe-state) | PRD15.4RSK_R143 | 1.0 | 1.0 | 14.0 | 14.0 | No - Risk Benefit Analysis | Yes, Refer to Post-Mitigation Risk | False | True |  |  |  |
| 297 | R0297 | Conducted Electricity | Use Environment | Operator uses device in low ambient temperature | 2.0 | High Voltage Circuit insulation or isolation breaks down with cold temperature, High Voltage arcs out of Emitter | 2.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 | Device functions at 0C to +29.9CTemperature monitor FW (safe-state) | PRD15.4RSK_R143 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True |  |  |  |
| 298 | R0298 | Conducted Electricity | Use Environment | Operator uses device in low ambient temperature | 2.0 | High Voltage Circuit insulation or isolation breaks down with cold temperature, High Voltage arcs out of Emitter | 3.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | Device functions at 0C to +29.9CTemperature monitor FW (safe-state) | PRD15.4RSK_R143 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True |  |  |  |
| 299 | R0299 | Conducted Electricity | Use Environment | Operator uses device in low ambient temperature, device enclosure becomes brittle and cracks open with Normal Use | 2.0 | Electrical components are exposed to Operator or Patient | 2.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 | Mechanical Protective Device (load bearing plate) included in the Cassette, complies with IEC 60601-1 (Section 9.8.4)Temperature monitor FW (safe-state) | PRD20.5RSK_R143 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True |  |  |  |
| 300 | R0300 | Conducted Electricity | Use Environment | Operator uses device in low ambient temperature, device enclosure becomes brittle and cracks open with Normal Use | 2.0 | Electrical components are exposed to Operator or Patient | 3.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | Mechanical Protective Device (load bearing plate) included in the Cassette, complies with IEC 60601-1 (Section 9.8.4)Temperature monitor FW (safe-state) | PRD20.5RSK_R143 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True |  |  |  |
| 301 | R0301 | Conducted Electricity | Use Environment | Operator uses device in low ambient temperature, device enclosure becomes brittle and cracks open with Normal Use | 2.0 | Electrical components are exposed to Operator or Patient | 4.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Mechanical Protective Device (load bearing plate) included in the Cassette, complies with IEC 60601-1 (Section 9.8.4)Temperature monitor FW (safe-state) | PRD20.5RSK_R143 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True |  |  |  |
| 302 | R0302 | Conducted Electricity | Use Environment | Operator uses device in high ambient humidity, dielectric protections get saturated with water | 2.0 | Dielectrics break down, insulation between High Voltage and Operator or Patient is lost | 2.0 | Major electrical shock | 10.0 | 2.0 | 20.0 | System monitors humidity and triggers safe state in presence of excess humidity | RSK_R148 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | True |  |  |  |
| 303 | R0303 | Conducted Electricity | Use Environment | Operator uses device in high ambient humidity, dielectric protections get saturated with water | 2.0 | Dielectrics break down, insulation between High Voltage and Operator or Patient is lost | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | System monitors humidity and triggers safe state in presence of excess humidity | RSK_R148 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True |  |  |  |
| 304 | R0304 | Conducted Electricity | Use Environment | Operater uses device in high ambient humidity, creepage means of protection insufficient to hold off voltage | 2.0 | Creepage means of protection break down, insulation between High Voltage and Operator or Patient is lost | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | System monitors humidity and triggers safe state in presence of excess humidity | RSK_R148 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True |  |  |  |
| 305 | R0305 | Conducted Electricity | Use Environment | Operator uses device in low ambient humidity below rating, static electricity builds on and inside the device | 2.0 | Dielectric breakdown causes arc | 1.0 | Major electrical shock | 10.0 | 1.0 | 10.0 | Humidity-based interlock prevents energizing in low ambient humidity | RSK_R148 | 2.0 | 1.0 | 10.0 | 10.0 | Yes | No | False | True |  |  |  |
| 306 | R0306 | Conducted Electricity | Use Environment | Operator uses device in low ambient humidity, static electricity builds on and inside the device | 2.0 | Dielectric breakdown causes arc | 3.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | Humidity-based interlock prevents energizing in low ambient humidity | RSK_R148 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | True |  |  |  |
| 307 | R0307 | Conducted Electricity | Use Environment | Operator uses device in high ambient air pressure, enclosure gasket of device fails | 2.0 | Fluid ingress, electrical insulation broken down; exposure to low voltage electrical energy | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True |  |  |  |
| 308 | R0308 | Conducted Electricity | Use Environment | Operator uses device in low ambient air pressure, enclosure gasket of device fails | 2.0 | Fluid ingress, electrical insulation broken down; exposure to low voltage electrical energy | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True |  |  |  |
| 309 | R0309 | Conducted Electricity | Transport and Storage Environment | Low ambient air pressure during Transport or Storage, enclosure gasket of device fails | 3.0 | Fluid ingress, electrical insulation broken down; exposure to low voltage electrical energy upon start-up | 3.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | PRD20.5 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | True |  |  |  |
| 310 | R0310 | Conducted Electricity | Transport and Storage Environment | High ambient humidity during Transport or Storage, enclosure gasket of device fails | 2.0 | Dielectrics break down, insulation between High Voltage and Operator or Patient is lost; exposure to High Voltage electrical energy upon start-up | 2.0 | Major electrical shock | 10.0 | 2.0 | 20.0 | Humidity Sensor triggers safe state in humid environments above safe operating range2 MOP for insulation to prevent single fault failures, complies with IEC 60601-1 (Section 8.5.1)Dielectric strength maintained in high humidity conditions (</=90%), comples with IEC 60601-1 (Section 5.7) | RSK_R148PRD20.5 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | True |  |  |  |
| 311 | R0311 | Conducted Electricity | Transport and Storage Environment | High ambient humidity during Transport or Storage, enclosure gasket of device fails | 2.0 | Dielectrics break down, insulation between high voltage and Operator or Patient is lost; exposure to low voltage electrical energy upon start-up | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Humidity Sensor triggers safe state in humid environments above safe operating range2 MOP for insulation to prevent single fault failures, complies with IEC 60601-1 (Section 8.5.1)Dielectric strength maintained in high humidity conditions (</=90%), comples with IEC 60601-1 (Section 5.7) | RSK_R148PRD20.5 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True |  |  |  |
| 312 | R0312 | Conducted Electricity | Transport and Storage Environment | High ambient humidity during Transport or Storage, enclosure gasket of device fails | 2.0 | Creepage means of protection break down, insulation between high voltage and Operator or Patient is lost; exposure to low voltage electrical energy upon start-up | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Humidity Sensor triggers safe state in humid environments above safe operating range2 MOP for insulation to prevent single fault failures, complies with IEC 60601-1 (Section 8.5.1)Dielectric strength maintained in high humidity conditions (</=90%), comples with IEC 60601-1 (Section 5.7) | RSK_R148PRD20.5 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True |  |  |  |
| 313 | R0313 | Conducted Electricity | Transport and Storage Environment | High ambient temperature during Transport or Storage, insulation breaks down in heat | 2.0 | Starts up in normal operating conditions, exposure to low voltage electrical energy upon start-up | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | 2 MOP for insulation to prevent single fault failures, complies with IEC 60601-1 (Section 8.5.1) | PRD20.5 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True |  |  |  |
| 314 | R0314 | Conducted Electricity | Use Environment | Device exposed to vibrational forces or shock during Normal Use | 3.0 | Electrical components fail, short connections; exposure to electrical energy | 2.0 | Major electrical shock | 10.0 | 2.0 | 20.0 | Implement Design Features to Mitigate Effects of VibrationPackaging designed to protect system in common transit conditions | RSK_R152PRD20.25 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | False |  |  |  |
| 315 | R0315 | Conducted Electricity | Use Environment | Device exposed to vibrational forces or shock during Normal Use | 3.0 | Electrical components fail, short connections; exposure to electrical energy | 3.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Implement Design Features to Mitigate Effects of VibrationPackaging designed to protect system in common transit conditions | RSK_R152PRD20.25 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 316 | R0316 | Conducted Electricity | Use Errors | Improper transport/shipping of the device damages enclosure | 3.0 | Damaged enclosure exposes Operator or Patient to high voltage electrical energy upon start-up | 2.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 | System designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3Implement Design Features to Mitigate Effects of Vibration | PRD20.5RSK_R152 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | False |  |  |  |
| 317 | R0317 | Conducted Electricity | Transport and Storage Environment | Device exposed to vibrational forces or shock during transport and shipping | 3.0 | Mechanical component failures inside device result in electrical shortage; exposure to electrical energy upon start-up | 2.0 | Major electrical shock | 10.0 | 2.0 | 20.0 | System designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3Implement Design Features to Mitigate Effects of Vibration | PRD20.5RSK_R152 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | False |  |  |  |
| 318 | R0318 | Conducted Electricity | Transport and Storage Environment | Device exposed to vibrational forces or shock during transport and shipping | 3.0 | Mechanical component failures inside device result in electrical shortage; exposure to electrical energy upon start-up | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | System designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3Implement Design Features to Mitigate Effects of Vibration | PRD20.5RSK_R152 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | False |  |  |  |
| 319 | R0319 | Conducted Electricity | Transport and Storage Environment | Device exposed to vibrational forces or shock during transport and shipping | 3.0 | Mechanical component failures inside device result in electrical shortage; exposure to electrical energy upon start-up | 3.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | System designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3Implement Design Features to Mitigate Effects of Vibration | PRD20.5RSK_R152 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 320 | R0320 | Conducted Electricity | Transport and Storage Environment | Device exposed to vibrational forces or shock during transport and shipping | 2.0 | Insulation failures inside device result in electrical shortage; exposure to electrical energy upon start-up | 2.0 | Major electrical shock | 10.0 | 2.0 | 20.0 | System designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3Implement Design Features to Mitigate Effects of Vibration | PRD20.5RSK_R152 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | False |  |  |  |
| 321 | R0321 | Conducted Electricity | Transport and Storage Environment | Device exposed to vibrational forces or shock during transport and shipping | 2.0 | Insulation failures inside device result in electrical shortage; exposure to electrical energy upon start-up | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | System designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3Implement Design Features to Mitigate Effects of Vibration | PRD20.5RSK_R152 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | False |  |  |  |
| 322 | R0322 | Conducted Electricity | Transport and Storage Environment | Device exposed to vibrational forces or shock during transport and shipping | 2.0 | Insulation failures inside device result in electrical shortage; exposure to electrical energy upon start-up | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | System designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3Implement Design Features to Mitigate Effects of Vibration | PRD20.5RSK_R152 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | False |  |  |  |
| 323 | R0323 | Conducted Electricity | Design Failure - Hardware | Electrical components become disconnected or broken from movement during Normal Use | 3.0 | Voltage shorts to accessible surfaces | 4.0 | Moderate Electrical Shock | 7.0 | 4.0 | 28.0 | Internal electrical components are securely mounted, in compliance with  IEC 60601-1 (Section 8.10.1) | PRD20.5 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | False | RMF1.4.8 | IEC 60601-1 | 8.10.1 |
| 324 | R0324 | Conducted Electricity | Design Failure - Hardware | Conductors and connectors become disconnected or broken during Normal Use | 4.0 | Disconnected conductor has exposed voltage; Operator or Patient touches exposed voltage | 5.0 | Minor Electrical Shock | 4.0 | 5.0 | 20.0 | Voltage of conductive accessible parts falls within allowable limits, complies with IEC 60601-1 (Section 8.4.2)All internal wires and connections are fixed in a single-fault manner, in compliance with IEC 60601-1 (Section 8.10.2) | PRD20.5 | 2.0 | 5.0 | 4.0 | 12.0 | Yes | No | False | False |  | IEC 60601-1 | 8.1 |
| 325 | R0325 | Conducted Electricity | Design Failure - Hardware | Device exposed to vibrational forces or shock during transport and shipping | 3.0 | Internal connectors disconnect; voltage shorts to accessible surfaces | 2.0 | Major Electrical Shock | 10.0 | 2.0 | 20.0 | Implement Design Features to Mitigate Effects of VibrationPackaging designed to protect system in common transit conditions | RSK_R152PRD20.25 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | False | RMF1.4.8 | IEC 60601-1 | 8.10.1 |
| 326 | R0326 | Conducted Electricity | Design Failure - Hardware | Device exposed to vibrational forces or shock during transport and shipping | 3.0 | Internal connectors disconnect; voltage shorts to accessible surfaces | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | Implement Design Features to Mitigate Effects of VibrationPackaging designed to protect system in common transit conditions | RSK_R152PRD20.25 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | False | RMF1.4.8 | IEC 60601-1 | 8.10.1 |
| 327 | R0327 | Conducted Electricity | Design Failure - Hardware | Device exposed to vibrational forces or shock during transport and shipping | 3.0 | Internal connectors disconnect; voltage shorts to accessible surfaces | 3.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Implement Design Features to Mitigate Effects of VibrationPackaging designed to protect system in common transit conditions | RSK_R152PRD20.25 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False | RMF1.4.8 | IEC 60601-1 | 8.10.1 |
| 328 | R0328 | Conducted Electricity | Design Failure - Hardware | Internal sharp edges cut or damage internal wiring or circuitry | 3.0 | Voltage shorts to accessible surfaces | 4.0 | Minor Electrical Shock | 4.0 | 4.0 | 16.0 | Comply with 60601-1 Section 8.10.5, protection for wiring and internal components from sharp edges | PRD20.5 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False |  | IEC 60601-1 | 8.10.5 |
| 329 | R0329 | Conducted Electricity | Use Errors | Operator hangs or holds the Emitter with unapproved accessory or method, it fails; Emitter falls and enclosure fails | 2.0 | Patient or Operator touches exposed voltage in Emitter | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | Emitter designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | PRD20.5 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | True |  |  |  |
| 330 | R0330 | Conducted Electricity | Use Errors | Operator hangs or holds the Emitter with unapproved accessory or method, it fails; Emitter falls and enclosure fails | 2.0 | Patient or Operator touches exposed voltage in Emitter | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Emitter designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | PRD20.5 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True |  |  |  |
| 331 | R0331 | Conducted Electricity | Use Errors | Emitter is impacted during Normal Use (banging on objects, etc.) | 2.0 | X-ray assembly is damaged and arcs to accessible surface | 2.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 | Monoblock assembly designed with sufficient insulation to prevent external arc, complies with IEC 60601-2-28 (Section 201.8.8)2 MOP present to prevent accessible parts from exceeding permissible limits, complies with IEC 60601-1 (Section 8.5.1) | PRD20.9PRD20.5 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | True |  |  |  |
| 332 | R0332 | Conducted Electricity | Use Errors | Emitter is impacted during Normal Use (banging on objects, etc.) | 3.0 | X-ray assembly is damaged and arcs to accessible surface | 3.0 | Minor electrical Shock | 4.0 | 3.0 | 12.0 | Monoblock assembly designed with sufficient insulation to prevent external arc, complies with IEC 60601-2-28 (Section 201.8.8)2 MOP present to prevent accessible parts from exceeding permissible limits, complies with IEC 60601-1 (Section 8.5.1) | PRD20.9PRD20.5 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | True |  |  |  |
| 333 | R0333 | Conducted Electricity | Use Errors | Device is impacted during Normal Use (banging on objects, etc.) | 2.0 | Grounding circuit is damaged; exposure to High Voltage electrical energy | 3.0 | Major Electrical Shock | 10.0 | 2.0 | 20.0 | Comply with requirements for Class II ME Device in IEC 60601-1 | PRD20.5 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | True |  |  |  |
| 334 | R0334 | Conducted Electricity | Use Environment | BMS damage due to heat | 3.0 | Exposure to low voltage electrical energy | 3.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Temperature monitor FW (safe-state) on battery compartmentUse of IEC 62133 rated Battery Pack | PRD2.2PRD20.18 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | True |  |  |  |
| 335 | R0335 | Conducted Electricity | Use Errors | BMS damage due to impact | 3.0 | Incoming voltage to device too high; Electrical input overloads device | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | Use of rated IEC 62133 rated Battery Pack | PRD20.18 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | True |  |  |  |
| 336 | R0336 | Conducted Electricity | Use Errors | Charger is impacted during Normal Use (banging on objects, kicking, etc.) | 2.0 | Charger enclosure fails; exposure to MAINS Voltage | 2.0 | Major Electrical shock | 10.0 | 2.0 | 20.0 | Use of IEC 60601-1 compliant power supply to protect against electrical hazards | RSK_R125 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | True |  |  |  |
| 337 | R0337 | Conducted Electricity | Use Errors | Charger is impacted during Normal Use (banging on objects, kicking, etc.) | 3.0 | Charger enclosure fails; exposure to low voltage electrical energy | 3.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Use of IEC 60601-1 compliant power supply to protect against electrical hazards | RSK_R125 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | True |  |  |  |
| 338 | R0338 | Conducted Electricity | Use Errors | Operator breaks USB-C connector on connection or disconnection to device | 2.0 | MAINS Voltage exposed in Charger cord | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | Use of IEC 60601-1 compliant power supply to protect against electrical hazards | RSK_R125 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | True |  |  |  |
| 339 | R0339 | Conducted Electricity | Use Errors | Operator breaks USB-C connector on connection or disconnection to device | 2.0 | MAINS Voltage exposed in Charger cord | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Use of IEC 60601-1 compliant power supply to protect against electrical hazards | RSK_R125 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True |  |  |  |
| 340 | R0340 | Conducted Electricity | Use Errors | Patient heavier than rating steps onto Cassette | 2.0 | Cassette enclosure fails; Patient exposed to voltage | 3.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | 2X Safety Factor on Cassette (600 lb), complies with IEC 60601-1 Section 9.8.3.2Cassette internal voltage limited to 15V, 2 MOP present to isolate exposed metal components, complies with IEC 60601-1 (Section 8.5.1, Section 8.9) | PRD20.5 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | True |  |  |  |
| 341 | R0341 | Conducted Electricity | Use Errors | Patient heavier than rating steps onto Cassette | 2.0 | Cassette enclosure fails; Patient exposed to voltage | 4.0 | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | 2X Safety Factor on Cassette (600 lb), complies with IEC 60601-1 Section 9.8.3.2Cassette internal voltage limited to 15V, 2 MOP present to isolate exposed metal components, complies with IEC 60601-1 (Section 8.5.1, Section 8.9) | PRD20.5 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | True |  |  |  |
| 345 | R0345 | Explosion | Use Errors | Operator drops Cassette in use | 1.0 | Cassette enclosure explodes, parts fly and hit Patient or Operator | 2.0 | Minor Injury | 4.0 | 1.0 | 4.0 | Cassette designed to withstand dropping, complies with IEC 60601-1 Section 15.3.4 | PRD20.5 | 1.0 | 2.0 | 4.0 | 4.0 | Yes | No | False | True |  | IEC 60601-1 | 15.3.4 |
| 346 | R0346 | Explosion | Use Errors | Operator drops Emitter in use | 1.0 | Emitter enclosure explodes, parts fly and hit Patient or Operator | 2.0 | Minor Injury | 4.0 | 1.0 | 4.0 | Emitter designed to withstand dropping, complies with IEC 60601-1 Section 15.3.4 | PRD20.5 | 1.0 | 2.0 | 4.0 | 4.0 | Yes | No | False | True |  | IEC 60601-1 | 15.3.4 |
| 347 | R0347 | Explosion | Design Failure - Hardware | Device battery is deeply discharged | 2.0 | Electrolyte liquid inside the deeply discharged battery emits flammable gasses; battery explodes | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | False |  |  |  |
| 348 | R0348 | Explosion | Design Failure - Hardware | Device battery is deeply discharged | 2.0 | Electrolyte liquid inside the deeply discharged battery emits flammable gasses; battery explodes | 3.0 | Minor Injury | 4.0 | 2.0 | 8.0 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | False |  |  |  |
| 349 | R0349 | Explosion | Use Environment | Operator uses device in high ambient temperature | 2.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Major Injury | 10.0 | 2.0 | 20.0 | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 350 | R0350 | Explosion | Use Environment | Operator uses device in high ambient temperature | 2.0 | Battery overheats above high temperature limit and shorts; battery explodes | 3.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 351 | R0351 | Explosion | Use Environment | Operator charges device in high ambient temperature | 4.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Major Injury | 10.0 | 3.0 | 30.0 | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 352 | R0352 | Explosion | Use Environment | Operator charges device in high ambient temperature | 4.0 | Battery overheats above high temperature limit and shorts; battery explodes | 3.0 | Moderate Injury | 7.0 | 4.0 | 28.0 | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 353 | R0353 | Explosion | Use Environment | Operator charges device in low ambient temperature | 4.0 | Battery cools below low temperature limit and shorts; battery explodes | 2.0 | Major Injury | 10.0 | 3.0 | 30.0 | Upper limit of charging voltage/current adjusted if battery cell temperature falls into low temp range, complies with IEC 62133-2 (Section A.4.4)BMS includes over-voltage protectionBMS includes over-current protection | PRD20.18RSK_R118RSK_R117 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | True | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 354 | R0354 | Explosion | Use Environment | Operator charges device in low ambient temperature | 4.0 | Battery cools below low temperature limit and shorts; battery explodes | 3.0 | Moderate Injury | 7.0 | 4.0 | 28.0 | Upper limit of charging voltage/current adjusted if battery cell temperature falls into low temp range, complies with IEC 62133-2 (Section A.4.4)BMS includes over-voltage protectionBMS includes over-current protection | PRD20.18RSK_R118RSK_R117 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | True | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 355 | R0355 | Explosion | Use Environment | Operator stores device in low ambient temperature | 2.0 | Battery cools below low temperature limit and shorts; battery explodes | 1.0 | Major Injury | 10.0 | 1.0 | 10.0 | Upper limit of charging voltage/current adjusted if battery cell temperature falls into low temp range, complies with IEC 62133-2 (Section A.4.4)BMS includes over-voltage protectionBMS includes over-current protection | PRD20.18RSK_R118RSK_R117 | 2.0 | 1.0 | 10.0 | 10.0 | Yes | No | False | True | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 356 | R0356 | Explosion | Use Environment | Operator stores device in high ambient temperature | 2.0 | Battery overheats above high temperature limit and shorts; battery explodes | 1.0 | Moderate Injury | 7.0 | 1.0 | 7.0 | Thermal abuse of battery cells do not cause fire or explosion, complies with IEC 62133-2 (Section 7.3.4) | PRD20.18 | 2.0 | 1.0 | 7.0 | 7.0 | Yes | No | False | True | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 357 | R0357 | Explosion | Design Failure - Hardware | Device internally heats above operating temperature range during Normal Use | 3.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Major Injury | 10.0 | 2.0 | 20.0 | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 358 | R0358 | Explosion | Design Failure - Hardware | Device internally heats above operating temperature range during Normal Use | 3.0 | Battery overheats above high temperature limit and shorts; battery explodes | 3.0 | Moderate Injury | 7.0 | 3.0 | 21.0 | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-22 | RSK_R143PRD20.18 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 359 | R0359 | Explosion | Design Failure - Hardware | Device battery heats above operating temperature range while charging | 4.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Major Injury | 10.0 | 3.0 | 30.0 | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 360 | R0360 | Explosion | Design Failure - Hardware | Device battery heats above operating temperature range while charging | 4.0 | Battery overheats above high temperature limit and shorts; battery explodes | 3.0 | Moderate Injury | 7.0 | 4.0 | 28.0 | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 361 | R0361 | Explosion | Use Environment | Operator uses device in high ambient air pressure | 3.0 | Battery explodes from pressure | 2.0 | Major Injury | 10.0 | 2.0 | 20.0 | Battery design includes venting, complies with IEC 62133-2 (Section 5.3) | PRD20.18 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | True |  |  |  |
| 362 | R0362 | Explosion | Use Environment | Operator uses device in high ambient air pressure | 3.0 | Battery explodes from pressure | 3.0 | Moderate Injury | 7.0 | 3.0 | 21.0 | Battery design includes venting, complies with IEC 62133-2 (Section 5.3) | PRD20.18 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | True |  |  |  |
| 363 | R0363 | Explosion | Use Errors | Device is impacted during Normal Use (banging on objects, etc.); battery is damaged | 2.0 | Use of device with damaged battery; battery explodes | 2.0 | Major Injury | 10.0 | 2.0 | 20.0 | System designed to withstand impacting forces, complies with IEC 60601-1 (Section 15.3.3)Battery designed with mechanical protection for cells and components, complies with IEC 62133-2 (Section 5.6.3) | PRD20.5PRD20.18 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | True |  |  |  |
| 364 | R0364 | Explosion | Use Errors | Device is impacted during Normal Use (banging on objects, etc.); battery is damaged | 2.0 | Use of device with damaged battery; battery explodes | 3.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | System designed to withstand impacting forces, complies with IEC 60601-1 (Section 15.3.3)Battery designed with mechanical protection for cells and components, complies with IEC 62133-2 (Section 5.6.3) | PRD20.5PRD20.18 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | True |  |  |  |
| 365 | R0365 | Explosion | Use Errors | Operator connects non-approved USB-C cord for charging | 2.0 | Excess voltage delivered to Emitter or Cassette power port; device battery explodes | 2.0 | Major Injury | 10.0 | 2.0 | 20.0 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | True | RMF1.11.1 | IEC 60601-1 | 15.4.1 |
| 366 | R0366 | Explosion | Use Errors | Operator connects non-approved USB-C cord for charging | 2.0 | Excess voltage delivered to Emitter or Cassette power port; device battery explodes | 3.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | True | RMF1.11.1 | IEC 60601-1 | 15.4.1 |
| 367 | R0367 | Explosion | Design Failure - Hardware | High Voltage from electrical components jumps to battery during use, causes rapid discharge | 2.0 | Rapid discharge causes battery explosion, injures Operator or Patient | 2.0 | Major Injury | 10.0 | 2.0 | 20.0 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | False |  |  |  |
| 368 | R0368 | Explosion | Design Failure - Hardware | High Voltage from electrical components jumps to battery during use, causes rapid discharge | 2.0 | Rapid discharge causes battery explosion, injures Operator or Patient | 3.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | False |  |  |  |
| 369 | R0369 | Explosion | Inherent Risks | Battery liquid leaks from device battery, causes corrosion in electrical components | 3.0 | Battery shorts from corrosion cause explosion, injures Operator or Patient | 2.0 | Major Injury | 10.0 | 2.0 | 20.0 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | False |  |  |  |
| 370 | R0370 | Explosion | Inherent Risks | Battery liquid leaks from device battery, causes corrosion in electrical components | 3.0 | Battery shorts from corrosion cause explosion, injures Operator or Patient | 3.0 | Moderate Injury | 7.0 | 3.0 | 21.0 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | False |  |  |  |
| 371 | R0371 | Explosion | Use Errors | Battery placed or replaced with opposite polarity | 4.0 | Rapid discharge of incorrect voltage harms battery, battery explodes | 2.0 | Minor Injury | 4.0 | 3.0 | 12.0 | IFU - Battery replacement not allowed by Operators.Batteries shall be keyed connectors to prevent incorrect installation by MedAI service Operator or Patient | IFU.295RSK_R335 | 4.0 | 2.0 | 4.0 | 12.0 | Yes | No | True | True | RMF1.3.5 | IEC 60601-1 | 7.3.3 |
| 372 | R0372 | Explosion | Use Errors | Operator tries to service or replace Cassette or Emitter batteries | 2.0 | Battery is incorrectly disconnected, connected, or altered; battery explodes | 1.0 | Major Injury | 10.0 | 1.0 | 10.0 | Device internals are non accessible without use of toolTemperature monitor FW (safe-state) on battery compartmentUse of IEC 62133 rated Battery PackBatteries shall be keyed connectors to prevent incorrect installation by MedAI service Operator or Patient | RSK_R172PRD2.2PRD20.18RSK_R335 | 2.0 | 1.0 | 10.0 | 10.0 | Yes | No | False | True | RMF1.3.5 | IEC 60601-1 | 15.4.3.2 |
| 373 | R0373 | Explosion | Use Errors | Operator tries to service or replace Cassette or Emitter batteries | 2.0 | Battery is incorrectly disconnected, connected, or altered; battery explodes | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | Device internals are non accessible without use of toolTemperature monitor FW (safe-state) on battery compartmentUse of IEC 62133 rated Battery PackBatteries shall be keyed connectors to prevent incorrect installation by MedAI service Operator or Patient | RSK_R172PRD2.2PRD20.18RSK_R335 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | True | RMF1.3.5 | IEC 60601-1 | 15.4.3.2 |
| 375 | R0375 | Explosion | Design Failure - Hardware | Fans in device become unstable, move suddenly and explode | 3.0 | Expelled parts impact Operator or Patient | 4.0 | Minor Injury | 4.0 | 4.0 | 16.0 | Internally caged, shrouded, slow fan(s) | RSK_R159 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False | RMF1.5.10 | IEC 60601-1 | 9.5.1 |
| 376 | R0376 | Explosion | Design Failure - Hardware | Fans in device become unstable, move suddenly and explode | 2.0 | Expelled parts impact Operator or Patient | 4.0 | Minor Injury | 4.0 | 3.0 | 12.0 | Enclosed collimator | RSK_R197 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False | RMF1.5.10 | IEC 60601-1 | 9.5.1 |
| 377 | R0377 | Explosion | Design Failure - Hardware | Tube malfunction leads to energy buildup in the rotating system of the anode | 1.0 | Expelled parts impact Patient or Operator | 3.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | Tube designed with stationary anode | RSK_R109 | 1.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | False | RMF4.4 | IEC 60601-2-28 | 201.9.5 |
| 378 | R0378 | Explosion | Design Failure - Hardware | Tube malfunction leads to energy buildup in the rotating system of the anode | 1.0 | Expelled parts impact Patient or Operator | 4.0 | Minor Injury | 4.0 | 2.0 | 8.0 | Tube designed with stationary anode | RSK_R109 | 1.0 | 4.0 | 4.0 | 8.0 | Yes | No | False | False | RMF4.4 | IEC 60601-2-28 | 201.9.5 |
| 379 | R0379 | Explosion | Inherent Risks | Improper ventilation in battery housing while battery emits gas during use | 3.0 | Gas accumulates, explodes | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | Device batteries do not emit gas during use per IEC 60601-1 | PRD20.5 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | False | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 380 | R0380 | Fire | Use Errors | Operator connects non-approved USB-C cord for charging; cord is not rated for current draw | 4.0 | USB-C cord heats and melts insulation and MAINS power circuits short; fire starts | 2.0 | Minor Fire | 4.0 | 3.0 | 12.0 | IFU - Use of Approved Listed Components OnlyUse of IEC 60601-1 compliant power supply to protect against electrical hazards | IFU.108RSK_R125 | 4.0 | 2.0 | 4.0 | 12.0 | Yes | No | False | True |  | IEC 60601-1 | 7.9.3.2 |
| 381 | R0381 | Fire | Use Errors | Operator connects device to MAINS via approved Charger with reverse polarity during Normal Use | 5.0 | MAINS power circuits short; fire starts | 3.0 | Moderate Fire | 7.0 | 4.0 | 28.0 | Use of IEC 60601-1 compliant power supply to protect against electrical hazards | RSK_R125 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | True |  | IEC 60601-1 | 8.2.2 |
| 382 | R0382 | Fire | Use Errors | Operator connects device to MAINS via approved Charger with reverse polarity during Normal Use | 5.0 | MAINS power circuits short; fire starts | 3.0 | Minor Fire | 4.0 | 4.0 | 16.0 | Use of IEC 60601-1 compliant power supply to protect against electrical hazards | RSK_R125 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True |  | IEC 60601-1 | 8.2.2 |
| 383 | R0383 | Fire | Design Failure - Hardware | Battery is deeply discharged | 2.0 | Battery is recharged after being deeply discharged; battery explodes | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | False |  |  |  |
| 384 | R0384 | Fire | Design Failure - Hardware | Battery is deeply discharged | 2.0 | Battery is recharged after being deeply discharged; battery explodes | 4.0 | Minor Burn | 4.0 | 3.0 | 12.0 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 385 | R0385 | Fire | Design Failure - Hardware | Battery is deeply discharged | 2.0 | Battery is recharged after being deeply discharged; battery explodes | 2.0 | Moderate Fire | 7.0 | 2.0 | 14.0 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | False |  |  |  |
| 386 | R0386 | Fire | Design Failure - Hardware | Battery is deeply discharged | 2.0 | Battery is recharged after being deeply discharged; battery explodes | 4.0 | Minor Fire | 4.0 | 3.0 | 12.0 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 387 | R0387 | Fire | Use Environment | High heat and high humidity use environment causes deformation of device protective enclosures | 2.0 | Voltage jumps across insulation to environment; fire starts | 2.0 | Moderate Fire | 7.0 | 2.0 | 14.0 | Use of heat and impact resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | RSK_R169PRD20.5 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | True | RMF1.4.7 | IEC 60601-1 | 8.8.4.1 |
| 388 | R0388 | Fire | Use Environment | High heat and high humidity use environment causes deformation of device protective enclosures | 2.0 | Voltage jumps across insulation to environment; fire starts | 3.0 | Minor Fire | 4.0 | 2.0 | 8.0 | Use of heat and impact resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | RSK_R169PRD20.5 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True | RMF1.4.8 | IEC 60601-1 | 8.8.4.1 |
| 389 | R0389 | Fire | Use Environment | High heat and high humidity use environment causes deformation of device protective enclosures | 2.0 | Voltage jumps across insulation to environment; fire starts and Operator or Patient is exposed to fire | 2.0 | Major Burn | 10.0 | 2.0 | 20.0 | Use of heat and impact resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | RSK_R169PRD20.5 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | True | RMF1.4.8 | IEC 60601-1 | 8.8.4.1 |
| 390 | R0390 | Fire | Use Environment | High heat and high humidity use environment causes deformation of device protective enclosures | 2.0 | Voltage jumps across insulation to environment; fire starts and Operator or Patient is exposed to fire | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 | Use of heat and impact resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | RSK_R169PRD20.5 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | True | RMF1.4.8 | IEC 60601-1 | 8.8.4.1 |
| 391 | R0391 | Fire | Use Environment | High heat and high humidity use environment causes deformation of device protective enclosures | 2.0 | Voltage jumps across insulation to environment; fire starts and Operator or Patient is exposed to fire | 2.0 | Minor Burn | 4.0 | 2.0 | 8.0 | Use of heat and impact resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | RSK_R169PRD20.5 | 2.0 | 2.0 | 4.0 | 8.0 | Yes | No | False | True | RMF1.4.8 | IEC 60601-1 | 8.8.4.1 |
| 392 | R0392 | Fire | Use Environment | Operator uses device in high ambient temperature | 2.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Moderate Fire | 7.0 | 2.0 | 14.0 | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 393 | R0393 | Fire | Use Environment | Operator uses device in high ambient temperature | 2.0 | Battery overheats above high temperature limit and shorts; battery explodes | 4.0 | Minor Fire | 4.0 | 3.0 | 12.0 | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 394 | R0394 | Fire | Use Environment | Operator uses device in high ambient temperature | 2.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 395 | R0395 | Fire | Use Environment | Operator uses device in high ambient temperature | 2.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Minor Burn | 4.0 | 2.0 | 8.0 | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 | 2.0 | 2.0 | 4.0 | 8.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 396 | R0396 | Fire | Use Environment | Operator charges device in high ambient temperature | 3.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 397 | R0397 | Fire | Use Environment | Operator charges device in high ambient temperature | 3.0 | Battery overheats above high temperature limit and shorts; battery explodes | 4.0 | Minor Burn | 4.0 | 4.0 | 16.0 | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 398 | R0398 | Fire | Use Environment | Operator charges device in high ambient temperature | 3.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Moderate Fire | 7.0 | 2.0 | 14.0 | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 399 | R0399 | Fire | Use Environment | Operator charges device in high ambient temperature | 3.0 | Battery overheats above high temperature limit and shorts; battery explodes | 4.0 | Minor Fire | 4.0 | 4.0 | 16.0 | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 400 | R0400 | Fire | Design Failure - Hardware | Device internally heats above operating temperature range during Normal Use | 3.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 401 | R0401 | Fire | Design Failure - Hardware | Device internally heats above operating temperature range during Normal Use | 3.0 | Battery overheats above high temperature limit and shorts; battery explodes | 4.0 | Minor Burn | 4.0 | 4.0 | 16.0 | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 402 | R0402 | Fire | Design Failure - Hardware | Device internally heats above operating temperature range during Normal Use | 3.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Moderate Fire | 7.0 | 2.0 | 14.0 | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 403 | R0403 | Fire | Design Failure - Hardware | Device internally heats above operating temperature range during Normal Use | 3.0 | Battery overheats above high temperature limit and shorts; battery explodes | 4.0 | Minor Fire | 4.0 | 4.0 | 16.0 | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 404 | R0404 | Fire | Design Failure - Hardware | Device battery heats above operating temperature range while charging | 4.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Moderate Fire | 7.0 | 3.0 | 21.0 | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 405 | R0405 | Fire | Design Failure - Hardware | Device battery heats above operating temperature range while charging | 4.0 | Battery overheats above high temperature limit and shorts; battery explodes | 4.0 | Minor Fire | 4.0 | 4.0 | 16.0 | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 406 | R0406 | Fire | Design Failure - Hardware | Device battery heats above operating temperature range while charging | 4.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Moderate Burn | 7.0 | 3.0 | 21.0 | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 407 | R0407 | Fire | Design Failure - Hardware | Device battery heats above operating temperature range while charging | 4.0 | Battery overheats above high temperature limit and shorts; battery explodes | 4.0 | Minor Burn | 4.0 | 4.0 | 16.0 | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | RSK_R143PRD20.18 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.11.6 | IEC 60601-1 | 15.4.3.1 |
| 408 | R0408 | Fire | Use Errors | Device is impacted during Normal Use (banging on objects, etc.); battery is damaged | 2.0 | Use of device with damaged battery; battery explodes | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | True |  |  |  |
| 409 | R0409 | Fire | Use Errors | Device is impacted during Normal Use (banging on objects, etc.); battery is damaged | 2.0 | Use of device with damaged battery; battery explodes | 4.0 | Minor Burn | 4.0 | 3.0 | 12.0 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | True |  |  |  |
| 410 | R0410 | Fire | Use Errors | Device is impacted during Normal Use (banging on objects, etc.); battery is damaged | 2.0 | Use of device with damaged battery; battery explodes | 2.0 | Moderate Fire | 7.0 | 2.0 | 14.0 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | True |  |  |  |
| 411 | R0411 | Fire | Use Errors | Device is impacted during Normal Use (banging on objects, etc.); battery is damaged | 2.0 | Use of device with damaged battery; battery explodes | 4.0 | Minor Fire | 4.0 | 3.0 | 12.0 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | True |  |  |  |
| 412 | R0412 | Fire | Use Errors | Operator uses external battery, improper charger, or MSO | 3.0 | Excess voltage delivered to Emitter or Cassette power port; device battery explodes | 2.0 | Moderate Fire | 7.0 | 2.0 | 14.0 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | True | RMF1.1.11 | IEC 60601-1 | 15.4.1 |
| 413 | R0413 | Fire | Use Errors | Operator connects non-approved USB-C cord for charging | 2.0 | Excess voltage delivered to Emitter or Cassette power port; device battery explodes | 3.0 | Minor Burn | 4.0 | 2.0 | 8.0 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True | RMF1.1.11 | IEC 60601-1 | 15.4.1 |
| 414 | R0414 | Fire | Use Errors | Operator connects non-approved USB-C cord for charging | 2.0 | Excess voltage delivered to Emitter or Cassette power port; device battery explodes | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | True | RMF1.1.11 | IEC 60601-1 | 15.4.1 |
| 415 | R0415 | Fire | Transport and Storage Environment | Operator stores device in high ambient temperature | 2.0 | Battery overheats above high temperature limit and shorts; battery explodes | 4.0 | Minor Burn | 4.0 | 3.0 | 12.0 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | True |  |  |  |
| 416 | R0416 | Fire | Transport and Storage Environment | Operator stores device in high ambient temperature | 2.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | True |  |  |  |
| 417 | R0417 | Fire | Transport and Storage Environment | Operator stores device in high ambient temperature | 2.0 | Battery overheats above high temperature limit and shorts; battery explodes | 4.0 | Minor Fire | 4.0 | 3.0 | 12.0 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | True |  |  |  |
| 418 | R0418 | Fire | Transport and Storage Environment | Operator stores device in high ambient temperature | 2.0 | Battery overheats above high temperature limit and shorts; battery explodes | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 | Use battery pack and cells certified to IEC 62133-2 | PRD20.18 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | True |  |  |  |
| 419 | R0419 | Fire | Design Failure - Hardware | Internal components break or no longer maintain clearances | 3.0 | Electrical shorts | 2.0 | Moderate Fire | 7.0 | 2.0 | 14.0 | Wire routingInternal electrical components are securely mounted, in compliance with  IEC 60601-1 (Section 8.10.1) | PRD20.5 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | False |  | IEC 60601-1 | 8.10.2 |
| 420 | R0420 | Fire | Design Failure - Hardware | Internal components break or no longer maintain clearances | 3.0 | Electrical shorts | 3.0 | Minor Fire | 4.0 | 3.0 | 12.0 | Wire routingInternal electrical components are securely mounted, in compliance with  IEC 60601-1 (Section 8.10.1) | PRD20.5 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False |  | IEC 60601-1 | 8.10.2 |
| 421 | R0421 | Fire | Use Environment | Operator uses device in oxygen-rich environment | 2.0 | Internal circuits spark and cause fire | 2.0 | Moderate Fire | 7.0 | 2.0 | 14.0 | IFU - Do not use in O2 rich environment | IFU.51 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | True | True |  |  |  |
| 422 | R0422 | Fire | Use Environment | Operator uses device in oxygen-rich environment | 2.0 | Internal circuits spark and cause fire | 2.0 | Minor Fire | 4.0 | 2.0 | 8.0 | IFU - Do not use in O2 rich environment | IFU.51 | 2.0 | 2.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 423 | R0423 | Fire | Use Environment | Environmental fluid (Patient spill, humidity, etc.) gets onto the Cassette top face during use, fluid ingress into the Cassette | 3.0 | Fluid ingress shorts circuits and fire starts | 2.0 | Moderate Fire | 7.0 | 2.0 | 14.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.5 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | False | RMF1.7.6 | IEC 60601-1 | 11.3 |
| 424 | R0424 | Fire | Use Environment | Environmental fluid (Patient spill, humidity, etc.) gets onto the Cassette top face during use, fluid ingress into the Cassette | 3.0 | Fluid ingress shorts circuits and fire starts | 3.0 | Minor Fire | 4.0 | 3.0 | 12.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.5 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False | RMF1.7.6 | IEC 60601-1 | 11.3 |
| 425 | R0425 | Fire | Use Environment | Environmental fluid (Patient spill, humidity, etc.) gets onto the Cassette top face during use, fluid ingress into the Cassette | 3.0 | Fluid ingress shorts circuits and fire starts | 2.0 | Major Burn | 10.0 | 2.0 | 20.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.5 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | False | RMF1.7.6 | IEC 60601-1 | 11.3 |
| 426 | R0426 | Fire | Use Environment | Environmental fluid (Patient spill, humidity, etc.) gets onto the Cassette top face during use, fluid ingress into the Cassette | 3.0 | Fluid ingress shorts circuits and fire starts | 3.0 | Moderate Burn | 7.0 | 3.0 | 21.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.5 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | False | RMF1.7.6 | IEC 60601-1 | 11.3 |
| 427 | R0427 | Fire | Use Environment | Environmental fluid (Patient spill, humidity, etc.) gets onto the Cassette top face during use, fluid ingress into the Cassette | 3.0 | Fluid ingress shorts circuits and fire starts | 4.0 | Minor Burn | 4.0 | 4.0 | 16.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.5 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False | RMF1.7.6 | IEC 60601-1 | 11.3 |
| 428 | R0428 | Fire | Use Environment | Environmental fluid (Patient spill, humidity, etc.) ingresses into the Emitter enclosure | 2.0 | Fluid ingress shorts circuits and fire starts | 2.0 | Moderate Fire | 7.0 | 2.0 | 14.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.5 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | False | RMF1.7.6 | IEC 60601-1 | 11.3 |
| 429 | R0429 | Fire | Use Environment | Environmental fluid (Patient spill, humidity, etc.) ingresses into the Emitter enclosure | 2.0 | Fluid ingress shorts circuits and fire starts | 3.0 | Minor Fire | 4.0 | 2.0 | 8.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.5 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | False | RMF1.7.6 | IEC 60601-1 | 11.3 |
| 430 | R0430 | Fire | Use Environment | Environmental fluid (Patient spill, humidity, etc.) ingresses into the Emitter enclosure | 2.0 | Fluid ingress shorts circuits and fire starts | 2.0 | Major Burn | 10.0 | 2.0 | 20.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.5 | 1.0 | 2.0 | 10.0 | 10.0 | Yes | No | False | False | RMF1.7.6 | IEC 60601-1 | 11.3 |
| 431 | R0431 | Fire | Use Environment | Environmental fluid (Patient spill, humidity, etc.) ingresses into the Emitter enclosure | 2.0 | Fluid ingress shorts circuits and fire starts | 3.0 | Moderate Burn | 7.0 | 2.0 | 14.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.5 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | False | RMF1.7.6 | IEC 60601-1 | 11.3 |
| 432 | R0432 | Fire | Use Environment | Environmental fluid (Patient spill, humidity, etc.) ingresses into the Emitter enclosure | 2.0 | Fluid ingress shorts circuits and fire starts | 4.0 | Minor Burn | 4.0 | 3.0 | 12.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Comply with IEC 60601-1 construction requirements for Fire enclosure (section 11) | PRD20.5 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False | RMF1.7.6 | IEC 60601-1 | 11.3 |
| 433 | R0433 | Fire | Use Environment | Environmental fluid (spill, humidity, rain) ingresses into the Foot Pedal enclosure | 2.0 | Fluid ingress shorts circuits and fire starts | 2.0 | Moderate Fire | 7.0 | 2.0 | 14.0 | Foot Pedal rated to IPX8 | PRD17.4 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | False |  | IEC 60601-1 | 15.4.7.3 |
| 434 | R0434 | Fire | Use Environment | Environmental fluid (spill, humidity, rain) ingresses into the Foot Pedal enclosure | 2.0 | Fluid ingress shorts circuits and fire starts | 3.0 | Minor Fire | 4.0 | 2.0 | 8.0 | Foot Pedal rated to IPX8 | PRD17.4 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | False |  | IEC 60601-1 | 15.4.7.3 |
| 436 | R0436 | Heat | Use Errors | Operator connects approved Charger to a not properly rated outlet | 3.0 | Excess voltage delivered to Emitter or Cassette power port, device overheats | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 | Use of IEC 60601-1 compliant power supply to protect against electrical hazardsOvervoltage Category II surge protection, complies with IEC 60601-1 (Section 4.10) | RSK_R125PRD20.5 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | True |  |  |  |
| 437 | R0437 | Heat | Use Errors | Operator connects approved Charger to a not properly rated outlet | 3.0 | Excess voltage delivered to Emitter or Cassette power port, device overheats | 3.0 | Minor Burn | 4.0 | 3.0 | 12.0 | Use of IEC 60601-1 compliant power supply to protect against electrical hazardsOvervoltage Category II surge protection, complies with IEC 60601-1 (Section 4.10) | RSK_R125PRD20.5 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | True |  |  |  |
| 438 | R0438 | Heat | Design Failure - Hardware | Cassette accessible surface heats above operating temperature range while charging during use | 4.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 2.0 | Moderate Burn | 7.0 | 3.0 | 21.0 | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | RSK_R143PRD20.5 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.7.3RMF1.7.2 | IEC 60601-1 | 11.1.3 |
| 439 | R0439 | Heat | Design Failure - Hardware | Cassette accessible surface heats above operating temperature range while charging during use | 4.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 3.0 | Minor Burn | 4.0 | 4.0 | 16.0 | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | RSK_R143PRD20.5 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.7.3RMF1.7.2 | IEC 60601-1 | 11.1.3 |
| 785 | R0785 | Heat | Design Failure - Hardware | Emitter accessible surface heats above operating temperature range while charging during use | 4.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 2.0 | Moderate Burn | 7.0 | 3.0 | 21.0 | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | RSK_R143PRD20.5 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.7.3RMF1.7.2 | IEC 60601-1 | 11.1.3 |
| 786 | R0786 | Heat | Design Failure - Hardware | Emitter accessible surface heats above operating temperature range while charging during use | 4.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 3.0 | Minor Burn | 4.0 | 4.0 | 16.0 | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | RSK_R143PRD20.5 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.7.3RMF1.7.2 | IEC 60601-1 | 11.1.3 |
| 783 | R0783 | Heat | Design Failure - Hardware | Charger heats above operating temperature range while charging during use | 5.0 | Charger overheats, touch temperatures too high; Patient or Operator touches hot surface for more than 10 seconds | 3.0 | Moderate Burn | 7.0 | 4.0 | 28.0 | IFU - Caution to not hold charger while chargingIEC 60601-1 Rated power brick | IFU.561RSK_R125 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | True | True |  |  |  |
| 784 | R0784 | Heat | Design Failure - Hardware | Charger heats above operating temperature range while charging during use | 5.0 | Charger overheats, touch temperatures too high; Patient or Operator touches hot surface for more than 10 seconds | 4.0 | Minor Burn | 4.0 | 5.0 | 20.0 | IFU - Caution to not hold charger while chargingIEC 60601-1 Rated power brick | IFU.561RSK_R125 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 440 | R0440 | Heat | Design Failure - Hardware | Use greater than intended Normal Use - in Cassette | 3.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 3.0 | Moderate Burn | 7.0 | 3.0 | 21.0 | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | PRD20.5RSK_R143 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True | RMF1.7.3RMF1.7.2 | IEC 60601-1 | 11.1.3 |
| 441 | R0441 | Heat | Design Failure - Hardware | Use greater than intended Normal Use - in Cassette | 3.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 5.0 | Minor Burn | 4.0 | 4.0 | 16.0 | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | PRD20.5RSK_R143 | 2.0 | 5.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True | RMF1.7.3RMF1.7.2 | IEC 60601-1 | 11.1.3 |
| 442 | R0442 | Heat | Design Failure - Hardware | Use greater than intended Normal Use - Emitter | 3.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 4.0 | Minor Burn | 4.0 | 4.0 | 16.0 | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1)Cooldown between images | PRD20.5RSK_R143PRD8.15 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True | RMF1.7.3 | IEC 60601-1 | 11.1.3 |
| 443 | R0443 | Heat | Lifetime | Electrical connection to cooling system degrade over time, cooling system does not function properly | 2.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 | Device includes temperature monitoring features; device enters safe state if overheated | RSK_R143 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False |  |  |  |
| 444 | R0444 | Heat | Lifetime | Electrical connection to cooling system degrade over time, cooling system does not function properly | 2.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 3.0 | Minor burn | 4.0 | 2.0 | 8.0 | Device includes temperature monitoring features; device enters safe state if overheated | RSK_R143 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False |  |  |  |
| 445 | R0445 | Heat | Design Failure - Hardware | Normal Use exposes device to significant particle volumes, risking ingress that shorts electrical components | 3.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Device includes temperature monitoring features; device enters safe state if overheated | PRD20.5RSK_R143 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False |  |  |  |
| 446 | R0446 | Heat | Design Failure - Hardware | Normal Use exposes device to significant particle volumes, risking ingress that shorts electrical components | 3.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 3.0 | Minor burn | 4.0 | 3.0 | 12.0 | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6)Device includes temperature monitoring features; device enters safe state if overheated | PRD20.5RSK_R143 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False |  |  |  |
| 447 | R0447 | Heat | Use Environment | Dust buildup in Emitter cooling system (fan, etc.) | 3.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 3.0 | Minor Burn | 4.0 | 3.0 | 12.0 | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | PRD20.5RSK_R143 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False |  |  |  |
| 448 | R0448 | Heat | Use Errors | Operator blocks Cassette fan exhaust with sterile cover (drape, bag, etc.) | 3.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 3.0 | Minor Burn | 4.0 | 3.0 | 12.0 | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | RSK_R143PRD20.5 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True | RMF1.7.2 |  |  |
| 449 | R0449 | Heat | Use Errors | Operator sets up Cassette or Emitter with fan exhaust covered, device overheats | 3.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | RSK_R143PRD20.5 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True | RMF1.7.2 |  |  |
| 450 | R0450 | Heat | Use Errors | Operator sets up Cassette or Emitter with fan exhaust covered, device overheats | 3.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 3.0 | Minor Burn | 4.0 | 3.0 | 12.0 | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | RSK_R143PRD20.5 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True | RMF1.7.2 |  |  |
| 451 | R0451 | Heat | Use Errors | Operator uses excessive number of sterile covers (drape, bag, etc.) on Cassette | 2.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 3.0 | Minor Burn | 4.0 | 2.0 | 8.0 | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | RSK_R143PRD20.5 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True | RMF1.7.2 |  |  |
| 452 | R0452 | Heat | Use Errors | Operator installs sterile cover (drape, bag, etc.) on the Emitter | 3.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 3.0 | Minor Burn | 4.0 | 3.0 | 12.0 | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | RSK_R143PRD20.5 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True |  |  |  |
| 453 | R0453 | Heat | Use Errors | Device is impacted during Normal Use (banging on objects, etc.); battery is damaged | 3.0 | Device overheats, touch temperatures too high, Patient or Operator touches hot surface | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 | System designed to withstand impacting forces, complies with IEC 60601-1 (Section 15.3.3)Battery designed with mechanical protection for cells and components, complies with IEC 62133-2 (Section 5.6.3) | PRD20.5PRD20.18 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | True | RMF1.7.2 |  |  |
| 454 | R0454 | Heat | Use Errors | Device is impacted during Normal Use (banging on objects, etc.); battery is damaged | 3.0 | Device overheats, touch temperatures too high, Patient or Operator touches hot surface | 3.0 | Minor burn | 4.0 | 3.0 | 12.0 | System designed to withstand impacting forces, complies with IEC 60601-1 (Section 15.3.3)Battery designed with mechanical protection for cells and components, complies with IEC 62133-2 (Section 5.6.3) | PRD20.5PRD20.18 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | True | RMF1.7.2 |  |  |
| 455 | R0455 | Heat | Use Errors | Device is impacted during Normal Use (banging on objects, etc.) | 3.0 | Device enclosure fails; Operator or Patient touches hot internal components | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 | System designed to withstand impacting forces, complies with IEC 60601-1 (Section 15.3.3) | PRD20.5 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | True |  |  |  |
| 456 | R0456 | Heat | Use Errors | Device is impacted during Normal Use (banging on objects, etc.) | 4.0 | BMS damage, allows for overvoltage/overcurrent; battery overheats | 3.0 | Minor burn | 4.0 | 4.0 | 16.0 | System designed to withstand impacting forces, complies with IEC 60601-1 (Section 15.3.3) | PRD20.5 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | True |  |  |  |
| 458 | R0458 | Ionizing Radiation | Design Failure - Hardware | Tube voltage is excessively slow to rise or fall, low energy X-ray energy emitted | 3.0 | Low energy X-ray emission leads to overexposed image | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Sufficient filtration to remove low energy X-ray radiationDesign to IEC 60601-1-3 (Section 7.1 & 7.2) for filtration and x-ray tube voltage waveform | PRD2.11PRD20.7 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False | RMF3.8 | IEC 60601-1-3 | 7.2 |
| 1092 | R1092 | Ionizing Radiation | Design Failure - Hardware | Tube voltage is excessively slow to rise or fall, low energy X-ray energy emitted | 3.0 | Low energy X-ray emission leads to overexposed image | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Sufficient filtration to remove low energy X-ray radiationDesign to IEC 60601-1-3 (Section 7.1 & 7.2) for filtration and x-ray tube voltage waveform | PRD2.11PRD20.7 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False | RMF3.8 | IEC 60601-1-3 | 7.2 |
| 459 | R0459 | Ionizing Radiation | Design Failure - Hardware | Tube voltage is excessively slow to rise or fall, low energy X-ray energy emitted | 2.0 | Consistent low energy X-ray emission leads to high Patient dose | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Sufficient filtration to remove low energy X-ray radiationDesign to IEC 60601-1-3 (Section 7.1 & 7.2) for filtration and x-ray tube voltage waveform | PRD2.11PRD20.7 | 1.0 | 4.0 | 1.0 | 2.0 | Yes | No | False | False | RMF3.8 | IEC 60601-1-3 | 7.2 |
| 1094 | R1094 | Ionizing Radiation | Design Failure - Hardware | Tube voltage is excessively slow to rise or fall, low energy X-ray energy emitted | 2.0 | Consistent low energy X-ray emission leads to high Patient dose | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Sufficient filtration to remove low energy X-ray radiationDesign to IEC 60601-1-3 (Section 7.1 & 7.2) for filtration and x-ray tube voltage waveform | PRD2.11PRD20.7 | 1.0 | 4.0 | 1.0 | 2.0 | Yes | No | False | False | RMF3.8 | IEC 60601-1-3 | 7.2 |
| 1095 | R1095 | Ionizing Radiation | Design Failure - Hardware | Tube voltage is excessively slow to rise or fall, low energy X-ray energy emitted | 2.0 | Consistent low energy X-ray emission leads to high Patient dose | 2.0 | Minor Radiation Stochastic Harm | 4.0 | 2.0 | 8.0 | Sufficient filtration to remove low energy X-ray radiationDesign to IEC 60601-1-3 (Section 7.1 & 7.2) for filtration and x-ray tube voltage waveform | PRD2.11PRD20.7 | 1.0 | 4.0 | 4.0 | 8.0 | Yes | No | False | False | RMF3.8 | IEC 60601-1-3 | 7.2 |
| 460 | R0460 | Ionizing Radiation | Design Failure - Hardware | Beam field size is larger than indicated | 3.0 | More patient anatomy than intended is included in image | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | X-ray field complies with accuracy requirements in IEC 60601-2-54 (section 203.8) and IEC 60601-2-43 (section 203.8) | PRD20.11 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.8.1 | IEC 60601-1 | 12.1 |
| 1096 | R1096 | Ionizing Radiation | Design Failure - Hardware | Beam field size is larger than indicated | 3.0 | More patient anatomy than intended is included in image | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | X-ray field complies with accuracy requirements in IEC 60601-2-54 (section 203.8) and IEC 60601-2-43 (section 203.8) | PRD20.11 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.8.1 | IEC 60601-1 | 12.1 |
| 461 | R0461 | Ionizing Radiation | Design Failure - Hardware | Beam field size is smaller than indicated and anatomical area of interest is cut off | 3.0 | Less patient anatomy than intended is included in image | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | X-ray field complies with accuracy requirements in IEC 60601-2-54 (section 203.8) and IEC 60601-2-43 (section 203.8) | PRD20.11 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.8.1 | IEC 60601-1 | 12.1 |
| 1098 | R1098 | Ionizing Radiation | Design Failure - Hardware | Beam field size is smaller than indicated and anatomical area of interest is cut off | 3.0 | Less patient anatomy than intended is included in image | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | X-ray field complies with accuracy requirements in IEC 60601-2-54 (section 203.8) and IEC 60601-2-43 (section 203.8) | PRD20.11 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.8.1 | IEC 60601-1 | 12.1 |
| 462 | R0462 | Ionizing Radiation | Design Failure - Hardware | Operator selects mAs normally, mAs control is not accurate to the actual set loading factors | 3.0 | mAs is different than Operator's expectations, image over- or under-exposed, not usable | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6)Beam current and voltage monitor | PRD20.9PRD20.7PRD2.2 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False | RMF1.8.1RMF3.2 | IEC 60601-2-54 | 203.6.4.3.104.6 |
| 1100 | R1100 | Ionizing Radiation | Design Failure - Hardware | Operator selects mAs normally, mAs control is not accurate to the actual set loading factors | 3.0 | mAs is different than Operator's expectations, image over- or under-exposed, not usable | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6)Beam current and voltage monitor | PRD20.9PRD20.7PRD2.2 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False | RMF1.8.1RMF3.2 | IEC 60601-2-54 | 203.6.4.3.104.6 |
| 1101 | R1101 | Ionizing Radiation | Design Failure - Hardware | Operator selects mAs normally, mAs control is not accurate to the actual set loading factors | 3.0 | mAs is different than Operator's expectations, image over- or under-exposed, not usable | 2.0 | Minor Radiation Stochastic Harm | 4.0 | 2.0 | 8.0 | IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6)Beam current and voltage monitor | PRD20.9PRD20.7PRD2.2 | 3.0 | 4.0 | 4.0 | 16.0 | Yes | No | False | False | RMF1.8.1RMF3.2 | IEC 60601-2-54 | 203.6.4.3.104.6 |
| 463 | R0463 | Ionizing Radiation | Design Failure - Hardware | Operator selects kV normally, kV control is not accurate to the actual set loading factors | 3.0 | kV is different than Operator's expectations, image over- or under-exposed, not usable | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6)Beam current and voltage monitor | PRD20.7PRD20.9PRD2.2 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False | RMF1.8.1RMF3.2 | IEC 60601-2-54 | 203.6.4.3.104.3 |
| 1102 | R1102 | Ionizing Radiation | Design Failure - Hardware | Operator selects kV normally, kV control is not accurate to the actual set loading factors | 3.0 | kV is different than Operator's expectations, image over- or under-exposed, not usable | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6)Beam current and voltage monitor | PRD20.7PRD20.9PRD2.2 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False | RMF1.8.1RMF3.2 | IEC 60601-2-54 | 203.6.4.3.104.3 |
| 1103 | R1103 | Ionizing Radiation | Design Failure - Hardware | Operator selects kV normally, kV control is not accurate to the actual set loading factors | 3.0 | kV is different than Operator's expectations, image over- or under-exposed, not usable | 2.0 | Minor Radiation Stochastic Harm | 4.0 | 2.0 | 8.0 | IEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6)Beam current and voltage monitor | PRD20.7PRD20.9PRD2.2 | 3.0 | 4.0 | 4.0 | 16.0 | Yes | No | False | False | RMF1.8.1RMF3.2 | IEC 60601-2-54 | 203.6.4.3.104.3 |
| 464 | R0464 | Ionizing Radiation | Design Failure - Hardware | Operator positions SID normally, SID Indication is not accurate to the actual set loading factor | 3.0 | SID is different than Operator's expectations, image over- or under-exposed, not usable | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6)Beam current and voltage monitor | PRD20.9PRD20.7PRD2.2 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False | RMF1.8.1RMF3.2 | IEC 60601-2-54 | 203.6.4.3.104.6 |
| 1104 | R1104 | Ionizing Radiation | Design Failure - Hardware | Operator positions SID normally, SID Indication is not accurate to the actual set loading factor | 3.0 | SID is different than Operator's expectations, image over- or under-exposed, not usable | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6)Beam current and voltage monitor | PRD20.9PRD20.7PRD2.2 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False | RMF1.8.1RMF3.2 | IEC 60601-2-54 | 203.6.4.3.104.6 |
| 465 | R0465 | Ionizing Radiation | Design Failure - Hardware | Operator positions SSD normally, SSD Indication is not accurate to the actual set loading factor | 3.0 | SSD is different than Operator's expectations, image over- or under-exposed, not usable | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6)Beam current and voltage monitor | PRD20.9PRD20.7PRD2.2 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False | RMF1.8.1RMF3.2 | IEC 60601-2-54 | 203.6.4.3.104.3 |
| 1106 | R1106 | Ionizing Radiation | Design Failure - Hardware | Operator positions SSD normally, SSD Indication is not accurate to the actual set loading factor | 3.0 | SSD is different than Operator's expectations, image over- or under-exposed, not usable | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6)Beam current and voltage monitor | PRD20.9PRD20.7PRD2.2 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False | RMF1.8.1RMF3.2 | IEC 60601-2-54 | 203.6.4.3.104.3 |
| 466 | R0466 | Ionizing Radiation | Design Failure - Hardware | Radiation output circuit has high variability and poor reproducibility, radiation quality variable | 3.0 | Radiation unexpectedly high or low, image non-diagnostic | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Comply with IEC 60601-2-54 EP specifications (section 201.4) | PRD20.11 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF5.1 | IEC 60601-2-54 | 201.4.3.101 |
| 1108 | R1108 | Ionizing Radiation | Design Failure - Hardware | Radiation output circuit has high variability and poor reproducibility, radiation quality variable | 3.0 | Radiation unexpectedly high or low, image non-diagnostic | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Comply with IEC 60601-2-54 EP specifications (section 201.4) | PRD20.11 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF5.1 | IEC 60601-2-54 | 201.4.3.101 |
| 1109 | R1109 | Ionizing Radiation | Design Failure - Hardware | Radiation output circuit has high variability and poor reproducibility, radiation quality variable | 3.0 | Radiation unexpectedly high or low, image non-diagnostic | 3.0 | Minor Radiation Stochastic Harm | 4.0 | 3.0 | 12.0 | Comply with IEC 60601-2-54 EP specifications (section 201.4) | PRD20.11 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF5.1 | IEC 60601-2-54 | 201.4.3.101 |
| 467 | R0467 | Ionizing Radiation | Design Failure - Hardware | Inconsistent radiation output vs actual/desired radiation output | 1.0 | Output higher than maximum intended dose | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | Design to IEC 60601-1-3 (Section 6) | PRD20.7 | 1.0 | 5.0 | 1.0 | 2.0 | Yes | No | False | False | RMF3.1 | IEC 60601-1-3 | 6.3.2 |
| 1110 | R1110 | Ionizing Radiation | Design Failure - Hardware | Inconsistent radiation output vs actual/desired radiation output | 1.0 | Output higher than maximum intended dose | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | Design to IEC 60601-1-3 (Section 6) | PRD20.7 | 1.0 | 5.0 | 1.0 | 2.0 | Yes | No | False | False | RMF3.1 | IEC 60601-1-3 | 6.3.2 |
| 1111 | R1111 | Ionizing Radiation | Design Failure - Hardware | Inconsistent radiation output vs actual/desired radiation output | 1.0 | Output higher than maximum intended dose | 3.0 | Minor Radiation Stochastic Harm | 4.0 | 2.0 | 8.0 | Design to IEC 60601-1-3 (Section 6) | PRD20.7 | 1.0 | 5.0 | 4.0 | 8.0 | Yes | No | False | False | RMF3.1 | IEC 60601-1-3 | 6.3.2 |
| 468 | R0468 | Ionizing Radiation | Design Failure - Hardware | Inconsistent radiation output vs actual/desired radiation output | 3.0 | Output lower than intended | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Design to IEC 60601-1-3 (Section 6) | PRD20.7 | 1.0 | 5.0 | 1.0 | 2.0 | Yes | No | False | False | RMF3.1 | IEC 60601-1-3 | 6.3.2 |
| 1112 | R1112 | Ionizing Radiation | Design Failure - Hardware | Inconsistent radiation output vs actual/desired radiation output | 3.0 | Output lower than intended | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Design to IEC 60601-1-3 (Section 6) | PRD20.7 | 1.0 | 5.0 | 1.0 | 2.0 | Yes | No | False | False | RMF3.1 | IEC 60601-1-3 | 6.3.2 |
| 469 | R0469 | Ionizing Radiation | Design Failure - Hardware | Inconsistent radiation output vs actual/desired radiation output | 3.0 | Output higher than intended | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Design to IEC 60601-1-3 (Section 6) | PRD20.7 | 1.0 | 5.0 | 1.0 | 2.0 | Yes | No | False | False | RMF3.1 | IEC 60601-1-3 | 6.3.2 |
| 1114 | R1114 | Ionizing Radiation | Design Failure - Hardware | Inconsistent radiation output vs actual/desired radiation output | 3.0 | Output higher than intended | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Design to IEC 60601-1-3 (Section 6) | PRD20.7 | 1.0 | 5.0 | 1.0 | 2.0 | Yes | No | False | False | RMF3.1 | IEC 60601-1-3 | 6.3.2 |
| 1115 | R1115 | Ionizing Radiation | Design Failure - Hardware | Inconsistent radiation output vs actual/desired radiation output | 3.0 | Output higher than intended | 4.0 | Minor Radiation Stochastic Harm | 4.0 | 4.0 | 16.0 | Design to IEC 60601-1-3 (Section 6) | PRD20.7 | 1.0 | 5.0 | 4.0 | 8.0 | Yes | No | False | False | RMF3.1 | IEC 60601-1-3 | 6.3.2 |
| 470 | R0470 | Ionizing Radiation | Software Error | Operator selects Single radiography mode but device triggers Fluoro or DDR | 2.0 | Captured image is not usable | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | Comply with IEC 60601-1 Section 12 | PRD20.5 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | False | False | RMF1.8.7 | IEC 60601-1-3 | 6.4.3 |
| 1116 | R1116 | Ionizing Radiation | Software Error | Operator selects Single radiography mode but device triggers Fluoro or DDR | 2.0 | Captured image is not usable | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | Comply with IEC 60601-1 Section 12 | PRD20.5 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | False | False | RMF1.8.7 | IEC 60601-1-3 | 6.4.3 |
| 471 | R0471 | Ionizing Radiation | Software Error | Operator selects Fluoro or DDR mode but device triggers Single X-ray | 2.0 | Captured image is not usable | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | Comply with IEC 60601-1 Section 12 | PRD20.5 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | False | False | RMF1.8.7 | IEC 60601-1-3 | 6.4.3 |
| 1118 | R1118 | Ionizing Radiation | Software Error | Operator selects Fluoro or DDR mode but device triggers Single X-ray | 2.0 | Captured image is not usable | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | Comply with IEC 60601-1 Section 12 | PRD20.5 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | False | False | RMF1.8.7 | IEC 60601-1-3 | 6.4.3 |
| 472 | R0472 | Ionizing Radiation | Software Error | Operator selects photography mode but device triggers one of the X-ray emitting modes | 2.0 | Patient unintentionally irradiated | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Comply with IEC 60601-1 Section 12 | PRD20.5 | 2.0 | 5.0 | 1.0 | 3.0 | Yes | No | False | False | RMF1.8.7 | IEC 60601-1-3 | 6.4.3 |
| 1119 | R1119 | Ionizing Radiation | Software Error | Operator selects photography mode but device triggers one of the X-ray emitting modes | 2.0 | Patient unintentionally irradiated | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Comply with IEC 60601-1 Section 12 | PRD20.5 | 2.0 | 5.0 | 1.0 | 3.0 | Yes | No | False | False | RMF1.8.7 | IEC 60601-1-3 | 6.4.3 |
| 473 | R0473 | Ionizing Radiation | Software Error | Device does not calculate correct exposure time | 3.0 | Exposure is longer than intended | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | IEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6) | PRD20.11PRD20.9PRD20.7 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False |  |  |  |
| 1121 | R1121 | Ionizing Radiation | Software Error | Device does not calculate correct exposure time | 3.0 | Exposure is longer than intended | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | IEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6) | PRD20.11PRD20.9PRD20.7 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False |  |  |  |
| 1122 | R1122 | Ionizing Radiation | Software Error | Device does not calculate correct exposure time | 3.0 | Exposure is longer than intended | 3.0 | Minor Radiation Stochastic Harm | 4.0 | 3.0 | 12.0 | IEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6) | PRD20.11PRD20.9PRD20.7 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False |  |  |  |
| 474 | R0474 | Ionizing Radiation | Software Error | Device does not calculate correct exposure time | 3.0 | Exposure is shorter than intended; the captured image is not usable | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6) | PRD20.11PRD20.9PRD20.7 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False |  |  |  |
| 1123 | R1123 | Ionizing Radiation | Software Error | Device does not calculate correct exposure time | 3.0 | Exposure is shorter than intended; the captured image is not usable | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6) | PRD20.11PRD20.9PRD20.7 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False |  |  |  |
| 1124 | R1124 | Ionizing Radiation | Software Error | Device does not calculate correct exposure time | 3.0 | Exposure is shorter than intended; the captured image is not usable | 2.0 | Minor Radiation Stochastic Harm | 4.0 | 2.0 | 8.0 | IEC 60601-2-54 (section 203.6)IEC 60601-2-28 (section 201.8)Comply with IEC 60601-1-3 (section 6) | PRD20.11PRD20.9PRD20.7 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False |  |  |  |
| 475 | R0475 | Ionizing Radiation | Design Failure - Hardware | No automatic intensity control | 2.0 | Not equipped to select precise loading factors for target anatomy | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Use of Deterministic Image Processing Algorithm | RSK_R010 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | False | False |  | IEC 60601-2-43 | 203.6.3.1 |
| 1125 | R1125 | Ionizing Radiation | Design Failure - Hardware | No automatic intensity control | 2.0 | Not equipped to select precise loading factors for target anatomy | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Use of Deterministic Image Processing Algorithm | RSK_R010 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | False | False |  | IEC 60601-2-43 | 203.6.3.1 |
| 476 | R0476 | Ionizing Radiation | Design Failure - Hardware | No automatic exposure control | 2.0 | Not equipped to select precise loading factors for target anatomy | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Use of Deterministic Image Processing Algorithm | RSK_R010 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | False | False |  |  |  |
| 1126 | R1126 | Ionizing Radiation | Design Failure - Hardware | No automatic exposure control | 2.0 | Not equipped to select precise loading factors for target anatomy | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Use of Deterministic Image Processing Algorithm | RSK_R010 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | False | False |  |  |  |
| 477 | R0477 | Ionizing Radiation | Software Error | Inaccurate DDR timer - too long | 3.0 | Increased Patient dose | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Comply with IEC 60601-2-54 (accuracy of loading factors) | PRD20.11 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.8.1 | IEC 60601-1 | 12.1 |
| 1127 | R1127 | Ionizing Radiation | Software Error | Inaccurate DDR timer - too long | 3.0 | Increased Patient dose | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Comply with IEC 60601-2-54 (accuracy of loading factors) | PRD20.11 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.8.1 | IEC 60601-1 | 12.1 |
| 1129 | R1129 | Ionizing Radiation | Software Error | Inaccurate DDR timer - too long | 3.0 | Captured image is not usable | 2.0 | Minor Radiation Stochastic Harm | 4.0 | 2.0 | 8.0 | Comply with IEC 60601-2-54 (accuracy of loading factors) | PRD20.11 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.8.1 | IEC 60601-1 | 12.1 |
| 478 | R0478 | Ionizing Radiation | Software Error | Inaccurate DDR timer - too short | 3.0 | Captured image is not usable | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Comply with IEC 60601-2-54 (accuracy of loading factors) | PRD20.11 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.8.1 | IEC 60601-1 | 12.1 |
| 1128 | R1128 | Ionizing Radiation | Software Error | Inaccurate DDR timer - too short | 3.0 | Captured image is not usable | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Comply with IEC 60601-2-54 (accuracy of loading factors) | PRD20.11 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.8.1 | IEC 60601-1 | 12.1 |
| 479 | R0479 | Ionizing Radiation | Software Error | Inaccurate fluoro timer - too long | 3.0 | Increased Patient dose | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Comply with IEC 60601-2-54 (accuracy of loading factors) | PRD20.11 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.8.1 | IEC 60601-1 | 12.1 |
| 1130 | R1130 | Ionizing Radiation | Software Error | Inaccurate fluoro timer - too long | 3.0 | Increased Patient dose | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Comply with IEC 60601-2-54 (accuracy of loading factors) | PRD20.11 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.8.1 | IEC 60601-1 | 12.1 |
| 1132 | R1132 | Ionizing Radiation | Software Error | Inaccurate fluoro timer - too long | 3.0 | Increased Patient dose | 2.0 | Minor Radiation Stochastic Harm | 4.0 | 2.0 | 8.0 | Comply with IEC 60601-2-54 (accuracy of loading factors) | PRD20.11 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.8.1 | IEC 60601-1 | 12.1 |
| 480 | R0480 | Ionizing Radiation | Software Error | Inaccurate fluoro timer - too short | 3.0 | Captured image is not usable | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Comply with IEC 60601-2-54 (accuracy of loading factors) | PRD20.11 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.8.1 | IEC 60601-1 | 12.1 |
| 1131 | R1131 | Ionizing Radiation | Software Error | Inaccurate fluoro timer - too short | 3.0 | Captured image is not usable | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Comply with IEC 60601-2-54 (accuracy of loading factors) | PRD20.11 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.8.1 | IEC 60601-1 | 12.1 |
| 483 | R0483 | Ionizing Radiation | Use Errors | User does not know the appropriate technique for the anatomy and view | 3.0 | Patient anatomy over- or under-exposed; image must be retaken (Single/DDR/Fluoro) | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IFU - Imaging technique recommendations | IFU.92 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1133 | R1133 | Ionizing Radiation | Use Errors | User does not know the appropriate technique for the anatomy and view | 3.0 | Patient anatomy over- or under-exposed; image must be retaken (Single/DDR/Fluoro) | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU - Imaging technique recommendations | IFU.92 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 484 | R0484 | Ionizing Radiation | Use Errors | User does not know the appropriate technique for the anatomy and view | 3.0 | Patient anatomy irradiated more than necessary; image still usable (Single/DDR/Fluoro) | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IFU - Imaging technique recommendations | IFU.92 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1064 | R1064 | Ionizing Radiation | Use Errors | User does not know the appropriate technique for the anatomy and view | 3.0 | Patient anatomy irradiated more than necessary; image still usable (Single/DDR/Fluoro) | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU - Imaging technique recommendations | IFU.92 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 487 | R0487 | Ionizing Radiation | Software Error | Communications Lockup | 3.0 | Device frozen in firing state | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Heartbeat MonitoringWatchdog | RSK_R012RSK_R013 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | False | False |  |  |  |
| 1139 | R1139 | Ionizing Radiation | Software Error | Communications Lockup | 3.0 | Device frozen in firing state | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Heartbeat MonitoringWatchdog | RSK_R012RSK_R013 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | False | False |  |  |  |
| 1140 | R1140 | Ionizing Radiation | Software Error | Communications Lockup | 3.0 | Device frozen in firing state | 3.0 | Minor Radiation Stochastic Harm | 4.0 | 3.0 | 12.0 | Heartbeat MonitoringWatchdog | RSK_R012RSK_R013 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | False |  |  |  |
| 488 | R0488 | Ionizing Radiation | Software Error | Firmware Timer failure, firmware not functioning properly | 3.0 | Device frozen in firing state | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Heartbeat MonitoringWatchdog | RSK_R012RSK_R013 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | False | False |  |  |  |
| 1143 | R1143 | Ionizing Radiation | Software Error | Firmware Timer failure, firmware not functioning properly | 3.0 | Device frozen in firing state | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Heartbeat MonitoringWatchdog | RSK_R012RSK_R013 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | False | False |  |  |  |
| 1144 | R1144 | Ionizing Radiation | Software Error | Firmware Timer failure, firmware not functioning properly | 3.0 | Device frozen in firing state | 3.0 | Minor Radiation Stochastic Harm | 4.0 | 3.0 | 12.0 | Heartbeat MonitoringWatchdog | RSK_R012RSK_R013 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | False |  |  |  |
| 489 | R0489 | Ionizing Radiation | Software Error | Loss of Communication | 3.0 | Device frozen in firing state | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Monitor For Loss of Communication And Fail Safe When Detected or Heartbeat lostWatchdog | RSK_R146RSK_R013 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | False | False |  |  |  |
| 1150 | R1150 | Ionizing Radiation | Software Error | Loss of Communication | 3.0 | Device frozen in firing state | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Monitor For Loss of Communication And Fail Safe When Detected or Heartbeat lostWatchdog | RSK_R146RSK_R013 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | False | False |  |  |  |
| 1151 | R1151 | Ionizing Radiation | Software Error | Loss of Communication | 3.0 | Device frozen in firing state | 2.0 | Minor Radiation Stochastic Harm | 4.0 | 2.0 | 8.0 | Monitor For Loss of Communication And Fail Safe When Detected or Heartbeat lostWatchdog | RSK_R146RSK_R013 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | False |  |  |  |
| 490 | R0490 | Ionizing Radiation | Software Error | Operator releases trigger, device software does not cease emissions | 3.0 | Exposure continues after user attempts to terminate DDR or Fluoro capture | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | HeartbeatMax of 20 s emission for DDRMax of 20 s emission for fluoroX-ray tube emission shall stop after the control is released and before more than one additional radiation pulse has been emitted | RSK_R012PRD2.7PRD2.19PRD8.37 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | False | False |  |  |  |
| 1157 | R1157 | Ionizing Radiation | Software Error | Operator releases trigger, device software does not cease emissions | 3.0 | Exposure continues after user attempts to terminate DDR or Fluoro capture | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | HeartbeatMax of 20 s emission for DDRMax of 20 s emission for fluoroX-ray tube emission shall stop after the control is released and before more than one additional radiation pulse has been emitted | RSK_R012PRD2.7PRD2.19PRD8.37 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | False | False |  |  |  |
| 1158 | R1158 | Ionizing Radiation | Software Error | Operator releases trigger, device software does not cease emissions | 3.0 | Exposure continues after user attempts to terminate DDR or Fluoro capture | 2.0 | Minor Radiation Stochastic Harm | 4.0 | 2.0 | 8.0 | HeartbeatMax of 20 s emission for DDRMax of 20 s emission for fluoroX-ray tube emission shall stop after the control is released and before more than one additional radiation pulse has been emitted | RSK_R012PRD2.7PRD2.19PRD8.37 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | False |  |  |  |
| 491 | R0491 | Ionizing Radiation | Design Failure - Hardware | Emitter trigger jammed during DDR or Fluoro capture | 3.0 | Exposure continues after user attempts to terminate DDR or Fluoro capture | 1.0 | Minor Radiation Tissue Reaction | 4.0 | 2.0 | 8.0 | X-ray Trigger on Emitter contains a sliding trigger button with a trigger button cover | RSK_R329 | 3.0 | 2.0 | 4.0 | 8.0 | Yes | No | False | False |  |  |  |
| 1164 | R1164 | Ionizing Radiation | Design Failure - Hardware | Emitter trigger jammed during DDR or Fluoro capture | 3.0 | Exposure continues after user attempts to terminate DDR or Fluoro capture | 2.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | X-ray Trigger on Emitter contains a sliding trigger button with a trigger button cover | RSK_R329 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | False | False |  |  |  |
| 1165 | R1165 | Ionizing Radiation | Design Failure - Hardware | Emitter trigger jammed during DDR or Fluoro capture | 3.0 | Exposure continues after user attempts to terminate DDR or Fluoro capture | 2.0 | Minor Radiation Stochastic Harm | 4.0 | 2.0 | 8.0 | X-ray Trigger on Emitter contains a sliding trigger button with a trigger button cover | RSK_R329 | 3.0 | 2.0 | 4.0 | 8.0 | Yes | No | False | False |  |  |  |
| 492 | R0492 | Ionizing Radiation | Design Failure - Hardware | Emitter trigger jammed during DDR or Fluoro capture | 3.0 | Exposure continues after user attempts to terminate DDR or Fluoro capture | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Debounce circuit on trigger signalExposure Data TrackingFluoro limit of 20s with cooldown | RSK_R053RSK_R048PRD2.19 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | False | False |  |  |  |
| 1166 | R1166 | Ionizing Radiation | Design Failure - Hardware | Emitter trigger jammed during DDR or Fluoro capture | 3.0 | Exposure continues after user attempts to terminate DDR or Fluoro capture | 2.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | Debounce circuit on trigger signalExposure Data TrackingFluoro limit of 20s with cooldown | RSK_R053RSK_R048PRD2.19 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | False | False |  |  |  |
| 1167 | R1167 | Ionizing Radiation | Design Failure - Hardware | Emitter trigger jammed during DDR or Fluoro capture | 3.0 | Exposure continues after user attempts to terminate DDR or Fluoro capture | 1.0 | Minor Radiation Stochastic Harm | 4.0 | 2.0 | 8.0 | Debounce circuit on trigger signalExposure Data TrackingFluoro limit of 20s with cooldown | RSK_R053RSK_R048PRD2.19 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | False |  |  |  |
| 493 | R0493 | Ionizing Radiation | Software Error | Foot Pedal firmware connection bug, send firing signal continuously | 3.0 | Device fires without trigger actuation | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Footpedal Signal Forward Error Correction Footpedal Heartbeat Signal | RSK_R345RSK_R012 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | False | False |  |  |  |
| 1170 | R1170 | Ionizing Radiation | Software Error | Foot Pedal firmware connection bug, send firing signal continuously | 3.0 | Device fires without trigger actuation | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Footpedal Signal Forward Error Correction Footpedal Heartbeat Signal | RSK_R345RSK_R012 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False |  |  |  |
| 1171 | R1171 | Ionizing Radiation | Software Error | Foot Pedal firmware connection bug, send firing signal continuously | 3.0 | Device fires without trigger actuation | 2.0 | Minor Radiation Stochastic Harm | 4.0 | 2.0 | 8.0 | Footpedal Signal Forward Error Correction Footpedal Heartbeat Signal | RSK_R345RSK_R012 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False |  |  |  |
| 494 | R0494 | Ionizing Radiation | Interoperability | Faulty Foot Pedal to Emitter connection | 3.0 | Device does not cease emissions when Operator releases Foot Pedal | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Debounce circuit on trigger signalFluoro limit of 20s with cooldownSingle-shot cooldownDDR cooldownFootpedal Signal Forward Error Correction Footpedal Heartbeat Signal | RSK_R053PRD2.19PRD8.15PRD8.17RSK_R345RSK_R012 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.12.1 | IEC 60601-1 | 16.1 |
| 1177 | R1177 | Ionizing Radiation | Interoperability | Faulty Foot Pedal to Emitter connection | 3.0 | Device does not cease emissions when Operator releases Foot Pedal | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Debounce circuit on trigger signalFluoro limit of 20s with cooldownSingle-shot cooldownDDR cooldownFootpedal Signal Forward Error Correction Footpedal Heartbeat Signal | RSK_R053PRD2.19PRD8.15PRD8.17RSK_R345RSK_R012 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.12.1 | IEC 60601-1 | 16.1 |
| 1178 | R1178 | Ionizing Radiation | Interoperability | Faulty Foot Pedal to Emitter connection | 3.0 | Device does not cease emissions when Operator releases Foot Pedal | 2.0 | Minor Radiation Stochastic Harm | 4.0 | 2.0 | 8.0 | Debounce circuit on trigger signalFluoro limit of 20s with cooldownSingle-shot cooldownDDR cooldownFootpedal Signal Forward Error Correction Footpedal Heartbeat Signal | RSK_R053PRD2.19PRD8.15PRD8.17RSK_R345RSK_R012 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF1.12.1 | IEC 60601-1 | 16.1 |
| 495 | R0495 | Ionizing Radiation | Interoperability | Faulty Foot Pedal to Emitter connection | 3.0 | Exposure unexpectedly stops during DDR or Fluoro capture | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Footpedal Signal Forward Error Correction Footpedal Heartbeat Signal | RSK_R345RSK_R012 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | False | False | RMF1.12.1 | IEC 60601-1 | 16.1 |
| 1184 | R1184 | Ionizing Radiation | Interoperability | Faulty Foot Pedal to Emitter connection | 3.0 | Exposure unexpectedly stops during DDR or Fluoro capture | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Footpedal Signal Forward Error Correction Footpedal Heartbeat Signal | RSK_R345RSK_R012 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | False | False | RMF1.12.1 | IEC 60601-1 | 16.1 |
| 1185 | R1185 | Ionizing Radiation | Interoperability | Faulty Foot Pedal to Emitter connection | 3.0 | Exposure unexpectedly stops during DDR or Fluoro capture | 3.0 | Minor Radiation Stochastic Harm | 4.0 | 3.0 | 12.0 | Footpedal Signal Forward Error Correction Footpedal Heartbeat Signal | RSK_R345RSK_R012 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False | RMF1.12.1 | IEC 60601-1 | 16.1 |
| 496 | R0496 | Ionizing Radiation | Design Failure - Hardware | Tube current fault | 3.0 | Device fires without trigger actuation | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | HW controlled unexpected tube current interlock faultHV gen requires active FW initiative | RSK_R139RSK_R033 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | False | False |  |  |  |
| 1186 | R1186 | Ionizing Radiation | Design Failure - Hardware | Tube current fault | 3.0 | Device fires without trigger actuation | 2.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | HW controlled unexpected tube current interlock faultHV gen requires active FW initiative | RSK_R139RSK_R033 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | False | False |  |  |  |
| 1187 | R1187 | Ionizing Radiation | Design Failure - Hardware | Tube current fault | 3.0 | Device fires without trigger actuation | 2.0 | Minor Radiation Stochastic Harm | 4.0 | 2.0 | 8.0 | HW controlled unexpected tube current interlock faultHV gen requires active FW initiative | RSK_R139RSK_R033 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | False |  |  |  |
| 497 | R0497 | Ionizing Radiation | Use Errors | Operator holds or double clicks trigger or pedal causing an unintentional trigger | 5.0 | Device fires more than intended | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 5.0 | 5.0 | Software disallows more than a single radiographic image in 2 seconds | PRD8.15 | 5.0 | 5.0 | 1.0 | 5.0 | Yes | No | False | True |  |  |  |
| 1188 | R1188 | Ionizing Radiation | Use Errors | Operator holds or double clicks trigger or pedal causing an unintentional trigger | 5.0 | Device fires more than intended | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 5.0 | 5.0 | Software disallows more than a single radiographic image in 2 seconds | PRD8.15 | 5.0 | 5.0 | 1.0 | 5.0 | Yes | No | False | True |  |  |  |
| 498 | R0498 | Ionizing Radiation | Use Errors | Operator connects non-approved USB-C cord for charging | 3.0 | Excess voltage delivered to Emitter power port and shorts function; device fires without trigger actuation | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Include Peripheral Isolation | PRD20.4 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | True |  |  |  |
| 1190 | R1190 | Ionizing Radiation | Use Errors | Operator connects non-approved USB-C cord for charging | 3.0 | Excess voltage delivered to Emitter power port and shorts function; device fires without trigger actuation | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Include Peripheral Isolation | PRD20.4 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | True |  |  |  |
| 499 | R0499 | Ionizing Radiation | Use Errors | Operator connects non-approved USB-C cord for charging | 3.0 | Excess voltage delivered to Emitter power port and shorts function; device continually fires without trigger actuation | 3.0 | Minor Radiation Stochastic Harm | 4.0 | 3.0 | 12.0 | Include Peripheral Isolation | PRD20.4 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True |  |  |  |
| 500 | R0500 | Ionizing Radiation | Design Failure - Hardware | Insufficient filtration of beam in X-ray assembly | 5.0 | Poor beam quality; low energy X-ray not sufficiently filtered | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 5.0 | 5.0 | IEC 60601-2-54 (section 203.7)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6) | PRD20.11PRD20.9PRD20.7 | 5.0 | 5.0 | 1.0 | 5.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False |  |  |  |
| 1191 | R1191 | Ionizing Radiation | Design Failure - Hardware | Insufficient filtration of beam in X-ray assembly | 5.0 | Poor beam quality; low energy X-ray not sufficiently filtered | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 5.0 | 5.0 | IEC 60601-2-54 (section 203.7)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6) | PRD20.11PRD20.9PRD20.7 | 5.0 | 5.0 | 1.0 | 5.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False |  |  |  |
| 1335 | R1335 | Ionizing Radiation | Design Failure - Hardware | Insufficient filtration of beam in X-ray assembly | 5.0 | Poor beam quality; low energy X-ray not sufficiently filtered | 5.0 | Minor Radiation Stochastic Harm | 4.0 | 5.0 | 20.0 | IEC 60601-2-54 (section 203.7)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6) | PRD20.11PRD20.9PRD20.7 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False |  |  |  |
| 501 | R0501 | Ionizing Radiation | Design Failure - Hardware | Insufficient filtration of beam in X-ray assembly | 3.0 | Poor beam quality; unusable image | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IEC 60601-2-54 (section 203.7)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6) | PRD20.11PRD20.9PRD20.7 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False |  |  |  |
| 1192 | R1192 | Ionizing Radiation | Design Failure - Hardware | Insufficient filtration of beam in X-ray assembly | 3.0 | Poor beam quality; unusable image | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IEC 60601-2-54 (section 203.7)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6) | PRD20.11PRD20.9PRD20.7 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False |  |  |  |
| 1193 | R1193 | Ionizing Radiation | Design Failure - Hardware | Insufficient filtration of beam in X-ray assembly | 3.0 | Poor beam quality; unusable image | 4.0 | Minor Radiation Stochastic Harm | 4.0 | 4.0 | 16.0 | IEC 60601-2-54 (section 203.7)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6) | PRD20.11PRD20.9PRD20.7 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False |  |  |  |
| 502 | R0502 | Ionizing Radiation | Design Failure - Hardware | Insufficient filtration of beam in X-ray assembly | 3.0 | Increased intensity of incident radation | 2.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | IEC 60601-2-54 (section 203.7)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6) | PRD20.11PRD20.9PRD20.7 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False |  |  |  |
| 1194 | R1194 | Ionizing Radiation | Design Failure - Hardware | Insufficient filtration of beam in X-ray assembly | 3.0 | Increased intensity of incident radation | 2.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | IEC 60601-2-54 (section 203.7)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6) | PRD20.11PRD20.9PRD20.7 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False |  |  |  |
| 1195 | R1195 | Ionizing Radiation | Design Failure - Hardware | Insufficient filtration of beam in X-ray assembly | 3.0 | Increased intensity of incident radation | 1.0 | Minor Radiation Stochastic Harm | 4.0 | 2.0 | 8.0 | IEC 60601-2-54 (section 203.7)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6) | PRD20.11PRD20.9PRD20.7 | 3.0 | 2.0 | 4.0 | 8.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False |  |  |  |
| 503 | R0503 | Ionizing Radiation | Design Failure - Hardware | Insufficient Detector absorption | 3.0 | Increased scatter radiation | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | 60601-2-28 (section 201.12) | PRD20.9 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | False | False |  |  |  |
| 1199 | R1199 | Ionizing Radiation | Design Failure - Hardware | Insufficient Detector absorption | 3.0 | Increased scatter radiation | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | 60601-2-28 (section 201.12) | PRD20.9 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | False | False |  |  |  |
| 1200 | R1200 | Ionizing Radiation | Design Failure - Hardware | Insufficient Detector absorption | 3.0 | Increased scatter radiation | 3.0 | Minor Radiation Stochastic Harm | 4.0 | 3.0 | 12.0 | 60601-2-28 (section 201.12) | PRD20.9 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | False |  |  |  |
| 504 | R0504 | Ionizing Radiation | Design Failure - Hardware | Insufficient internal/backscatter shielding | 5.0 | Operator is not sufficiently shielded from scatter radiation | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 5.0 | 5.0 | IEC 60601-2-54 (section 203.8)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6) | PRD20.11PRD20.9PRD20.7 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False |  |  |  |
| 1204 | R1204 | Ionizing Radiation | Design Failure - Hardware | Insufficient internal/backscatter shielding | 5.0 | Operator is not sufficiently shielded from scatter radiation | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 5.0 | 5.0 | IEC 60601-2-54 (section 203.8)IEC 60601-2-28 (section 201.10)Comply with IEC 60601-1-3 (section 6) | PRD20.11PRD20.9PRD20.7 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False |  |  |  |
| 505 | R0505 | Ionizing Radiation | Design Failure - Hardware | Cassette enclosure and internal stack-up above Detector contribute to high attenuation | 3.0 | Insufficient radiation passes to Detector from Emitter; unusable image | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Compliance to IEC 60601-2-54 (section 203.10) | PRD20.11 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF3.12 | IEC 60601-1-3 | 10.1 |
| 1209 | R1209 | Ionizing Radiation | Design Failure - Hardware | Cassette enclosure and internal stack-up above Detector contribute to high attenuation | 3.0 | Insufficient radiation passes to Detector from Emitter; unusable image | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Compliance to IEC 60601-2-54 (section 203.10) | PRD20.11 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF3.12 | IEC 60601-1-3 | 10.1 |
| 506 | R0506 | Ionizing Radiation | Design Failure - Hardware | Cassette enclosure and internal stack-up above Detector contribute to high attenuation | 3.0 | Increased scatter radiation | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Compliance to IEC 60601-2-54 (section 203.10) | PRD20.11 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF3.12 | IEC 60601-1-3 | 10.1 |
| 1211 | R1211 | Ionizing Radiation | Design Failure - Hardware | Cassette enclosure and internal stack-up above Detector contribute to high attenuation | 3.0 | Increased scatter radiation | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Compliance to IEC 60601-2-54 (section 203.10) | PRD20.11 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF3.12 | IEC 60601-1-3 | 10.1 |
| 1212 | R1212 | Ionizing Radiation | Design Failure - Hardware | Cassette enclosure and internal stack-up above Detector contribute to high attenuation | 3.0 | Increased scatter radiation | 3.0 | Minor Radiation Stochastic Harm | 4.0 | 3.0 | 12.0 | Compliance to IEC 60601-2-54 (section 203.10) | PRD20.11 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF3.12 | IEC 60601-1-3 | 10.1 |
| 507 | R0507 | Ionizing Radiation | Use Errors | Operator places objects not intended to be imaged in the X-ray beam during use | 4.0 | Insufficient radiation passes to Detector from Emitter; (Single/DDR/Fluoro) | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 5.0 | 5.0 | Compliance to IEC 60601-2-54 (section 203.10)IFU cautions to not place objects in the path of the X-ray beam | PRD20.11IFU.174 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True | RMF3.12 | IEC 60601-1-3 | 10.1 |
| 1079 | R1079 | Ionizing Radiation | Use Errors | Operator places objects not intended to be imaged in the X-ray beam during use | 4.0 | Insufficient radiation passes to Detector from Emitter; (Single/DDR/Fluoro) | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 5.0 | 5.0 | Compliance to IEC 60601-2-54 (section 203.10)IFU cautions to not place objects in the path of the X-ray beam | PRD20.11IFU.174 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True | RMF3.12 | IEC 60601-1-3 | 10.1 |
| 509 | R0509 | Ionizing Radiation | Use Errors | Operator places objects not intended to be imaged in the X-ray beam during use | 4.0 | Objects incident on X-ray beam create artifacts in image; unusable image | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 5.0 | 5.0 | Compliance to IEC 60601-2-54 (section 203.10) | PRD20.11 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True | RMF3.12 | IEC 60601-1-3 | 10.1 |
| 1217 | R1217 | Ionizing Radiation | Use Errors | Operator places objects not intended to be imaged in the X-ray beam during use | 4.0 | Objects incident on X-ray beam create artifacts in image; unusable image | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 5.0 | 5.0 | Compliance to IEC 60601-2-54 (section 203.10) | PRD20.11 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True | RMF3.12 | IEC 60601-1-3 | 10.1 |
| 512 | R0512 | Ionizing Radiation | Use Errors | Operator does not wear radiation PPE during emission in an exam | 4.0 | Operator exposed to scatter radiation | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 5.0 | 5.0 | IFU - to report residual and scatter dataIFU - advise on ways to minimize operator irradiationIFU - warning to wear PPE | IFU.522IFU.362IFU.116 | 1.0 | 4.0 | 1.0 | 2.0 | Yes | No | True | True | RMF3.17 | IEC 60601-1-3 | 13.3 |
| 1240 | R1240 | Ionizing Radiation | Use Errors | Operator does not wear radiation PPE during emission in an exam | 4.0 | Operator exposed to scatter radiation | 2.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | IFU - to report residual and scatter dataIFU - advise on ways to minimize operator irradiationIFU - warning to wear PPE | PRD20.11PRD17.8IFU.522IFU.362IFU.116 | 1.0 | 4.0 | 1.0 | 2.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True | RMF3.17 | IEC 60601-1-3 | 13.3 |
| 1220 | R1220 | Ionizing Radiation | Use Errors | Operator does not wear radiation PPE during emission in an exam | 4.0 | Operator exposed to scatter radiation | 1.0 | Minor Radiation Stochastic Harm | 4.0 | 2.0 | 8.0 | Scatter limits are below permissible limits, comply with IEC 60601-2-54 (Section 203.13.4.101)Distance activiation method provided | PRD20.11PRD17.8IFU.522IFU.362IFU.116 | 1.0 | 4.0 | 4.0 | 8.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True | RMF3.17 | IEC 60601-1-3 | 13.3 |
| 513 | R0513 | Ionizing Radiation | Design Failure - Hardware | High residual capacitive energy | 3.0 | Unexpected leakage - energized tube when not initiating X-rays (phantom beam current) | 5.0 | Moderate Radiation Stochastic Harm | 7.0 | 4.0 | 28.0 | Comply with IEC 60601-1-3 (section 12)Comply with IEC 60601-2-54 (section 201.10)Bleed-off circuit (for capacitive energies) | PRD20.7PRD20.11RSK_R098 | 1.0 | 4.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF3.14 | IEC 60601-1-3 | 12.1 |
| 1336 | R1336 | Ionizing Radiation | Design Failure - Hardware | High residual capacitive energy | 3.0 | Unexpected leakage - energized tube when not initiating X-rays (phantom beam current) | 5.0 | Minor Radiation Tissue Reaction | 4.0 | 4.0 | 16.0 | Comply with IEC 60601-1-3 (section 12)Comply with IEC 60601-2-54 (section 201.10)Bleed-off circuit (for capacitive energies) | PRD20.7PRD20.11RSK_R098 | 1.0 | 4.0 | 4.0 | 8.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF3.14 | IEC 60601-1-3 | 12.1 |
| 514 | R0514 | Ionizing Radiation | Design Failure - Hardware | Insufficient shielding/potting around X-ray tube | 5.0 | Radiation leakage from X-ray tube to the environment | 5.0 | Moderate Radiation Stochastic Harm | 7.0 | 5.0 | 35.0 | Tube Shielding/pottingComply to 60601-2-28 (section 201.12)Design a Tube Shield/potting of Equivalent Lead Thickness | PRD2.1PRD20.9PRD2.1 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | False | RMF3.14 | IEC 60601-1-3 | 12.1 |
| 1223 | R1223 | Ionizing Radiation | Design Failure - Hardware | Insufficient shielding/potting around X-ray tube | 5.0 | Radiation leakage from X-ray tube to the environment | 5.0 | Minor Radiation Tissue Reaction | 4.0 | 5.0 | 20.0 | Tube Shielding/pottingComply to 60601-2-28 (section 201.12)Design a Tube Shield/potting of Equivalent Lead Thickness | PRD2.1PRD20.9PRD2.1 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | False | RMF3.14 | IEC 60601-1-3 | 12.1 |
| 515 | R0515 | Ionizing Radiation | Use Errors | Operator positions Emitter such that the x-ray field falls outside the Active Area and triggers a single X-ray for any reason (unintentional trigger actuation, etc.) | 4.0 | Excess X-ray energy emitted outside useful Active Area | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 5.0 | 5.0 | The device SW contains an interlock to restrict the beam to the active area, complies with IEC 60601-1-3 (Section 8)The device terminates x-rays if any part of the projected x-ray field is outside image reception area | PRD20.7PRD8.14 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | No | False | True | RMF3.9 | IEC 60601-1-3 | 8.1 |
| 1292 | R1292 | Ionizing Radiation | Use Errors | Operator positions Emitter such that the x-ray field falls outside the Active Area and triggers a single X-ray for any reason (unintentional trigger actuation, etc.) | 4.0 | Excess X-ray energy emitted outside useful Active Area | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 5.0 | 5.0 | The device SW contains an interlock to restrict the beam to the active area, complies with IEC 60601-1-3 (Section 8)The device terminates x-rays if any part of the projected x-ray field is outside image reception area | PRD20.7PRD8.14 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | No | False | True | RMF3.9 | IEC 60601-1-3 | 8.1 |
| 517 | R0517 | Ionizing Radiation | Design Failure - Hardware | Insufficient automatic collimation - aperture can be larger than usable Detector area | 4.0 | X-ray beam outside Active Area | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | The device SW contains an interlock to restrict the beam to the active area, complies with IEC 60601-1-3 (Section 8) | PRD20.7 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False | RMF3.10 | IEC 60601-1-3 | 8.5.3 |
| 1325 | R1325 | Ionizing Radiation | Design Failure - Hardware | Insufficient automatic collimation - aperture can be larger than usable Detector area | 4.0 | X-ray beam outside Active Area | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | The device SW contains an interlock to restrict the beam to the active area, complies with IEC 60601-1-3 (Section 8) | PRD20.7 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False | RMF3.10 | IEC 60601-1-3 | 8.5.3 |
| 518 | R0518 | Ionizing Radiation | Design Failure - Hardware | Excessive automatic collimation - aperture can be smaller than realistic Patient anatomy size | 4.0 | Target Patient anatomy not sufficiently captured; unusable image  (Single/DDR/Fluoro) | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Graphical representation of expected x-ray field provided in Viewfinder | PRD4.6 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True | RMF1.11.7 | IEC 60601-1 | 15.4.5 |
| 1267 | R1267 | Ionizing Radiation | Design Failure - Hardware | Excessive automatic collimation - aperture can be smaller than realistic Patient anatomy size | 4.0 | Target Patient anatomy not sufficiently captured; unusable image  (Single/DDR/Fluoro) | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Graphical representation of expected x-ray field provided in Viewfinder | PRD4.6 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True | RMF1.11.7 | IEC 60601-1 | 15.4.5 |
| 519 | R0519 | Ionizing Radiation | Software Error | Automatic collimator collimates to field size larger than selected (out of spec) | 3.0 | X-ray beam outside Active Area | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Computed or predicted x-ray field size at all sizes complies with correspondance requirements of 60601-2-43 Clause 203.8.5.3 | PRD20.13 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False |  |  |  |
| 1326 | R1326 | Ionizing Radiation | Software Error | Automatic collimator collimates to field size larger than selected (out of spec) | 3.0 | X-ray beam outside Active Area | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Computed or predicted x-ray field size at all sizes complies with correspondance requirements of 60601-2-43 Clause 203.8.5.3 | PRD20.13 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False |  |  |  |
| 520 | R0520 | Ionizing Radiation | Software Error | Automatic collimator collimates to size smaller than selected (out of spec) | 3.0 | Target Patient anatomy not sufficiently captured; unusable image | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Computed or predicted x-ray field size at all sizes complies with correspondance requirements of 60601-2-43 Clause 203.8.5.3 | PRD20.13 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False |  |  |  |
| 1327 | R1327 | Ionizing Radiation | Software Error | Automatic collimator collimates to size smaller than selected (out of spec) | 3.0 | Target Patient anatomy not sufficiently captured; unusable image | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Computed or predicted x-ray field size at all sizes complies with correspondance requirements of 60601-2-43 Clause 203.8.5.3 | PRD20.13 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False |  |  |  |
| 521 | R0521 | Ionizing Radiation | Use Errors | Operator positions target Patient anatomy outside of Active Area | 4.0 | Target Patient anatomy not sufficiently captured; unusable image  (Single/DDR/Fluoro) | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Active Area shown in UI | PRD4.4 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1076 | R1076 | Ionizing Radiation | Use Errors | Operator positions target Patient anatomy outside of Active Area | 4.0 | Target Patient anatomy not sufficiently captured; unusable image  (Single/DDR/Fluoro) | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Active Area shown in UI | PRD4.4 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 522 | R0522 | Ionizing Radiation | Bad UI | Detachable parts (Pucks) not identifiable; Operator cannot identify correct Puck for use | 3.0 | Field size larger than intended; image still usable | 2.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | Detachable parts (Pucks) are labeled | RSK_R364 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  | IEC 60601-1 | 7.2.2 |
| 1034 | R1034 | Ionizing Radiation | Bad UI | Detachable parts (Pucks) not identifiable; Operator cannot identify correct Puck for use | 3.0 | Field size larger than intended; image still usable | 2.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | Detachable parts (Pucks) are labeled | RSK_R364 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  | IEC 60601-1 | 7.2.2 |
| 523 | R0523 | Ionizing Radiation | Bad UI | Detachable parts (Pucks) not identifiable; Operator cannot identify correct Puck for use | 3.0 | Target Patient anatomy not sufficiently captured; unusable image | 2.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | Detachable parts (Pucks) are labeled | RSK_R364 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  | IEC 60601-1 | 7.2.2 |
| 1035 | R1035 | Ionizing Radiation | Bad UI | Detachable parts (Pucks) not identifiable; Operator cannot identify correct Puck for use | 3.0 | Target Patient anatomy not sufficiently captured; unusable image | 2.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | Detachable parts (Pucks) are labeled | RSK_R364 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  | IEC 60601-1 | 7.2.2 |
| 526 | R0526 | Ionizing Radiation | Use Errors | Operator does not install pucks | 3.0 | Field size larger than intended; image still usable | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | IFU - collimation sizing and how to choose a puck | IFU.183 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1038 | R1038 | Ionizing Radiation | Use Errors | Operator does not install pucks | 3.0 | Field size larger than intended; image still usable | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | IFU - collimation sizing and how to choose a puck | IFU.183 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 527 | R0527 | Ionizing Radiation | Use Errors | Operator applies the incorrect puck size for their application | 3.0 | Field size larger than intended; image still usable | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | IFU - collimation sizing and how to choose a puckViewfinder displays X-ray field indicator | IFU.183PRD4.3 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1036 | R1036 | Ionizing Radiation | Use Errors | Operator applies the incorrect puck size for their application | 3.0 | Field size larger than intended; image still usable | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | IFU - collimation sizing and how to choose a puckViewfinder displays X-ray field indicator | IFU.415PRD4.3 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 528 | R0528 | Ionizing Radiation | Use Errors | Operator applies the incorrect puck size for their application | 3.0 | Target Patient anatomy not sufficiently captured; unusable image | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | IFU - collimation sizing and how to choose a puckViewfinder displays X-ray field indicator | IFU.183PRD4.3 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1037 | R1037 | Ionizing Radiation | Use Errors | Operator applies the incorrect puck size for their application | 3.0 | Target Patient anatomy not sufficiently captured; unusable image | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | IFU - collimation sizing and how to choose a puckViewfinder displays X-ray field indicator | IFU.183PRD4.3 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 529 | R0529 | Ionizing Radiation | Use Errors | Operator installs intended puck size, selects unintended puck size in Device App | 3.0 | X-ray beam outside Active Area | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | IFU - collimation sizing and how to choose a puck | IFU.183 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1042 | R1042 | Ionizing Radiation | Use Errors | Operator installs intended puck size, selects unintended puck size in Device App | 3.0 | X-ray beam outside Active Area | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | IFU - collimation sizing and how to choose a puck | IFU.183 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 530 | R0530 | Ionizing Radiation | Use Errors | Operator installs intended puck size, selects unintended puck size in Device App | 3.0 | Represented field size is bigger than actual field size, anatomy cut off | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | IFU - collimation sizing and how to choose a puck | IFU.183 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1043 | R1043 | Ionizing Radiation | Use Errors | Operator installs intended puck size, selects unintended puck size in Device App | 3.0 | Represented field size is bigger than actual field size, anatomy cut off | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | IFU - collimation sizing and how to choose a puck | IFU.183 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 531 | R0531 | Ionizing Radiation | Use Errors | Operator installs intended puck size, selects unintended puck size in Device App | 3.0 | Represented puck field size is smaller than actual field size, radiation emitted outside Active Area | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | IFU - collimation sizing and how to choose a puck | IFU.183 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1044 | R1044 | Ionizing Radiation | Use Errors | Operator installs intended puck size, selects unintended puck size in Device App | 3.0 | Represented puck field size is smaller than actual field size, radiation emitted outside Active Area | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | IFU - collimation sizing and how to choose a puck | IFU.183 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 532 | R0532 | Ionizing Radiation | Use Errors | Operator installs Puck backwards | 3.0 | Artifact present from puck aperture, image not usable | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IFU - how to install a puck | IFU.134 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1039 | R1039 | Ionizing Radiation | Use Errors | Operator installs Puck backwards | 3.0 | Artifact present from puck aperture, image not usable | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU - how to install a puck | IFU.134 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 533 | R0533 | Ionizing Radiation | Use Errors | Puck improperly placed on Emitter (not flush, etc.) | 3.0 | Target Patient anatomy not sufficiently captured; unusable image | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | IFU - how to install a puck | IFU.134 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1040 | R1040 | Ionizing Radiation | Use Errors | Puck improperly placed on Emitter (not flush, etc.) | 3.0 | Target Patient anatomy not sufficiently captured; unusable image | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | IFU - how to install a puck | IFU.134 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 534 | R0534 | Ionizing Radiation | Use Errors | Puck is not detached after use | 3.0 | Puck is lost and an alternate puck must be used, target Patient anatomy not sufficiently captured; unusable image | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IFU - how to install a puck | IFU.134 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1048 | R1048 | Ionizing Radiation | Use Errors | Puck is not detached after use | 3.0 | Puck is lost and an alternate puck must be used, target Patient anatomy not sufficiently captured; unusable image | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU - how to install a puck | IFU.134 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 535 | R0535 | Ionizing Radiation | Use Errors | Puck is not detached after use | 3.0 | Puck is lost and an alternate puck must be used, field size larger than intended; image still usable | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IFU - how to install a puck | IFU.134 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1049 | R1049 | Ionizing Radiation | Use Errors | Puck is not detached after use | 3.0 | Puck is lost and an alternate puck must be used, field size larger than intended; image still usable | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU - how to install a puck | IFU.134 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 755 | R0755 | Ionizing Radiation | Design Failure - Hardware | Operator images anatomy of a larger Patient (bariatric, etc.) using standard adult settings | 3.0 | Poor image quality; images must be retaken | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Device capable of capturing diagnostic radiographs of extremities and shoulders, including high BMIDevice capable of capturing diagnostic serial radiography, radioscopy of extremities and shoulders, including high BMI | UN3.UN4. | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False |  |  |  |
| 1323 | R1323 | Ionizing Radiation | Design Failure - Hardware | Operator images anatomy of a larger Patient (bariatric, etc.) using standard adult settings | 3.0 | Poor image quality; images must be retaken | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Device capable of capturing diagnostic radiographs of extremities and shoulders, including high BMIDevice capable of capturing diagnostic serial radiography, radioscopy of extremities and shoulders, including high BMI | UN3.UN4. | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False |  |  |  |
| 757 | R0757 | Ionizing Radiation | Design Failure - Hardware | Operator images anatomy of a larger Patient (bariatric, etc.) using higher than recommended settings to improve image quality | 3.0 | Repeated high skin dose to the Patient increases likelihood of deterministic effects | 2.0 | Moderate Burn | 7.0 | 2.0 | 14.0 | Device capable of capturing diagnostic radiographs of extremities and shoulders, including high BMIDevice capable of capturing diagnostic serial radiography, radioscopy of extremities and shoulders, including high BMI | UN3.UN4. | 3.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | False |  |  |  |
| 758 | R0758 | Ionizing Radiation | Design Failure - Hardware | Operator images anatomy of a larger Patient (bariatric, etc.) using higher than recommended settings to improve image quality | 3.0 | Repeated high skin dose to the Patient increases likelihood of deterministic effects | 3.0 | Minor Burn | 4.0 | 3.0 | 12.0 | Device capable of capturing diagnostic radiographs of extremities and shoulders, including high BMIDevice capable of capturing diagnostic serial radiography, radioscopy of extremities and shoulders, including high BMI | UN3.UN4. | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 539 | R0539 | Ionizing Radiation | Lifetime | Components age and degrade over time - X-ray Tube | 3.0 | Tube insulation degradation leading to increase in tube arc events; poor image quality | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Tube Inspection and seasoningBeam Current MonitoringStart-up Check | RSK_R279RSK_R142RSK_R056 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | False | False |  |  |  |
| 1319 | R1319 | Ionizing Radiation | Lifetime | Components age and degrade over time - X-ray Tube | 3.0 | Tube insulation degradation leading to increase in tube arc events; poor image quality | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Tube Inspection and seasoningBeam Current MonitoringStart-up Check | RSK_R279RSK_R142RSK_R056 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | False | False |  |  |  |
| 540 | R0540 | Ionizing Radiation | Lifetime | Components age and degrade over time - X-ray Tube | 3.0 | Target imagerracking (anode); poor image quality | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Tube current monitoring | RSK_R142 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False |  |  |  |
| 1320 | R1320 | Ionizing Radiation | Lifetime | Components age and degrade over time - X-ray Tube | 3.0 | Target imagerracking (anode); poor image quality | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Tube current monitoring | RSK_R142 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False |  |  |  |
| 541 | R0541 | Ionizing Radiation | Lifetime | Components age and degrade over time - X-ray Tube | 3.0 | Tube potting degradation; poor image quality | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Tube current monitoring | RSK_R142 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | True |  |  |  |
| 1306 | R1306 | Ionizing Radiation | Lifetime | Components age and degrade over time - X-ray Tube | 3.0 | Tube potting degradation; poor image quality | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Tube current monitoring | RSK_R142 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | True |  |  |  |
| 542 | R0542 | Ionizing Radiation | Lifetime | Components age and degrade over time - X-ray Tube | 3.0 | Tube potting degradation; radiation leakage from X-ray tube to environment | 2.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | Tube current monitoring | RSK_R142 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | False | True |  |  |  |
| 1307 | R1307 | Ionizing Radiation | Lifetime | Components age and degrade over time - X-ray Tube | 3.0 | Tube potting degradation; radiation leakage from X-ray tube to environment | 2.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | Tube current monitoring | RSK_R142 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | False | True |  |  |  |
| 543 | R0543 | Ionizing Radiation | Lifetime | Components age and degrade over time - X-ray Detector | 3.0 | Poor image quality due to increase in dead pixels and artifacts | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IFU - Expected Service Life | IFU.34 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1018 | R1018 | Ionizing Radiation | Lifetime | Components age and degrade over time - X-ray Detector | 3.0 | Poor image quality due to increase in dead pixels and artifacts | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU - Expected Service Life | IFU.34 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 544 | R0544 | Ionizing Radiation | Lifetime | Components age and degrade over time - Automatic Collimator | 3.0 | Collimator motor belt detensions and accuracy slips - too large | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Device detects collimator movement failure | RSK_R368 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | False | False |  |  |  |
| 1321 | R1321 | Ionizing Radiation | Lifetime | Components age and degrade over time - Automatic Collimator | 3.0 | Collimator motor belt detensions and accuracy slips - too large | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Device detects collimator movement failure | RSK_R368 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | False | False |  |  |  |
| 545 | R0545 | Ionizing Radiation | Lifetime | Automatic Collimator belt ages degrades over time | 3.0 | Collimator motor belt loses tension and accuracy slips; collimation smaller than expected | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Device detects collimator movement failure | RSK_R368 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | False | False |  |  |  |
| 1322 | R1322 | Ionizing Radiation | Lifetime | Automatic Collimator belt ages degrades over time | 3.0 | Collimator motor belt loses tension and accuracy slips; collimation smaller than expected | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Device detects collimator movement failure | RSK_R368 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | False | False |  |  |  |
| 547 | R0547 | Ionizing Radiation | Use Errors | Operator moves Emitter while shooting single X-ray | 3.0 | Shaking or moving while firing causes motion blur on the image; unusable image (Single/DDR/Fluoro) | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Exposure Time for any frame or image is 40 ms | PRD2.7 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1246 | R1246 | Ionizing Radiation | Use Errors | Operator moves Emitter while shooting single X-ray | 3.0 | Shaking or moving while firing causes motion blur on the image; unusable image (Single/DDR/Fluoro) | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Exposure Time for any frame or image is 40 ms | PRD2.7 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 548 | R0548 | Ionizing Radiation | Use Errors | Operator moves Emitter while shooting DDR X-ray | 4.0 | Shaking or moving while firing causes motion blur on the image; unusable image(DDR) | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Exposure Time for any frame or image is 40 ms | PRD2.7 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1247 | R1247 | Ionizing Radiation | Use Errors | Operator moves Emitter while shooting DDR X-ray | 4.0 | Shaking or moving while firing causes motion blur on the image; unusable image(DDR) | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Exposure Time for any frame or image is 40 ms | PRD2.7 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 549 | R0549 | Ionizing Radiation | Use Errors | Operator moves Emitter while shooting Fluoro X-ray | 4.0 | Shaking or moving while firing causes motion blur on the image; unusable image(Fluoro) | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Exposure Time for any frame or image is 40 ms | PRD2.7 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1248 | R1248 | Ionizing Radiation | Use Errors | Operator moves Emitter while shooting Fluoro X-ray | 4.0 | Shaking or moving while firing causes motion blur on the image; unusable image(Fluoro) | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Exposure Time for any frame or image is 40 ms | PRD2.7 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 550 | R0550 | Ionizing Radiation | Use Errors | Operator intentionally moves the Emitter during DDR captureOperator tries to shoot DDR handheld | 3.0 | Shaking or moving while firing causes motion blur on the image; unusable image(DDR) | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Exposure Time for any frame or image is 40 ms | PRD2.7 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1245 | R1245 | Ionizing Radiation | Use Errors | Operator intentionally moves the Emitter during DDR capture | 3.0 | Shaking or moving while firing causes motion blur on the image; unusable image(DDR) | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Exposure Time for any frame or image is 40 ms | PRD2.7 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 551 | R0551 | Ionizing Radiation | Use Errors | Operator tries to shoot Fluoro handheld | 3.0 | Shaking or moving while firing causes motion blur on the image; unusable image(Fluoro) | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Exposure Time for any frame or image is 40 msInstability lockout Instability lockout | PRD2.7RSK_R357PRD3.11 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  |  |  |
| 1259 | R1259 | Ionizing Radiation | Use Errors | Operator tries to shoot Fluoro handheld | 3.0 | Shaking or moving while firing causes motion blur on the image; unusable image(Fluoro) | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Exposure Time for any frame or image is 40 msInstability lockout Instability lockout | PRD2.7RSK_R357PRD3.11 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  |  |  |
| 552 | R0552 | Ionizing Radiation | Use Errors | Operator hangs or holds the Emitter with unapproved accessory or method | 3.0 | Shaking or moving while firing causes motion blur on the image; unusable image(Single/DDR/Fluoro) | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Exposure Time for any frame or image is 40 ms | PRD2.7 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1224 | R1224 | Ionizing Radiation | Use Errors | Operator hangs or holds the Emitter with unapproved accessory or method | 3.0 | Shaking or moving while firing causes motion blur on the image; unusable image(Single/DDR/Fluoro) | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Exposure Time for any frame or image is 40 ms | PRD2.7 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 553 | R0553 | Ionizing Radiation | Design Failure - Hardware | Patient steps on Cassette during Normal Use; Cassette surface flexion upon application of load | 3.0 | Detector damaged; unable to process input radiation | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Cassette designed to withstand dynamic loading up to 300 lbComplies with  IEC 60601-1 Section 9.8.3.3 | PRD11.7PRD20.5 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | False | False | RMF1.5.14 | IEC 60601-1 | 9.8.1 |
| 1318 | R1318 | Ionizing Radiation | Design Failure - Hardware | Patient steps on Cassette during Normal Use; Cassette surface flexion upon application of load | 3.0 | Detector damaged; unable to process input radiation | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Cassette designed to withstand dynamic loading up to 300 lbComplies with  IEC 60601-1 Section 9.8.3.3 | PRD11.7PRD20.5 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | False | False | RMF1.5.14 | IEC 60601-1 | 9.8.1 |
| 554 | R0554 | Ionizing radiation | Use Errors | Cassette is impacted during Normal Use (banging on objects, kicking, etc.) | 3.0 | Detector damaged and unable to process input radiation | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | PRD20.5 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | False | True |  |  |  |
| 1303 | R1303 | Ionizing radiation | Use Errors | Cassette is impacted during Normal Use (banging on objects, kicking, etc.) | 3.0 | Detector damaged and unable to process input radiation | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | PRD20.5 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | False | True |  |  |  |
| 555 | R0555 | Ionizing radiation | Use Errors | Cassette is impacted during Normal Use (banging on objects, kicking, etc.) | 4.0 | Detector damaged and increase in dead pixels and artifacts; poor image quality | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | PRD20.5 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | True |  |  |  |
| 1304 | R1304 | Ionizing radiation | Use Errors | Cassette is impacted during Normal Use (banging on objects, kicking, etc.) | 4.0 | Detector damaged and increase in dead pixels and artifacts; poor image quality | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | PRD20.5 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | True |  |  |  |
| 556 | R0556 | Ionizing Radiation | Use Errors | Emitter is impacted during Normal Use (banging on objects, etc.) | 3.0 | Automatic collimator set out of alignment, target Patient anatomy not sufficiently captured; unusable image | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Emitter designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | PRD20.5 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | False | True |  |  |  |
| 1302 | R1302 | Ionizing Radiation | Use Errors | Emitter is impacted during Normal Use (banging on objects, etc.) | 3.0 | Automatic collimator set out of alignment, target Patient anatomy not sufficiently captured; unusable image | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Emitter designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | PRD20.5 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | False | True |  |  |  |
| 557 | R0557 | Ionizing Radiation | Design Failure - Hardware | Emitter is impacted during Normal Use (banging on objects, etc.) | 3.0 | Radiation control wire is damaged (disconnects, faults, etc.) and radiation is triggered without Operator knowledge | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | Emitter designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | PRD20.5 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True |  | IEC 60601-1 | 8.10.2 |
| 561 | R0561 | Ionizing radiation | Inherent Risks | Device can be used handheld | 5.0 | Operator accumulates radiation exposure over time | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Leakage/Scatter limits in compliance with IEC 60601-2-54 Section 203.12Tube self-shielded | PRD20.11PRD2.1 | 2.0 | 2.0 | 1.0 | 2.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF3.15 | IEC 60601-1-3 | 12.2 |
| 1338 | R1338 | Ionizing radiation | Inherent Risks | Device can be used handheld | 5.0 | Operator accumulates radiation exposure over time | 3.0 | Minor Radiation Stochastic Harm | 4.0 | 4.0 | 16.0 | Leakage/Scatter limits in compliance with IEC 60601-2-54 Section 203.12Tube self-shielded | PRD20.11PRD2.1 | 2.0 | 2.0 | 4.0 | 8.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF3.15 | IEC 60601-1-3 | 12.2 |
| 1339 | R1339 | Ionizing radiation | Inherent Risks | Device can be used handheld | 5.0 | Operator accumulates radiation exposure over time | 3.0 | Moderate Radiation Stochastic Harm | 7.0 | 4.0 | 28.0 | Leakage/Scatter limits in compliance with IEC 60601-2-54 Section 203.12Tube self-shielded | PRD20.11PRD2.1 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | False | RMF3.15 | IEC 60601-1-3 | 12.2 |
| 562 | R0562 | Ionizing Radiation | Bad UI | Emitter triggers are too easily actuated (due to location, required force, etc.) | 4.0 | Operator accidentally triggers X-ray(Single/DDR/Fluoro) | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Tracking interlock does not allow emission unless beam is aligned to active area | PRD20.11 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  |  |  |
| 1088 | R1088 | Ionizing Radiation | Bad UI | Emitter triggers are too easily actuated (due to location, required force, etc.) | 4.0 | Operator accidentally triggers X-ray(Single/DDR/Fluoro) | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Tracking interlock does not allow emission unless beam is aligned to active area | PRD20.11 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  |  |  |
| 563 | R0563 | Ionizing Radiation | Bad UI | Foot Pedal state is not obvious to Operator | 3.0 | Operator accidentally triggers X-ray | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | LED status indicators | PRD3.7 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  | IEC 60601-1 | 7.4.2 |
| 1226 | R1226 | Ionizing Radiation | Bad UI | Foot Pedal state is not obvious to Operator | 3.0 | Operator accidentally triggers X-ray | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | LED status indicators | PRD3.7 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  | IEC 60601-1 | 7.4.2 |
| 564 | R0564 | Ionizing Radiation | Bad UI | Emitter state unclear during use | 4.0 | Operator accidentally triggers X-ray | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | LED status indicators | PRD3.7 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  | IEC 60601-1 | 7.4.2 |
| 1089 | R1089 | Ionizing Radiation | Bad UI | Emitter state unclear during use | 4.0 | Operator accidentally triggers X-ray | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | LED status indicators | PRD3.7 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  | IEC 60601-1 | 7.4.2 |
| 565 | R0565 | Ionizing Radiation | Bad UI | Loading factor controls are too easily actuated (due to location, required force, etc.) | 3.0 | Operator unintentionally increases loading factors and triggers X-ray | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Selected loading factors displayed on UI | PRD4.7 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | True | True | RMF1.8.6 | IEC 60601-1 | 12.4.3 |
| 1270 | R1270 | Ionizing Radiation | Bad UI | Loading factor controls are too easily actuated (due to location, required force, etc.) | 3.0 | Operator unintentionally increases loading factors and triggers X-ray | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Selected loading factors displayed on UI | PRD4.7 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | True | True | RMF1.8.6 | IEC 60601-1 | 12.4.3 |
| 857 | R0857 | Ionizing Radiation | Bad UI | Loading factor controls are too easily actuated (due to location, required force, etc.) | 2.0 | Lower loading factors used than necessary; unusable image | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Selected loading factors displayed on UI | PRD4.7 | 2.0 | 5.0 | 1.0 | 3.0 | Yes | No | True | True | RMF1.8.6 | IEC 60601-1 | 12.4.3 |
| 1271 | R1271 | Ionizing Radiation | Bad UI | Loading factor controls are too easily actuated (due to location, required force, etc.) | 2.0 | Lower loading factors used than necessary; unusable image | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Selected loading factors displayed on UI | PRD4.7 | 2.0 | 5.0 | 1.0 | 3.0 | Yes | No | True | True | RMF1.8.6 | IEC 60601-1 | 12.4.3 |
| 566 | R0566 | Ionizing Radiation | Bad UI | Operator does not know the loading factors set | 4.0 | Higher loading factors used than necessary; image still usable | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 5.0 | 5.0 | Selected loading factors displayed on UI | PRD4.7 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True | RMF3.2 | IEC 60601-1-3 | 6.4.3 |
| 1067 | R1067 | Ionizing Radiation | Bad UI | Operator does not know the loading factors set | 4.0 | Higher loading factors used than necessary; image still usable | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 5.0 | 5.0 | Selected loading factors displayed on UI | PRD4.7 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True | RMF3.2 | IEC 60601-1-3 | 6.4.3 |
| 567 | R0567 | Ionizing Radiation | Bad UI | Operator does not know the loading factors set | 5.0 | Lower loading factors used than necessary; unusable image | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 5.0 | 5.0 | Selected loading factors displayed on UI | PRD4.7 | 5.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True | RMF3.2 | IEC 60601-1-3 | 6.4.3 |
| 1068 | R1068 | Ionizing Radiation | Bad UI | Operator does not know the loading factors set | 5.0 | Lower loading factors used than necessary; unusable image | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 5.0 | 5.0 | Selected loading factors displayed on UI | PRD4.7 | 5.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True | RMF3.2 | IEC 60601-1-3 | 6.4.3 |
| 568 | R0568 | Ionizing Radiation | Use Errors | Operator uses the wrong button to select kV or mAs, accidentally switches mode | 2.0 | Operator takes X-ray in wrong mode(DDR/Fluoro or Single) | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Selected loading factors displayed on UISelected Mode displayed on UI | PRD4.14PRD4.7 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1069 | R1069 | Ionizing Radiation | Use Errors | Operator uses the wrong button to select kV or mAs, accidentally switches mode | 2.0 | Operator takes X-ray in wrong mode(DDR/Fluoro or Single) | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Selected loading factors displayed on UISelected Mode displayed on UI | PRD4.14PRD4.7 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 570 | R0570 | Ionizing Radiation | Use Errors | Operator uses the wrong button to select kV or mAs, accidentally switches the other | 3.0 | Operator unintentionally increases loading factors and triggers X-ray | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Selected loading factors displayed on UI | PRD4.7 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True | RMF1.8.6 | IEC 60601-1 | 12.4.3 |
| 1070 | R1070 | Ionizing Radiation | Use Errors | Operator uses the wrong button to select kV or mAs, accidentally switches the other | 3.0 | Operator unintentionally increases loading factors and triggers X-ray | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Selected loading factors displayed on UI | PRD4.7 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True | RMF1.8.6 | IEC 60601-1 | 12.4.3 |
| 573 | R0573 | Ionizing Radiation | Use Errors | Operator uses the wrong button to select kV or mAs, accidentally switches the other | 3.0 | Lower loading factors used than necessary; unusable image | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Selected loading factors displayed on UI | PRD4.7 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1071 | R1071 | Ionizing Radiation | Use Errors | Operator uses the wrong button to select kV or mAs, accidentally switches kV the other | 3.0 | Lower loading factors used than necessary; unusable image | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Selected loading factors displayed on UI | PRD4.7 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 574 | R0574 | Ionizing Radiation | Bad UI | Operator is misled by the mAs indication in DDR or Fluoro mode, thinks they'll receive higher mAs than 0.08 | 4.0 | Device delivers lower than expected mAs; unusable image(DDR/Fluoro) | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU - mAs DDR indicator explanation | IFU.550 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1066 | R1066 | Ionizing Radiation | Bad UI | Operator is misled by the DDR mAs indication in DDR or Fluoro mode, thinks they'll receive higher mAs than 0.08 | 4.0 | Device delivers lower than expected mAs; unusable image(DDR/Fluoro) | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IFU - mAs DDR indicator explanation | IFU.550 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 575 | R0575 | Ionizing Radiation | Software Error | Indication of X-ray Field is not accurate and is different from what Operator expected | 4.0 | Field size larger than intended; image still usable | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Computed or predicted x-ray field size at all sizes complies with correspondance requirements of 60601-2-43 Clause 203.8.5.3 | PRD20.13 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False | RMF3.10 | IEC 60601-1-3 | 8.5.3 |
| 1317 | R1317 | Ionizing Radiation | Software Error | Indication of X-ray Field is not accurate and is different from what Operator expected | 4.0 | Field size larger than intended; image still usable | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Computed or predicted x-ray field size at all sizes complies with correspondance requirements of 60601-2-43 Clause 203.8.5.3 | PRD20.13 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False | RMF3.10 | IEC 60601-1-3 | 8.5.3 |
| 576 | R0576 | Ionizing Radiation | Software Error | Indication of X-ray Field is not accurate and is different from what Operator expected | 4.0 | Target Patient anatomy not sufficiently captured; unusable image | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Computed or predicted x-ray field size at all sizes complies with correspondance requirements of 60601-2-43 Clause 203.8.5.3 | PRD20.13 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False | RMF3.10 | IEC 60601-1-3 | 8.5.3 |
| 1316 | R1316 | Ionizing Radiation | Software Error | Indication of X-ray Field is not accurate and is different from what Operator expected | 4.0 | Target Patient anatomy not sufficiently captured; unusable image | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Computed or predicted x-ray field size at all sizes complies with correspondance requirements of 60601-2-43 Clause 203.8.5.3 | PRD20.13 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False | RMF3.10 | IEC 60601-1-3 | 8.5.3 |
| 577 | R0577 | Ionizing Radiation | Bad UI | Indicators for radiation emission are absent or unclear | 3.0 | Operator exposes Patient for longer than necessary(DDR/Fluoro) | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Audible alert during X-ray emissionUI indicates active radiation emission through solid green LEDs and solid lasers | RSK_R001PRD9.32 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | True | True | RMF1.8.5 | IEC 60601-1 | 12.4.2 |
| 578 | R0578 | Ionizing Radiation | Bad UI | Indicators for radiation emission are absent or unclear | 3.0 | Operator prematurely terminates exposure; unusable image(DDR/Fluoro) | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Audible alert during X-ray emissionUI indicates active radiation emission through solid green LEDs and solid lasers | RSK_R001PRD9.32 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | True | True | RMF1.8.5 | IEC 60601-1 | 12.4.2 |
| 579 | R0579 | Ionizing Radiation | Bad UI | Indicators for radiation emission are absent or unclear | 2.0 | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101)LED indications for emitting statusAudible alert during X-ray emissionUI indicates active radiation emission through solid yellow LEDs | PRD20.11PRD3.7RSK_R001PRD7.3 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True | RMF1.8.5 | IEC 60601-1 | 15.4.4 |
| 1230 | R1230 | Ionizing Radiation | Bad UI | Indicators for radiation emission are absent or unclear | 2.0 | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101)LED indications for emitting statusAudible alert during X-ray emissionUI indicates active radiation emission through solid yellow LEDs | PRD20.11PRD3.7RSK_R001PRD7.3 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True | RMF1.8.5 | IEC 60601-1 | 15.4.4 |
| 580 | R0580 | Ionizing Radiation | Use Environment | Excess environmental noise drown out audible signals; person is not aware and does not take protective action | 3.0 | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101)LED indications for emitting statusAudible alert during X-ray emissionUI indicates active radiation emission through solid yellow LEDs | PRD20.11PRD3.7RSK_R001PRD7.3 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  |  |  |
| 1250 | R1250 | Ionizing Radiation | Use Environment | Excess environmental noise drown out audible signals; person is not aware and does not take protective action | 3.0 | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101)LED indications for emitting statusAudible alert during X-ray emissionUI indicates active radiation emission through solid yellow LEDs | PRD20.11PRD3.7RSK_R001PRD7.3 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  |  |  |
| 581 | R0581 | Ionizing Radiation | Bad UI | Operator unable to see UI while using distanced activation method in Normal Use | 3.0 | Image taken is not what the Operator intended | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | IFU - Foot Pedal | IFU.541 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1090 | R1090 | Ionizing Radiation | Bad UI | Operator unable to see UI while using distanced activation method in Normal Use | 3.0 | Image taken is not what the Operator intended | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | IFU - Foot Pedal | IFU.541 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 582 | R0582 | Ionizing Radiation | Bad UI | Operator doesn't understand the indications and contraindications | 4.0 | Device used for non-indicated anatomy (head, chest, etc.); poor image quality | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Indications for Use Specified in IFU | IFU.259 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True | RMF3.5 | IEC 60601-1-3 | 6.7.2 |
| 1020 | R1020 | Ionizing Radiation | Bad UI | Operator doesn't understand the indications and contraindications | 4.0 | Device used for non-indicated anatomy (head, chest, etc.); poor image quality | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Indications for Use Specified in IFU | IFU.259 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True | RMF3.5 | IEC 60601-1-3 | 6.7.2 |
| 795 | R0795 | Data Transfer | Use Errors | Operator does not test the connection after information has been entered | 3.0 | Connection is not made; cannot connect to PACS during setup | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - DICOM server setup | IFU.72 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 796 | R0796 | Loss of Function | Use Errors | Operator cannot figure out how to return to the Exam Setup Page | 2.0 | User cannot use MX1 system when intended | 4.0 | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | IFU - Exam Pages | IFU.576 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 583 | R0583 | Ionizing Radiation | Bad UI | Operator doesn't understand the indications and contraindications | 3.0 | Device used for non-indicated X-ray modality (mammography, dental, etc.); poor image quality | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Contraindications for Use Specified in IFU | IFU.261 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True | RMF3.5 | IEC 60601-1-3 | 6.7.2 |
| 1021 | R1021 | Ionizing Radiation | Bad UI | Operator doesn't understand the indications and contraindications | 3.0 | Device used for non-indicated X-ray modality (mammography, dental, etc.); poor image quality | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Contraindications for Use Specified in IFU | IFU.261 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True | RMF3.5 | IEC 60601-1-3 | 6.7.2 |
| 1231 | R1231 | Ionizing Radiation | Bad UI | Operator doesn't understand the indications and contraindications | 3.0 | Device used for non-indicated X-ray modality (mammography, dental, etc.); poor image quality | 3.0 | Minor Radiation Stochastic Harm | 4.0 | 3.0 | 12.0 | Contraindications for Use Specified in IFU | IFU.261 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True | RMF3.5 | IEC 60601-1-3 | 6.7.2 |
| 584 | R0584 | Ionizing Radiation | Bad UI | Operator is not aware how the Detector contributes to imaging performance | 2.0 | Loading factors, indications, or misuse related to X-ray performance generates non-diagnostic images | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | IFU - Detector specsImage quality acceptable for diagnostic imaging and fluoroscopic guidance | IFU.171UN3.UN4. | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | False | True | RMF3.7 | IEC 60601-1-3 | 6.7.4 |
| 1290 | R1290 | Ionizing Radiation | Bad UI | Operator is not aware how the Detector contributes to imaging performance | 2.0 | Loading factors, indications, or misuse related to X-ray performance generates non-diagnostic images | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | IFU - Detector specsImage quality acceptable for diagnostic imaging and fluoroscopic guidance | IFU.171UN3.UN4. | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | False | True | RMF3.7 | IEC 60601-1-3 | 6.7.4 |
| 585 | R0585 | Ionizing Radiation | Bad UI | Operator is not aware of the current device mode an Exam is started in | 4.0 | Device triggered in Single Mode, intending a photograph(single) | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 5.0 | 5.0 | Selected Mode displayed on UI | PRD4.14 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 1072 | R1072 | Ionizing Radiation | Bad UI | Operator is not aware of the current device mode an Exam is started in | 4.0 | Device triggered in Single Mode, intending a photograph(single) | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 5.0 | 5.0 | Selected Mode displayed on UI | PRD4.14 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 586 | R0586 | Ionizing Radiation | Bad UI | Operator is not aware of the current device mode an Exam is started in | 4.0 | Device triggered in DDR or Fluoro Mode, intending a photograph(DDR/Fluoro) | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 5.0 | 5.0 | Selected Mode displayed on UI | PRD4.14 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 1073 | R1073 | Ionizing Radiation | Bad UI | Operator is not aware of the current device mode an Exam is started in | 4.0 | Device triggered in DDR or Fluoro Mode, intending a photograph(DDR/Fluoro) | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 5.0 | 5.0 | Selected Mode displayed on UI | PRD4.14 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 587 | R0587 | Ionizing Radiation | Bad UI | Operator is not aware of the current device mode an Exam is started in | 4.0 | Device triggered in Single Mode, intending a serial X-ray(Single) | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Selected Mode displayed on UI | PRD4.14 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1059 | R1059 | Ionizing Radiation | Bad UI | Operator is not aware of the current device mode an Exam is started in | 4.0 | Device triggered in Single Mode, intending a serial X-ray(Single) | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Selected Mode displayed on UI | PRD4.14 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 588 | R0588 | Ionizing Radiation | Bad UI | Operator is not aware of the current device mode an Exam is started in | 4.0 | Device triggered in DDR or Fluoro Mode, intending a single X-ray(DDR/Fluoro) | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Selected Mode displayed on UI | PRD4.14 | 4.0 | 3.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1057 | R1057 | Ionizing Radiation | Bad UI | Operator is not aware of the current device mode an Exam is started in | 4.0 | Device triggered in DDR or Fluoro Mode, intending a single X-ray(DDR/Fluoro) | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Selected Mode displayed on UI | PRD4.14 | 4.0 | 3.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 589 | R0589 | Ionizing Radiation | Use Errors | Operator selects a different imaging mode than intended | 2.0 | Device triggered in Single Mode, intending a photograph(Single) | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Selected Mode displayed on UI | PRD4.14 | 2.0 | 5.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1074 | R1074 | Ionizing Radiation | Use Errors | Operator selects a different imaging mode than intended | 2.0 | Device triggered in Single Mode, intending a photograph(Single) | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Selected Mode displayed on UI | PRD4.14 | 2.0 | 5.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 590 | R0590 | Ionizing Radiation | Use Errors | Operator selects a different imaging mode than intended | 2.0 | Device triggered in DDR or Fluoro Mode, intending a photograph(DDR/Fluoro) | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Selected Mode displayed on UI | PRD4.14 | 2.0 | 5.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1075 | R1075 | Ionizing Radiation | Use Errors | Operator selects a different imaging mode than intended | 2.0 | Device triggered in DDR or Fluoro Mode, intending a photograph(DDR/Fluoro) | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Selected Mode displayed on UI | PRD4.14 | 2.0 | 5.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 591 | R0591 | Ionizing Radiation | Use Errors | Operator selects a different imaging mode than intended | 2.0 | Device triggered in DDR or Fluoro Mode, intending a single X-ray(DDR/Fluoro) | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | Selected Mode displayed on UI | PRD4.14 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 1058 | R1058 | Ionizing Radiation | Use Errors | Operator selects a different imaging mode than intended | 2.0 | Device triggered in DDR or Fluoro Mode, intending a single X-ray(DDR/Fluoro) | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | Selected Mode displayed on UI | PRD4.14 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 592 | R0592 | Ionizing Radiation | Use Errors | Operator selects a different imaging mode than intended | 2.0 | Device triggered in Single Mode, intending a serial X-ray(Single) | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Selected Mode displayed on UI | PRD4.14 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1060 | R1060 | Ionizing Radiation | Use Errors | Operator selects a different imaging mode than intended | 2.0 | Device triggered in Single Mode, intending a serial X-ray(Single) | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Selected Mode displayed on UI | PRD4.14 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 593 | R0593 | Ionizing Radiation | Inherent Risks | Heavy use of device in Fluoro Mode (as expected in procedures requiring real-time guidance) results in increased degradation rate | 4.0 | Tube insulation degradation leading to increase in tube arc events; poor image quality | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 5.0 | 5.0 | Maximum voltage option for Fluoroscopy Mode is 80% of that for DDR Mode | PRD2.20 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | No | False | False |  |  |  |
| 1313 | R1313 | Ionizing Radiation | Inherent Risks | Heavy use of device in Fluoro Mode (as expected in procedures requiring real-time guidance) results in increased degradation rate | 4.0 | Tube insulation degradation leading to increase in tube arc events; poor image quality | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 5.0 | 5.0 | Maximum voltage option for Fluoroscopy Mode is 80% of that for DDR Mode | PRD2.20 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | No | False | False |  |  |  |
| 594 | R0594 | Ionizing Radiation | Inherent Risks | Heavy use of device in Fluoro Mode (as expected in procedures requiring real-time guidance) results in increased degradation rate | 4.0 | Target imagerracking (anode); poor image quality | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Maximum voltage option for Fluoroscopy Mode is 80% of that for DDR Mode | PRD2.20 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False |  |  |  |
| 1314 | R1314 | Ionizing Radiation | Inherent Risks | Heavy use of device in Fluoro Mode (as expected in procedures requiring real-time guidance) results in increased degradation rate | 4.0 | Target imagerracking (anode); poor image quality | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Maximum voltage option for Fluoroscopy Mode is 80% of that for DDR Mode | PRD2.20 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False |  |  |  |
| 595 | R0595 | Ionizing Radiation | Inherent Risks | Heavy use of device in Fluoro Mode (as expected in procedures requiring real-time guidance) results in increased degradation rate | 4.0 | Tube potting degradation; poor image quality | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Maximum voltage option for Fluoroscopy Mode is 80% of that for DDR Mode | PRD2.20 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False |  |  |  |
| 1315 | R1315 | Ionizing Radiation | Inherent Risks | Heavy use of device in Fluoro Mode (as expected in procedures requiring real-time guidance) results in increased degradation rate | 4.0 | Tube potting degradation; poor image quality | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Maximum voltage option for Fluoroscopy Mode is 80% of that for DDR Mode | PRD2.20 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False |  |  |  |
| 596 | R0596 | Ionizing Radiation | Inherent Risks | Heavy use of device in Fluoro Mode (as expected in procedures requiring real-time guidance) results in increased degradation rate | 4.0 | Tube potting degradation; radiation leakage from X-ray tube to environment | 3.0 | Uncontrolled Radiation | 7.0 | 4.0 | 28.0 | Maximum voltage option for Fluoroscopy Mode is 80% of that for DDR ModeBeam Current MonitoringStart-up Check | PRD2.20RSK_R142RSK_R056 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | False |  |  |  |
| 597 | R0597 | Ionizing Radiation | Use Errors | Operator attempts to use DDR Mode instead of Fluoro Mode for real-time guidance; heavy use of device inherent to real-time guidance procedures results in increased degradation rate | 4.0 | Tube insulation degradation leading to increase in tube arc events; poor image quality(DDR) | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 5.0 | 5.0 | Beam Current MonitoringStart-up Check | RSK_R142RSK_R056 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | No | False | True |  |  |  |
| 1294 | R1294 | Ionizing Radiation | Use Errors | Operator attempts to use DDR Mode instead of Fluoro Mode for real-time guidance; heavy use of device inherent to real-time guidance procedures results in increased degradation rate | 4.0 | Tube insulation degradation leading to increase in tube arc events; poor image quality(DDR) | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 5.0 | 5.0 | Beam Current MonitoringStart-up Check | RSK_R142RSK_R056 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | No | False | True |  |  |  |
| 598 | R0598 | Ionizing Radiation | Use Errors | Operator attempts to use DDR Mode instead of Fluoro Mode for real-time guidance; heavy use of device inherent to real-time guidance procedures results in increased degradation rate | 4.0 | Target imagerracking (anode); poor image quality(DDR) | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Beam Current MonitoringStart-up Check | RSK_R142RSK_R056 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | True |  |  |  |
| 1295 | R1295 | Ionizing Radiation | Use Errors | Operator attempts to use DDR Mode instead of Fluoro Mode for real-time guidance; heavy use of device inherent to real-time guidance procedures results in increased degradation rate | 4.0 | Target imagerracking (anode); poor image quality(DDR) | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Beam Current MonitoringStart-up Check | RSK_R142RSK_R056 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | True |  |  |  |
| 599 | R0599 | Ionizing Radiation | Use Errors | Operator attempts to use DDR Mode instead of Fluoro Mode for real-time guidance; heavy use of device inherent to real-time guidance procedures results in increased degradation rate | 4.0 | Tube potting degradation; poor image quality(DDR) | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Beam Current MonitoringStart-up Check | RSK_R142RSK_R056 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | True |  |  |  |
| 1296 | R1296 | Ionizing Radiation | Use Errors | Operator attempts to use DDR Mode instead of Fluoro Mode for real-time guidance; heavy use of device inherent to real-time guidance procedures results in increased degradation rate | 4.0 | Tube potting degradation; poor image quality(DDR) | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Beam Current MonitoringStart-up Check | RSK_R142RSK_R056 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | True |  |  |  |
| 600 | R0600 | Ionizing Radiation | Use Errors | Operator attempts to use DDR Mode instead of Fluoro Mode for real-time guidance; heavy use of device inherent to real-time guidance procedures results in increased degradation rate | 4.0 | Tube potting degradation; radiation leakage from X-ray tube to environment(DDR) | 2.0 | Minor Radiation Stochastic Harm | 4.0 | 3.0 | 12.0 | Beam Current MonitoringStart-up Check | RSK_R142RSK_R056 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True |  |  |  |
| 601 | R0601 | Ionizing Radiation | Bad UI | Operator mistakenly assumes that max kV in Fluoro Mode is 80 kV, actuates Fluoro image at max kV (64 kV) expecting 80 kV | 3.0 | Insufficient diagnostic quality for procedure(Fluoro) | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IFU - Fluoroscopy (Fluoro) Mode - max kV is 64 kVSelected loading factors displayed on UISelected Mode displayed on UI | IFU.92PRD4.7PRD4.14 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1065 | R1065 | Ionizing Radiation | Bad UI | Operator mistakenly assumes that max kV in Fluoro Mode is 80 kV, actuates Fluoro image at max kV (64 kV) expecting 80 kV | 3.0 | Insufficient diagnostic quality for procedure(Fluoro) | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU - Fluoroscopy (Fluoro) Mode - max kV is 64 kVSelected loading factors displayed on UISelected Mode displayed on UI | IFU.92PRD4.7PRD4.14 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 602 | R0602 | Ionizing Radiation | Bad UI | Operator cannot differentiate between DDR Mode and Fluoro Mode | 5.0 | Operator misuses DDR Mode for a Fluoro use case (real-time guidance)(DDR) | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Selected Mode displayed on UI | PRD8.2 | 5.0 | 3.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 603 | R0603 | Ionizing Radiation | Bad UI | Operator cannot differentiate between DDR Mode and Fluoro Mode | 5.0 | Operator misuses DDR Mode for a Fluoro use case (real-time guidance)(DDR) | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Selected Mode displayed on UI | PRD8.2 | 5.0 | 3.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 608 | R0608 | Ionizing Radiation | Bad UI | Orientation of cassette to display is unclear | 4.0 | Orientation of Patient anatomy is unclear on single/DDR image review; images need to be retaken (Single/DDR) | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Means provided to document image orientationMeans provided to document patient orientation | PRD8.28PRD8.29 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1312 | R1312 | Ionizing Radiation | Bad UI | Orientation of cassette to display is unclear | 4.0 | Orientation of Patient anatomy is unclear on single/DDR image review; images need to be retaken (Single/DDR) | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Means provided to document image orientationMeans provided to document patient orientation | PRD8.28PRD8.29 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 610 | R0610 | Ionizing Radiation | Use Errors | Operator positions Emitter too far from Patient | 4.0 | Resulting image is underexposed; image taken is not what the Operator intended | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU - Imaging technique recommendations | IFU.92 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  |  |  |
| 1082 | R1082 | Ionizing Radiation | Use Errors | Operator positions Emitter too far from Patient | 4.0 | Resulting image is underexposed; image taken is not what the Operator intended | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IFU - Imaging technique recommendations | IFU.92 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  |  |  |
| 611 | R0611 | Ionizing Radiation | Use Errors | Operator positions Emitter too close to Patient | 4.0 | Resulting image is overexposed; image taken is not what the Operator intended | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU - Imaging technique recommendations | IFU.92 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  |  |  |
| 1085 | R1085 | Ionizing Radiation | Use Errors | Operator positions Emitter too close to Patient | 4.0 | Resulting image is overexposed; image taken is not what the Operator intended | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IFU - Imaging technique recommendations | IFU.92 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  |  |  |
| 612 | R0612 | Ionizing Radiation | Use Errors | Operator positions Emitter too close to Patient (< 30cm) for DDR or Fluoro capture | 5.0 | Repeated high skin dose to the Patient increases likelihood of stochastic effects | 1.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | SSD DisplayedSSD Lockout enforces min SSD | PRD9.38PRD3.10 | 1.0 | 1.0 | 1.0 | 1.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True | RMF3.11 | IEC 60601-1-3 | 9.1 |
| 613 | R0613 | Ionizing Radiation | Use Errors | Operator positions Emitter too close to Patient (< 30cm) for DDR or Fluoro capture | 5.0 | Repeated high skin dose to the Patient increases likelihood of stochastic effects | 1.0 | Minor Radiation Stochastic Harm | 4.0 | 2.0 | 8.0 | SSD DisplayedSSD Lockout enforces min SSD | PRD9.38PRD3.10 | 5.0 | 1.0 | 4.0 | 8.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True | RMF3.11 | IEC 60601-1-3 | 9.1 |
| 614 | R0614 | Ionizing Radiation | Use Errors | Operator positions Emitter too close to Patient (< 30cm) for DDR or Fluoro capture | 5.0 | Repeated high skin dose to the Patient increases likelihood of deterministic effects | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | SSD DisplayedSSD Lockout enforces min SSD | PRD9.38PRD3.10 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True | RMF3.11 | IEC 60601-1-3 | 9.1 |
| 615 | R0615 | Loss of Function | Design Failure - Hardware | SW fault triggers recoverable failure in a sensitive situation | 5.0 | Operator cannot recover device in a reasonable timeframe and patient care is delayed | 3.0 | Moderate Injury | 7.0 | 4.0 | 28.0 | Emergency Mode starts up in less than 2 minutesDevice restarts within 10 minutes of recoverable failure | PRD8.32PRD8.33 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | False | RMF6.1 | IEC 60601-2-43 | 201.4.101 |
| 616 | R0616 | Ionizing Radiation | Use Errors | Operator connects non-EMC compliant peripheral (monitor, keyboard, etc.) to Cassette | 2.0 | Non-EMC compliant peripherals conducts electromagnetic, interferes with Cassette; Detector unable to process input radiation | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU.196 | 2.0 | 5.0 | 1.0 | 3.0 | Yes | No | True | True | RMF2.11RMF2.16 | IEC 60601-1-2 | 8.1 |
| 1022 | R1022 | Ionizing Radiation | Use Errors | Operator connects non-EMC compliant peripheral (monitor, keyboard, etc.) to Cassette | 2.0 | Non-EMC compliant peripherals conducts electromagnetic, interferes with Cassette; Detector unable to process input radiation | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | IFU - specifying only EMC Compliant peripherals (IEC 60950) | IFU.196 | 2.0 | 5.0 | 1.0 | 3.0 | Yes | No | True | True | RMF2.11RMF2.16 | IEC 60601-1-2 | 8.1 |
| 798 | R0798 | Data Transfer | Use Errors | Operator makes the wrong DICOM fields required | 3.0 | PACS doesn't accept fields because PACS fields don't match | 5.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - DICOM Fields setup | IFU.546 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 617 | R0617 | Ionizing Radiation | Use Errors | Device used in unintended environment (such as home healthcare) and is exposed to electromagnetic emissions unique to that environment | 3.0 | Conducted electromagnetic emissions interferes with Cassette while chargng; Detector unable to process input radiation | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU - Warning: Intended Use Environment | IFU.534 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True | RMF2.17 | IEC 60601-1-2 | 8.9 |
| 1019 | R1019 | Ionizing Radiation | Use Errors | Device used in unintended environment (such as home healthcare) and is exposed to electromagnetic emissions unique to that environment | 3.0 | Conducted electromagnetic emissions interferes with Cassette while chargng; Detector unable to process input radiation | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IFU - Warning: Intended Use Environment | IFU.534PRD20.6 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True | RMF2.17 | IEC 60601-1-2 | 8.9 |
| 794 | R0794 | Loss of Function | Use Errors | Operator accidentally presses shutdown button on app. | 4.0 | Device has to be restarted before use | 3.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | Confirmation screen for shutdown triggered from device app | RSK_R373 | 4.0 | 3.0 | 1.0 | 4.0 | Yes | No | False | True |  |  |  |
| 619 | R0619 | Ionizing Radiation | Use Environment | Device exposed to electromagnetic emissions during Normal Use | 3.0 | Wireless connectivity is interrupted by outside interference; Emitter and Cassette cannot wirelessly connect to each other, DDR or Fluoro imaging is cut short | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Wireless coexistence testing C63.27System designed to operate in electromagnetic environments of intended use, complies with IEC 60601-1-2 Section 8.1Compliance to CISPR 11 Class A | PRD20.24PRD20.6PRD20.28 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | False | False |  |  |  |
| 1311 | R1311 | Ionizing Radiation | Use Environment | Device exposed to electromagnetic emissions during Normal Use | 3.0 | Wireless connectivity is interrupted by outside interference; Emitter and Cassette cannot wirelessly connect to each other, DDR or Fluoro imaging is cut short | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Wireless coexistence testing C63.27System designed to operate in electromagnetic environments of intended use, complies with IEC 60601-1-2 Section 8.1Compliance to CISPR 11 Class A | PRD20.24PRD20.6PRD20.28 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | False | False |  |  |  |
| 620 | R0620 | Ionizing Radiation | Use Environment | Device exposed to electromagnetic emissions during Normal Use | 3.0 | Wireless connectivity is impacted by outside interference; Emitter and Cassette connection behaves inconsistently, X-ray triggers unexpectedly | 4.0 | Uncontrolled Radiation | 7.0 | 4.0 | 28.0 | Wireless coexistence testing C63.27System designed to operate in electromagnetic environments of intended use, complies with IEC 60601-1-2 Section 8.1Compliance to CISPR 11 Class A | PRD20.24PRD20.6PRD20.28 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | False |  |  |  |
| 621 | R0621 | Ionizing Radiation | Use Environment | Emitter exposed to electromagnetic emissions during Normal Use | 3.0 | Control circuits logic fails; Emitter emits X-rays constantly without notice or image | 4.0 | Uncontrolled Radiation | 7.0 | 4.0 | 28.0 | Device includes protections for radiated emissions: complies with IEC 60601-1-2 | PRD20.6 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | False | RMF5.9 | IEC 60601-2-54 | 202.101 |
| 622 | R0622 | Ionizing Radiation | Inherent Risks | Operator builds up static electricity from environment and uses Emitter handheld | 2.0 | Electrostatic discharge interferes with Emitter X-ray assembly; Emitter fires unintended x-ray | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Device includes protections for radiated emissions: complies with IEC 60601-1-2 | PRD20.6 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | False | False |  | IEC 60601-1 | 24 |
| 1308 | R1308 | Ionizing Radiation | Inherent Risks | Operator builds up static electricity from environment and uses Emitter handheld | 2.0 | Electrostatic discharge interferes with Emitter X-ray assembly; Emitter fires unintended x-ray | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Device includes protections for radiated emissions: complies with IEC 60601-1-2 | PRD20.6 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | False | False |  | IEC 60601-1 | 24 |
| 623 | R0623 | Ionizing radiation | Software Error | Unreceived / malformed wireless Detector-trigger | 5.0 | Detector does not capture image | 2.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Heartbeat to detector/Heartbeat to emitter and cassette | RSK_R012 | 5.0 | 2.0 | 1.0 | 3.0 | Yes | No | False | False |  |  |  |
| 1309 | R1309 | Ionizing radiation | Software Error | Unreceived / malformed wireless Detector-trigger | 5.0 | Detector does not capture image | 2.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Heartbeat to detector/Heartbeat to emitter and cassette | RSK_R012 | 5.0 | 2.0 | 1.0 | 3.0 | Yes | No | False | False |  |  |  |
| 624 | R0624 | Ionizing radiation | Software Error | Corrupted image export from Cassette | 5.0 | Missing images for diagnosis; images must be retaken | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 5.0 | 5.0 | Packet Validation | RSK_R007 | 5.0 | 5.0 | 1.0 | 5.0 | Yes | No | False | False |  |  |  |
| 1310 | R1310 | Ionizing radiation | Software Error | Corrupted image export from Cassette | 5.0 | Missing images for diagnosis; images must be retaken | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 5.0 | 5.0 | Packet Validation | RSK_R007 | 5.0 | 5.0 | 1.0 | 5.0 | Yes | No | False | False |  |  |  |
| 625 | R0625 | Ionizing Radiation | Use Errors | Operator accidentally deletes wrong images from the device | 3.0 | Missing images for diagnosis; images must be retaken | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Image type-specific confirmation screen for clearing images | RSK_R346 | 1.0 | 5.0 | 1.0 | 2.0 | Yes | No | False | True |  |  |  |
| 1305 | R1305 | Ionizing Radiation | Use Errors | Operator accidentally deletes wrong images from the device | 3.0 | Missing images for diagnosis; images must be retaken | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Image type-specific confirmation screen for clearing images | IFU.552RSK_R346 | 1.0 | 5.0 | 1.0 | 2.0 | Yes | No | False | True |  |  |  |
| 626 | R0626 | Ionizing Radiation | Use Errors | Operator accidentally selects CLEAR button in Exam Setup page | 3.0 | Images cannot be identified due to missing/incorrect information; images must be retaken | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Device can require patient information fields before starting an exam, exam start not possible if required information cleared | RSK_R372 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | False | True |  |  |  |
| 1291 | R1291 | Ionizing Radiation | Use Errors | Operator accidentally selects CLEAR button in Exam Setup page | 3.0 | Images cannot be identified due to missing/incorrect information; images must be retaken | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Device can require patient information fields before starting an exam, exam start not possible if required information cleared | IFU.553RSK_R372 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | False | True |  |  |  |
| 627 | R0627 | Ionizing Radiation | Use Errors | Operator accidentally selects the BACK button in the Capture page after capturing images | 3.0 | Missing images for diagnosis; images must be retaken | 2.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | Device automatically saves images to local storage | PRD8.3 | 3.0 |  | 1.0 | 3.0 | Yes | No | False | True |  |  |  |
| 1299 | R1299 | Ionizing Radiation | Use Errors | Operator accidentally selects the BACK button in the Capture page after capturing images | 3.0 | Missing images for diagnosis; images must be retaken | 2.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | Device automatically saves images to local storage | PRD8.3 | 3.0 |  | 1.0 | 3.0 | Yes | No | False | True |  |  |  |
| 628 | R0628 | Ionizing radiation | Use Errors | Operator completes study without sending to external storage, storage full, begins new study | 3.0 | Missing images for diagnosis; images must be retaken | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Prevents new study initiation if storage is full | PRD8.27 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | True |  |  |  |
| 1300 | R1300 | Ionizing radiation | Use Errors | Operator completes study without sending to external storage, storage full, begins new study | 3.0 | Missing images for diagnosis; images must be retaken | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Prevents new study initiation if storage is full | PRD8.27 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | True |  |  |  |
| 629 | R0629 | Ionizing radiation | Use Errors | Operator performs a soft shut down before images finish exporting to external storage | 3.0 | Data lost in transfer to external storage; images must be retaken | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Device automatically saves images to local storage following capture | PRD8.3 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | True |  |  |  |
| 1301 | R1301 | Ionizing radiation | Use Errors | Operator performs a soft shut down before images finish exporting to external storage | 3.0 | Data lost in transfer to external storage; images must be retaken | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Device automatically saves images to local storage following capture | PRD8.3 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | True |  |  |  |
| 630 | R0630 | Ionizing Radiation | Use Errors | Operator performs a hard shut down before images finish exporting to external storage | 3.0 | Data lost in transfer to external storage; images must be retaken | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Device automatically saves images to local storage following capture | PRD8.3 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | True |  |  |  |
| 1298 | R1298 | Ionizing Radiation | Use Errors | Operator performs a hard shut down before images finish exporting to external storage | 3.0 | Data lost in transfer to external storage; images must be retaken | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Device automatically saves images to local storage following capture | PRD8.3 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | True |  |  |  |
| 631 | R0631 | Ionizing Radiation | Use Errors | Operator doesn’t configure DICOM fields | 3.0 | Doctor can't find X-ray because of field mismatch; Images are lost | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IFU - Initial MedAI Imaging App Setup | IFU.72 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1028 | R1028 | Ionizing Radiation | Use Errors | Operator doesn’t configure DICOM fields | 3.0 | Doctor can't find X-ray because of field mismatch; Images are lost | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU - Initial MedAI Imaging App Setup | IFU.72 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 813 | R0813 | Ionizing Radiation | Use Errors | Operator does not know to use the Viewfinder to aim and view collimation field size | 4.0 | Operator doesn't know whether x-ray is correctly positioned | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 5.0 | 5.0 | IFU - How to position Emitter | IFU.145 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 632 | R0632 | Ionizing Radiation | Use Errors | Operator doesn’t configure DICOM fields | 3.0 | Images cannot be identified due to missing/incorrect information; images must be retaken | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU - Initial MedAI Imaging App Setup | IFU.72 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1029 | R1029 | Ionizing Radiation | Use Errors | Operator doesn’t configure DICOM fields | 3.0 | Images cannot be identified due to missing/incorrect information; images must be retaken | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IFU - Initial MedAI Imaging App Setup | IFU.72 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 809 | R0809 | Ionizing Radiation | Use Errors | Operator places their hands in the X-ray beam during Fluoro emission while performing the intervention | 3.0 | Operator receives unnecessary radiation exposure | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | SSD Lockout enforces min SSD | PRD3.10 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | False | True |  |  |  |
| 1297 | R1297 | Ionizing Radiation | Use Errors | Operator places their hands in the X-ray beam during Fluoro emission while performing the intervention | 3.0 | Operator receives unnecessary radiation exposure | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | SSD Lockout enforces min SSD | PRD3.10 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | False | True |  |  |  |
| 633 | R0633 | Ionizing Radiation | Use Errors | Operator does not enter or enters wrong information (exam description, provider, PHI, laterality, etc.) into DICOM fields | 3.0 | Images cannot be identified due to missing/incorrect information; images must be retaken | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IFU - Initial MedAI Imaging App Setup | IFU.72 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1031 | R1031 | Ionizing Radiation | Use Errors | Operator does not enter or enters wrong information (exam description, provider, PHI, laterality, etc.) into DICOM fields | 3.0 | Images cannot be identified due to missing/incorrect information; images must be retaken | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU - Initial MedAI Imaging App Setup | IFU.72 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 811 | R0811 | Ionizing Radiation | Use Errors | Operator does not understand that SID units are in cm, not inches. Operator positions Emitter too close to Patient | 4.0 | Resulting image is overexposed; image taken is not what the Operator intended | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Device app displays live SID with unitsLive SID displayed on Viewfinder | PRD9.21PRD4.8 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 635 | R0635 | Ionizing radiation | Use Errors | Operator post-processes image resulting in too much or too little brightness, contrast, or sharpening | 3.0 | Poor image quality; images must be retaken | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | UI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | RSK_R065IFU.70 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1262 | R1262 | Ionizing radiation | Use Errors | Operator post-processes image resulting in too much or too little brightness, contrast, or sharpening | 3.0 | Poor image quality; images must be retaken | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | UI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | RSK_R065IFU.70 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 637 | R0637 | Ionizing Radiation | Use Errors | Operator doesn’t know how to undo post-processing changes, submits a study with unwanted post-processing changes | 4.0 | Poor quality image; images must be retaken | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IFU - Post-Processing | IFU.70 | 4.0 | 3.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1263 | R1263 | Ionizing Radiation | Use Errors | Operator doesn’t know how to undo post-processing changes, submits a study with unwanted post-processing changes | 4.0 | Poor quality image; images must be retaken | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU - Post-Processing | IFU.70 | 4.0 | 3.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 639 | R0639 | Ionizing Radiation | Design Failure - Hardware | Focal Spot size not appropriate for intended use applications | 3.0 | Radiation quality severely different than intended | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Tube compliant to IEC 60336 | PRD20.10 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | False | False | RMF3.6 | IEC 60601-1-3 | 6.7.3 |
| 1287 | R1287 | Ionizing Radiation | Design Failure - Hardware | Focal Spot size not appropriate for intended use applications | 3.0 | Radiation quality severely different than intended | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Tube compliant to IEC 60336 | PRD20.10 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | False | False | RMF3.6 | IEC 60601-1-3 | 6.7.3 |
| 761 | R0761 | Ionizing Radiation | Use Errors | Operator cannot find Collimation Settings to adjust collimation | 5.0 | Field size larger than intended; image still usable | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 5.0 | 5.0 | IFU shall instruct how to adjust collimation settings | IFU.512 | 5.0 | 4.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 1032 | R1032 | Ionizing Radiation | Use Errors | Operator cannot find Collimation Settings to adjust collimation | 5.0 | Field size larger than intended; image still usable | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 5.0 | 5.0 | IFU shall instruct how to adjust collimation settings | IFU.512 | 5.0 | 4.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 1087 | R1087 | Ionizing Radiation | Use Errors | Operator does not know to use the Viewfinder to aim and view collimation field size | 4.0 | Operator doesn't know whether x-ray is correctly positioned | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 5.0 | 5.0 | IFU - How to position Emitter | IFU.145 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 768 | R0768 | Ionizing Radiation | Use Errors | Operator is unsure whether the displayed image is live or recorded | 5.0 | Unnecessary Fluoro frames captured (Fluoro) | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | All displayed images on the MedAI App are labeled either "Live" or "Stored"IFU shall indicate that images are labeled either "Live" or "Stored" | PRD9.44IFU.555 | 5.0 | 3.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1258 | R1258 | Ionizing Radiation | Use Errors | Operator is unsure whether the displayed image is live or recorded | 5.0 | Unnecessary Fluoro frames captured (Fluoro) | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | All displayed images on the MedAI App are labeled either "Live" or "Stored"IFU shall indicate that images are labeled either "Live" or "Stored" | PRD9.44IFU.555 | 5.0 | 3.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 769 | R0769 | Mis-representation of results | Use Errors | Operator is unsure whether the displayed image is live or recorded | 5.0 | Operator makes decision based on inaccurate information and harms Patient | 1.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | All displayed images on the MedAI App are labeled either "Live" or "Stored"IFU shall indicate that images are labeled either "Live" or "Stored" | PRD9.44IFU.555 | 5.0 | 1.0 | 7.0 | 14.0 | Yes | No | True | True |  |  |  |
| 770 | R0770 | Mis-representation of results | Use Errors | Operator is unsure whether the displayed image is live or recorded | 5.0 | Operator makes decision based on inaccurate information and harms Patient | 2.0 | Minor Injury | 4.0 | 3.0 | 12.0 | All displayed images on the MedAI App are labeled either "Live" or "Stored"IFU shall indicate that images are labeled either "Live" or "Stored" | PRD9.44IFU.555 | 5.0 | 2.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 773 | R0773 | Ionizing Radiation | Use Errors | Operator release trigger too quickly when intending to capture a DDR/Fluoro | 5.0 | Operator prematurely terminates exposure; unusable image (DDR/Fluoro) | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 5.0 | 5.0 | IFU shall instruct on how to take serial imagesIFU shall include trobleshooting info for premature DDR termination | IFU.69IFU.559 | 5.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 1229 | R1229 | Ionizing Radiation | Use Errors | Operator release trigger too quickly when intending to capture a DDR/Fluoro | 5.0 | Operator prematurely terminates exposure; unusable image (DDR/Fluoro) | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 5.0 | 5.0 | IFU shall instruct on how to take serial imagesIFU shall include trobleshooting info for premature DDR termination | IFU.69IFU.559 | 5.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 782 | R0782 | Ionizing Radiation | Use Errors | Operator doesn't realize there is an inehrent delay for fluoro mode | 5.0 | Operator presses Foot Pedal multiple times waiting for fluoro feed to show. (Fluoro) | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IFU shall notify of fluoro delay | IFU.560 | 5.0 | 3.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1257 | R1257 | Ionizing Radiation | Use Errors | Operator doesn't realize there is an inehrent delay for fluoro mode | 5.0 | Operator presses Foot Pedal multiple times waiting for fluoro feed to show. (Fluoro) | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU shall notify of fluoro delay | IFU.560 | 5.0 | 3.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 640 | R0640 | Non-Ionizing Radiation | Inherent Risks | Operator or Patient looks directly at Laser/LIDAR | 2.0 | Non-ionizing radiation exposure in sensitive areas (eyes) | 2.0 | Minor Injury | 4.0 | 2.0 | 8.0 | Labeling in accordance with IEC 60601-1 (section 7)Firmware interlock that disables laser if laser is not pointed within Active AreaClass 1 laser device compliant with IEC 60825-1IFU - Do not point laser at eyes | PRD20.5RSK_R028PRD20.21IFU.48 | 2.0 | 2.0 | 4.0 | 8.0 | Yes | No | True | True | RMF1.8.5 | IEC 60601-1 | 12.4.2 |
| 642 | R0642 | Non-ionizing radiation | Use Errors | Function/risk not obvious to Operator | 2.0 | Prolonged Laser/LIDAR/IR LED exposure in sensitive areas (eyes) | 3.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | Firmware interlock that disables laser if laser is not pointed within Active AreaClass 1 laser device compliant with IEC 60825-1 | RSK_R028PRD20.21 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | True | RMF1.6.5 | IEC 60601-1 | 10.6 |
| 643 | R0643 | Non-Ionizing Radiation | Use Environment | Excessive visible light impacts visibility of tablet screen | 3.0 | Operator cannot see the tablet screen and Active Area; unusable image | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | IFU - Use in sufficiently lit environment | IFU.125 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1227 | R1227 | Non-Ionizing Radiation | Use Environment | Excessive visible light impacts visibility of tablet screen | 3.0 | Operator cannot see the tablet screen and Active Area; unusable image | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | IFU - Use in sufficiently lit environment | IFU.125 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 644 | R0644 | Non-Ionizing Radiation | Use Environment | Excessive visible light impacts visibility of Emitter Viewfinder | 3.0 | Operator cannot align Emitter for proper field size location; unusable image | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | IFU - Use in sufficiently lit environment | IFU.125 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1080 | R1080 | Non-Ionizing Radiation | Use Environment | Excessive visible light impacts visibility of Emitter Viewfinder | 3.0 | Operator cannot align Emitter for proper field size location; unusable image | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | IFU - Use in sufficiently lit environment | IFU.125 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 645 | R0645 | Non-Ionizing Radiation | Use Environment | Insufficient visible light affects ability to position anatomy on Cassette face | 1.0 | Patient positioned improperly; unusable image | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | IFU - Use in sufficiently lit environment | IFU.125 | 1.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 1078 | R1078 | Non-Ionizing Radiation | Use Environment | Insufficient visible light affects ability to position anatomy on Cassette face | 1.0 | Patient positioned improperly; unusable image | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | IFU - Use in sufficiently lit environment | IFU.125 | 1.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 653 | R0653 | Bacteria | Inherent Risks | Patient anatomy rests on Cassette during a procedure | 4.0 | Bacteria cross-contaminates from Cassette enclosure to Patient | 2.0 | Moderate Infection | 7.0 | 3.0 | 21.0 | The Cassette is designed and tested to be capable of operating under a protective drape | PRD3.5 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | False |  |  |  |
| 654 | R0654 | Bacteria | Inherent Risks | Patient anatomy rests on Cassette during a procedure | 4.0 | Bacteria cross-contaminates from Cassette enclosure to Patient | 3.0 | Minor Infection | 4.0 | 4.0 | 16.0 | The Cassette is designed and tested to be capable of operating under a protective drape | PRD3.5 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 655 | R0655 | Bacteria | Design Failure - Hardware | Insufficient cleaning procedure | 2.0 | Patient exposed to bacteria | 1.0 | Major Infection | 10.0 | 1.0 | 10.0 | Cleaning procedure successfully targets bacteria/viruses | PRD13.5 | 2.0 | 1.0 | 10.0 | 10.0 | Yes | No | False | False | RMF1.7.12 | IEC 60601-1 | 11.6.6 |
| 656 | R0656 | Bacteria | Design Failure - Hardware | Insufficient cleaning procedure | 2.0 | Patient exposed to bacteria | 2.0 | Moderate Infection | 7.0 | 2.0 | 14.0 | Cleaning procedure successfully targets bacteria/viruses | PRD13.5 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | False | RMF1.7.12 | IEC 60601-1 | 11.6.6 |
| 657 | R0657 | Bacteria | Design Failure - Hardware | Insufficient cleaning procedure | 2.0 | Patient exposed to bacteria | 2.0 | Minor Infection | 4.0 | 2.0 | 8.0 | Cleaning procedure successfully targets bacteria/viruses | PRD13.5 | 2.0 | 2.0 | 4.0 | 8.0 | Yes | No | False | False | RMF1.7.12 | IEC 60601-1 | 11.6.6 |
| 658 | R0658 | Bacteria | Design Failure - Hardware | Surface wear from ethyl chloride creates zones for bacterial growth | 2.0 | Patients are exposed to bacteria | 1.0 | Major Infection | 10.0 | 1.0 | 10.0 | System is desined to be used with sterile coveringsCleaning procedure successfully targets bacteria/viruses | PRD3.5PRD13.5 | 2.0 | 1.0 | 10.0 | 10.0 | Yes | No | False | False | RMF1.7.12 | IEC 60601-1 | 15.3.7 |
| 659 | R0659 | Bacteria | Lifetime | Surface wear from approved chemicals and cleaning materials create zones for bacterial growth | 2.0 | Patients are exposed to bacteria | 2.0 | Moderate Infection | 7.0 | 2.0 | 14.0 | Cleaning procedure verified to not degrade device enclosure over device service life | PRD13.7 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | False | RMF1.7.12 | IEC 60601-1 | 15.3.7 |
| 663 | R0663 | Viruses | Inherent Risks | Patient anatomy rests on Cassette during a procedure | 4.0 | Virus cross-contaminates from Emitter enclosure to Patient | 2.0 | Moderate Infection | 7.0 | 3.0 | 21.0 | The Cassette is designed and tested to be capable of operating under a protective drape | PRD3.7 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | False |  |  |  |
| 664 | R0664 | Viruses | Inherent Risks | Patient anatomy rests on Cassette during a procedure | 4.0 | Virus cross-contaminates from Emitter enclosure to Patient | 3.0 | Minor Infection | 4.0 | 4.0 | 16.0 | The Cassette is designed and tested to be capable of operating under a protective drape | PRD3.7 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 665 | R0665 | Viruses | Design Failure - Hardware | Insufficient cleaning procedure | 2.0 | Patient exposed to virus | 1.0 | Major Reaction | 10.0 | 1.0 | 10.0 | Cleaning procedure successfully targets bacteria/viruses | PRD13.5 | 2.0 | 1.0 | 10.0 | 10.0 | Yes | No | False | False | RMF1.7.12 | IEC 60601-1 | 11.6.6 |
| 666 | R0666 | Viruses | Design Failure - Hardware | Insufficient cleaning procedure | 2.0 | Patient exposed to virus | 2.0 | Moderate Infection | 7.0 | 2.0 | 14.0 | Cleaning procedure successfully targets bacteria/viruses | PRD13.5 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | False | RMF1.7.12 | IEC 60601-1 | 11.6.6 |
| 667 | R0667 | Viruses | Design Failure - Hardware | Insufficient cleaning procedure | 2.0 | Patient exposed to virus | 2.0 | Minor Infection | 4.0 | 2.0 | 8.0 | Cleaning procedure successfully targets bacteria/viruses | PRD13.5 | 2.0 | 2.0 | 4.0 | 8.0 | Yes | No | False | False | RMF1.7.12 | IEC 60601-1 | 11.6.6 |
| 673 | R0673 | Toxins | Biocompatibility | Emitter or Cassette made of non-biocompatible material | 3.0 | Limited (>1 min & ≤ 24 hr) contact between Operator intact skin and device (irritation, intracutaneous reactivity, sensitization, or cytotoxicity) | 2.0 | Minor Reaction | 4.0 | 2.0 | 8.0 | Material choice compliant with IEC 10993-1 | PRD20.16 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 776 | R0776 | Toxins | Biocompatibility | Emitter or Cassette made of non-biocompatible material | 3.0 | Repeated limited contact between Operator intact skin and device (irritation, intracutaneous reactivity, sensitization, or cytotoxicity) | 2.0 | Minor Reaction | 4.0 | 2.0 | 8.0 | Material choice compliant with IEC 10993-1 | PRD20.16 | 3.0 | 2.0 | 4.0 | 8.0 | Yes | No | False | False |  |  |  |
| 680 | R0680 | Allergen | Biocompatibility | Pucks contain metal allergens (steel, nickel), User uses pucks for prolonged contact for normal use | 2.0 | Operator develops a skin reaction due to skin contact with allergens | 5.0 | Minor Reaction | 4.0 | 3.0 | 12.0 | IFU - CAUTION: If you experience metal sensitivity, wear protective gloves when handling the pucks | IFU.528 | 2.0 | 5.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 682 | R0682 | Allergen | Design Failure - Hardware | Insufficient cleaning procedure | 2.0 | Allergen present on device (ie, dust mites, etc) | 1.0 | Major Reaction | 10.0 | 1.0 | 10.0 | Cleaning procedure targets allergen particulates | PRD20.16 | 2.0 | 1.0 | 10.0 | 10.0 | Yes | No | False | False | RMF1.7.12 | IEC 60601-1 | 11.6.6 |
| 683 | R0683 | Allergen | Design Failure - Hardware | Insufficient cleaning procedure | 2.0 | Allergen present on device (ie, dust mites, etc) | 2.0 | Moderate Reaction | 7.0 | 2.0 | 14.0 | Cleaning procedure targets allergen particulates | PRD20.16 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | False | RMF1.7.12 | IEC 60601-1 | 11.6.6 |
| 684 | R0684 | Allergen | Design Failure - Hardware | Insufficient cleaning procedure | 2.0 | Allergen present on device (ie, dust mites, etc) | 2.0 | Minor Reaction | 4.0 | 2.0 | 8.0 | Cleaning procedure targets allergen particulates | PRD20.16 | 2.0 | 2.0 | 4.0 | 8.0 | Yes | No | False | False | RMF1.7.12 | IEC 60601-1 | 11.6.6 |
| 687 | R0687 | Allergen | Use Errors | Operator uses wipes with lint | 2.0 | Additional material left behind; lint particles fall onto patient during interventional procedure | 2.0 | Minor Reaction | 4.0 | 2.0 | 8.0 | IFU - Cleaning Procedure | IFU.291 | 2.0 | 2.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 689 | R0689 | Shearing or Cutting | Biocompatibility | Specified cleaning materials not compatible (corrosive, abrasive, etc.) with device over the device lifetime | 3.0 | Device surface becomes uneven/rough over time and irritates contacting skin | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | Specified cleaning procedure does not degrade material over device life | PRD13.7 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False | RMF1.7.14 | IEC 60601-1 | 11.6.8 |
| 690 | R0690 | Loss of Function | Lifetime | Specified cleaning materials not compatible (corrosive, abrasive, etc.) with device over the device lifetime | 4.0 | Damage to device surface, labels, or pad prints; Operator cannot discern information | 3.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | Specified cleaning procedure does not degrade material over device life | PRD13.7 | 4.0 | 3.0 | 1.0 | 4.0 | Yes | No | False | False | RMF1.7.14 | IEC 60601-1 | 11.6.8 |
| 691 | R0691 | Shearing or Cutting | Biocompatibility | Operator uses unapproved abrasive material on device, surface of enclosure made rough and scratchy | 2.0 | Rough surface on device enclosure cuts Operator or Patient | 4.0 | Minor Injury | 4.0 | 3.0 | 12.0 | IFU - Cleaning ProcedureSpecified cleaning procedure does not degrade material over device life | IFU.291PRD13.7 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | True | True | RMF1.7.14 | IEC 60601-1 | 11.6.8 |
| 692 | R0692 | Loss of Function | Use Errors | Operator uses unapproved chemicals on device | 3.0 | Damage to device enclosure | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - Cleaning ProcedureSpecified cleaning procedure does not degrade material over device life | IFU.291PRD13.7 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True | RMF1.7.14 | IEC 60601-1 | 11.6.8 |
| 694 | R0694 | Ionizing Radiation | Lifetime | Over time, radiation output falls out of specified ranges | 3.0 | Poor radiation output quality generates unusable image | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU - Describe means of monitoring the dose output of the device as a Dose Output test | IFU.354IFU.504 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True | RMF4.2 | IEC 60601-2-28 | 201.7.9.1 |
| 1268 | R1268 | Ionizing Radiation | Lifetime | Over time, radiation output falls out of specified ranges | 3.0 | Poor radiation output quality generates unusable image | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU - Describe means of monitoring the dose output of the device as a Dose Output test | IFU.354IFU.504 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True | RMF4.2 | IEC 60601-2-28 | 201.7.9.1 |
| 695 | R0695 | Ionizing Radiation | Lifetime | Over time, radiation output falls out of specified ranges | 3.0 | Poor radiation output quality generates poor image quality | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU - Describe means of monitoring the dose output of the device as a Dose Output test | IFU.354IFU.504 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | True | True | RMF4.2 | IEC 60601-2-28 | 201.7.9.1 |
| 696 | R0696 | Ionizing Radiation | Lifetime | Over time, radiation output falls out of specified ranges | 3.0 | Poor radiation output quality generates unusable image, device cannot be used | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | IFU - Describe means of monitoring the dose output of the device as a Dose Output test | IFU.354IFU.504 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True | RMF4.2 | IEC 60601-2-28 | 201.7.9.1 |
| 698 | R0698 | Data Access | Software Error | Failure to send image to device app | 5.0 | No image available to Operator | 4.0 | Delay of Procedure | 4.0 | 5.0 | 20.0 | Heartbeat | RSK_R012 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 699 | R0699 | Data Transfer | Software Error | Software failure to send image to PACS server | 5.0 | No Patient results sent | 2.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | UI Displays Error Message | RSK_R066 | 5.0 | 2.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 700 | R0700 | Data Transfer | Software Error | Package sent to incorrect location/server | 3.0 | No Patient results sent | 2.0 | Operator Inconvenience | 1.0 | 2.0 | 2.0 | Ping PACS server before sending packetIFU - PACS set-up instructionsIFU - Pacs Config The Responsibility of The Operator's Organization | RSK_R330IFU.72IFU.151 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 701 | R0701 | Data Transfer | Software Error | Software failure to send to image external drive | 5.0 | No Patient results sent | 2.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | UI Displays Error Message | RSK_R066 | 5.0 | 2.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 702 | R0702 | Data Transfer | Software Error | Storage Limit Restrictions; Hard disk storage limit reached | 4.0 | Unable to save images | 2.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | Prevents acquisition initiation if storage is full | PRD8.27 | 4.0 | 2.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 703 | R0703 | Data Transfer | Software Error | Faulty data packets | 4.0 | Operator unable to view image | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | Packet ValidationThe device shall display a warning in the event of poor wireless communication (COMS) quality. | RSK_R007RSK_R232 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 704 | R0704 | Data Transfer | Software Error | No clear indicator post imaging for parameters | 3.0 | Operator doesn't remember what loading factors were selected for the image | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | Images automatically includes imaging parameters | RSK_R063 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | False | False |  |  |  |
| 705 | R0705 | Loss of Function | Software Error | Failed remote software upgrade | 4.0 | Incomplete software on the device | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | backed up app partition (A/B file system) | RSK_R369 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 706 | R0706 | Data Transfer | Use Errors | Operator inserts flash drive into wrong Cassette port | 5.0 | Operator unable to export images to external storage | 4.0 | Operator Inconvenience | 1.0 | 5.0 | 5.0 | Cassette design includes port labels for data export | RSK_R351 | 5.0 | 4.0 | 1.0 | 5.0 | Yes | No | True | True | RMF1.12.2 | IEC 60601-1 | 16.9.1 |
| 707 | R0707 | Data Transfer | Use Errors | Operator inserts flash drive into Emitter when trying to export images | 2.0 | Operator unable to export images to external storage | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | Cassette design includes port labels for data export | RSK_R351 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True | RMF1.12.2 | IEC 60601-1 | 16.9.1 |
| 708 | R0708 | Data Transfer | Use Environment | Network is available and the device can't find it/connect | 5.0 | Operator unable to export images to PACS server | 3.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | USB available for image export | PRD8.5 | 5.0 | 3.0 | 1.0 | 4.0 | Yes | No | False | False |  |  |  |
| 709 | R0709 | Data Transfer | Use Errors | Operator never connects Cassette and Tablet to local network during or after setup | 3.0 | Device unable to search for servers | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - Guide for selecting correct Wi-FiIFU - Instructions for creating PACS packet and sending to PACS | IFU.537IFU.72 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 710 | R0710 | Data Transfer | Use Errors | Device moved to different location and PACS is not routed from that location | 4.0 | Operator unable to export images to PACS server | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | USB available for image export | PRD8.5 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 711 | R0711 | Data Transfer | Use Errors | PACS or RIS server does not have the device registered | 3.0 | Operator unable to export images to PACS server | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | USB available for image export | PRD8.5 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 855 | R0855 | Data Transfer | Use Errors | PACS or RIS server does not have the device registered | 2.0 | Operator unable to retrieve modality worklist, cannot autofill patient information | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU - Note to register MX1 during server integration | IFU.573 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 712 | R0712 | Data Transfer | Use Errors | PACS server does not allow photograph images | 3.0 | Operator unable to export photograph images to PACS server | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | USB available for image export | PRD8.5 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 713 | R0713 | Data Transfer | Use Errors | Device is in a wifi dead zone in the facility during study export | 3.0 | Image export to PACS is lost | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | USB available for image exportImage QueuingImages saved to local device storage | PRD8.5RSK_R005PRD8.3 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | False | True |  |  |  |
| 1288 | R1288 | Data Transfer | Use Errors | Device is in a wifi dead zone in the facility during study export | 3.0 | Image export to PACS is lost | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | USB available for image exportImage QueuingImages saved to local device storage | PRD8.5RSK_R005PRD8.3 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | False | True |  |  |  |
| 856 | R0856 | Data Transfer | Use Errors | Device is in a wifi dead zone in the facility during network setup | 3.0 | Cannot connect to server during setup | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - Instructions for creating PACS packet and sending to PACSUSB available for image export | IFU.72PRD8.5 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 714 | R0714 | Data Transfer | Use Errors | Cannot find DICOM Servers Page | 3.0 | Cannot connect to server during setup | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - Instructions to navigate to DICOM Servers Page | IFU.72 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 715 | R0715 | Data Transfer | Use Errors | Accidentally deletes DICOM Server | 3.0 | Cannot connect to server during setup | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - Instructions for creating PACS packet and sending to PACS | IFU.72 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 716 | R0716 | Data Transfer | Use Errors | Types in wrong Server information | 3.0 | Cannot connect to server during setup | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - Test connection after adding new Server | IFU.72 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 717 | R0717 | Data Transfer | Use Errors | Edits the wrong Server | 3.0 | Cannot connect to server during setup | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - Test connection after adding new Server | IFU.72 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 718 | R0718 | Data Transfer | Use Errors | Does not save changes when editing Server, server information not saved in device | 3.0 | Cannot connect to server during setup | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - Instructions for creating PACS packet and sending to PACS (save server) | IFU.72 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 719 | R0719 | Data Transfer | Use Errors | Does not know how to access DICOM fields | 3.0 | Source PACS fileds don't match destination fields. Makes it harder for Doctor to find images later | 5.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - Instructions to navigate to DICOM Fields page | IFU.546 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 720 | R0720 | Data Transfer | Use Errors | Does not know how to access DICOM fields | 3.0 | PACS doesn't accept fields because PACS fields don't match | 5.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - Instructions to navigate to DICOM Fields page | IFU.546 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 721 | R0721 | Data Transfer | Use Errors | Doesn’t select all the intended captures to be sent | 5.0 | Has to resend missing images from the App | 4.0 | Operator Inconvenience | 1.0 | 5.0 | 5.0 | Selected images in the Libary or Send Pages are indicated with highlighted border | PRD9.7 | 5.0 | 4.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 722 | R0722 | Data Transfer | Use Errors | Accidentally deselects capture during export | 4.0 | Missing images on storage submission, needs to resend | 5.0 | Operator Inconvenience | 1.0 | 5.0 | 5.0 | Selected images in the Libary or Send Pages are indicated with highlighted border | PRD9.7 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 723 | R0723 | Data Transfer | Use Errors | Accidentally clears selection of images to be sent to PACS. | 4.0 | Missing images on storage submission, needs to resend | 5.0 | Operator Inconvenience | 1.0 | 5.0 | 5.0 | Selected images in the Libary or Send Pages are indicated with highlighted border | PRD9.7 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 724 | R0724 | Loss of Function | Use Errors | DOperator does not know how to access Doctors menu | 3.0 | Physician Information not attached to study. Cannot find study later, so irradiation was useless. | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IFU - Instructions to navigate to Doctors page | IFU.546 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1030 | R1030 | Loss of Function | Use Errors | Operator does not know how to access Doctors menu | 3.0 | Physician Information not attached to study. Cannot find study later, so irradiation was useless. | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU - Instructions to navigate to Doctors page | IFU.546 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1083 | R1083 | Ionizing Radiation | Use Errors | Operator does not understand that SID units are in cm, not inches. Operator positions Emitter too far from Patient | 4.0 | Resulting image is underexposed; image taken is not what the Operator intended | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Device app displays live SID with unitsLive SID displayed on Viewfinders | PRD9.21PRD4.8 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 726 | R0726 | Loss of Function | Software Error | Failure to load UI on viewfinder | 5.0 | UI does not appear on Emitter touch screen display (viewfinder) | 2.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | Heartbeat | RSK_R012 | 5.0 | 2.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 727 | R0727 | Loss of Function | Software Error | Incorrect dose display | 5.0 | Operator unaware of total dose to Patient | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 5.0 | 5.0 | Dose Verification | RSK_R267 | 5.0 | 4.0 | 1.0 | 5.0 | Yes | No | False | False |  |  |  |
| 1289 | R1289 | Loss of Function | Software Error | Incorrect dose display | 5.0 | Operator unaware of total dose to Patient | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 5.0 | 5.0 | Dose Verification | RSK_R267 | 5.0 | 4.0 | 1.0 | 5.0 | Yes | No | False | False |  |  |  |
| 728 | R0728 | Loss of Function | Software Error | Viewfinder/tablet UI becomes unresponsive | 5.0 | Operator unable to change settings | 2.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | Heartbeat | RSK_R012 | 5.0 | 2.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 729 | R0729 | Mis-representation of results | Use Errors | Operator configures non MedAI-supplied tablet/monitor for use | 3.0 | Operator uses non DICOM display to inform diagnoses or decisions | 2.0 | Misdiagnosis | 7.0 | 2.0 | 14.0 | Banner presented on UI to let operator know that the display is non-DICOMMedAI App not available to download in Apple App Store | RSK_R366RSK_R367 | 3.0 | 2.0 | 7.0 | 14.0 | Yes | No | True | True |  |  |  |
| 731 | R0731 | Loss of Function | Software Error | Competing unlocked Device App Connection; Multiple unlocked remote UIs used to create/send DICOM Studies at the same time | 2.0 | Incorrect data sent using remote UI; no clinically relevent image available | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU - Only connect one UI at a time to the device | IFU.536 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  |  |  |
| 732 | R0732 | Loss of Function | Interoperability | Foot Pedal out of range of Emitter | 2.0 | Communication is lost between Foot Pedal and Emitter, must be moved closer | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU - Foot Pedal can be 12 ft from Emitter | IFU.479 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True | RMF1.12.1 | IEC 60601-1 | 16.1 |
| 733 | R0733 | Loss of Function | Interoperability | Foot Pedal out of range of Emitter | 2.0 | Communication is lost between Foot Pedal and Emitter, cannot be moved closer due to procedure room setup | 1.0 | Delay of Procedure | 4.0 | 1.0 | 4.0 | IFU - Foot Pedal can be 12 ft from Emitter | IFU.479 | 2.0 | 1.0 | 4.0 | 4.0 | Yes | No | True | True | RMF1.12.1 | IEC 60601-1 | 16.1 |
| 734 | R0734 | Loss of Function | Interoperability | Emitter out of range of Cassette | 2.0 | Emitter and Cassette cannot pair, must be moved closer | 2.0 | Operator Inconvenience | 1.0 | 2.0 | 2.0 | IFU - Troubleshooting cassette and emitter out of range | IFU.446IFU.477 | 2.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True | RMF1.12.1 | IEC 60601-1 | 16.1 |
| 735 | R0735 | Loss of Function | Interoperability | Tablet out of range of Cassette | 3.0 | Tablet and Cassette cannot pair, must be moved closer | 3.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU - Troubleshooting cassette and emitter out of range | IFU.446IFU.477 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True | RMF1.12.1 | IEC 60601-1 | 16.1 |
| 737 | R0737 | Mis-representation of results | Software Error | X-ray exposure is poorly timed with Detector sensing window | 4.0 | Insufficient resolution for live guidance use cases, interventionalist makes clinical mistake, harms patient | 2.0 | Moderate Injury | 7.0 | 3.0 | 21.0 | Image quality acceptable for fluoroscopic guidance | UN4. | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | False |  |  |  |
| 738 | R0738 | Mis-representation of results | Software Error | X-ray exposure is poorly timed with Detector sensing window | 4.0 | Insufficient resolution for live guidance use cases, interventionalist makes clinical mistake, harms patient | 2.0 | Minor Injury | 4.0 | 3.0 | 12.0 | Image quality acceptable for fluoroscopic guidance | UN4. | 4.0 | 2.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 739 | R0739 | Mis-representation of results | Software Error | Poor image processing | 4.0 | Insufficient resolution for live guidance use cases, interventionalist makes clinical mistake, harms patient | 3.0 | Moderate Injury | 7.0 | 4.0 | 28.0 | Image quality acceptable for fluoroscopic guidance | UN4. | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | False |  |  |  |
| 740 | R0740 | Mis-representation of results | Software Error | Poor image processing | 4.0 | Insufficient resolution for live guidance use cases, interventionalist makes clinical mistake, harms patient | 3.0 | Minor Injury | 4.0 | 4.0 | 16.0 | Image quality acceptable for fluoroscopic guidance | UN4. | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False |  |  |  |
| 742 | R0742 | Mis-representation of results | Design Failure - Hardware | Fluoro Mode image display delay is too long for real-time guidance | 4.0 | Interventionalist reacts to information that is too slow and makes a mistake, harms patient | 3.0 | Moderate Injury | 7.0 | 4.0 | 28.0 | Acquisition-to-Display time in Fluoroscopy Mode is under 0.350 seconds, the average recognition reaction time in humans | PRD8.30 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | False | RMF6.10 | IEC 60601-2-43 | 201.12.4.102 |
| 743 | R0743 | Mis-representation of results | Design Failure - Hardware | Fluoro Mode image display delay is too long for real-time guidance | 4.0 | Interventionalist reacts to information that is too slow and makes a mistake, harms patient | 3.0 | Minor Injury | 4.0 | 4.0 | 16.0 | Acquisition-to-Display time in Fluoroscopy Mode is under 0.350 seconds, the average recognition reaction time in humans | PRD8.30 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | False | RMF6.10 | IEC 60601-2-43 | 201.12.4.102 |
| 1330 | R1330 | Mis-representation of results | Use Errors | User mistakes DDR for use in real-time guidance | 3.0 | DDR insufficient for real-time guidance; interventionalist makes clinical mistake, harms patient | 4.0 | Minor Injury | 4.0 | 4.0 | 16.0 | DDR Frames are DelayedDDR Frames are 25% of full resolutionDDR Frames are limited to 1 fpsDDR Frames have overlay label over the Live Image | PRD8.44PRD8.43PRD8.42PRD8.46 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 744 | R0744 | Mis-representation of results | Use Errors | User mistakes DDR for use in real-time guidance | 3.0 | DDR insufficient for real-time guidance; interventionalist makes clinical mistake, harms patient | 3.0 | Moderate Injury | 7.0 | 3.0 | 21.0 | DDR Frames are DelayedDDR Frames are 25% of full resolutionDDR Frames are limited to 1 fpsDDR Frames have overlay label over the Live Image | PRD8.44PRD8.43PRD8.42PRD8.46 | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | True | True |  |  |  |
| 745 | R0745 | Mis-representation of results | Use Errors | No on-image indicator for laterality | 3.0 | Orientation of anatomy in X-ray confusing; image not usable | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IFU - Suggest using L/R marker to designate laterality | IFU.551 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1243 | R1243 | Mis-representation of results | Use Errors | No on-image indicator for laterality | 3.0 | Orientation of anatomy in X-ray confusing; image not usable | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU - Suggest using L/R marker to designate laterality | IFU.551 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 746 | R0746 | Mis-representation of results | Use Errors | Operator selects MX1 for use in procedure that requires longer than 20s of fluoro | 2.0 | Imaging stops unexpectedly during live guidance, operator reacts and harms patient | 4.0 | Minor Injury | 4.0 | 3.0 | 12.0 | Fuel Gage indicates time remaining in a single DDR/Fluoro captureIFU - Note fluoro time limit & cooldown | RSK_R250IFU.510 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 747 | R0747 | Mis-representation of results | Design Failure - Hardware | Operator wants to take another fluoro image immediately after 20 s capture, device prevents X-rays for 40 seconds after 20 second live guidance | 2.0 | Device not usable for sensitive live guidance 40 seconds after 20 second Fluoroscopy, Operator reacts and harms patient | 4.0 | Minor Injury | 4.0 | 3.0 | 12.0 | IFU - Note fluoro time limit & cooldown | IFU.510 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 748 | R0748 | Loss of Function | Design Failure - Hardware | Device is interrupted during emergency situation and must be restarted; device does not start up in time | 2.0 | Non-functioning device during sensitive situation, patient harmed | 2.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | Emergency Mode starts up in less than 2 minutes | PRD8.32 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | False | RMF6.1 | IEC 60601-2-43 | 201.4.101 |
| 1017 | R1017 | Mis-representation of results | Use Errors | Operator attempts real-time procedure or off-label use that requires higher than 5 frames per second | 2.0 | Frame rate too low for interpretation, operator emitts for a few seconds of DDR before ending the exam | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | IFU - Fluoro frame rate is 5 fps | IFU.548 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 1256 | R1256 | Mis-representation of results | Use Errors | Operator attempts real-time procedure or off-label use that requires higher than 5 frames per second | 2.0 | Frame rate too low for interpretation, operator emitts for a few seconds of DDR before ending the exam | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | IFU - Fluoro frame rate is 5 fps | IFU.548 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 763 | R0763 | Loss of Function | Use Errors | Operator cannot find Device Settings Page | 5.0 | Operator cannot change Radiation Rate Limit | 5.0 | Operator Inconvenience | 1.0 | 5.0 | 5.0 | IFU - Explain how to set the Radiation Rate Limit (HLC) | IFU.527 | 5.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 764 | R0764 | Loss of Function | Use Errors | Operator cannot find Device Settings Page | 5.0 | Operator cannot change Exam Timer | 5.0 | Operator Inconvenience | 1.0 | 5.0 | 5.0 | IFU - Explain how to set the Exam Timer (Timing Device) | IFU.529 | 5.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 765 | R0765 | Loss of Function | Use Errors | Operator cannot find Device Settings Page | 5.0 | Operator cannot disable loading signals | 5.0 | Operator Dissatisfaction | 1.0 | 5.0 | 5.0 | IFU - Explain how to disable loading signals | IFU.489 | 5.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 766 | R0766 | Loss of Function | Use Errors | Operator cannot find Device Settings Page | 5.0 | Operator cannot pair Foot Pedal | 5.0 | Operator Inconvenience | 1.0 | 5.0 | 5.0 | IFU - Explain how to pair the Foot Pedal to the MX1 | IFU.554 | 5.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 767 | R0767 | Loss of Function | Use Errors | Operator presses X-ray disabling switch instead of completing exam | 3.0 | Operator does not complete exam when intended | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - Explain function of and when to use disabling switch | IFU.518 | 5.0 | 1.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 771 | R0771 | Loss of Function | Use Errors | Operator cannot find Emergency Exam Button | 5.0 | Operator cannot start Emergency Exam when intended | 1.0 | Moderate Injury | 7.0 | 2.0 | 14.0 | IFU - Instruct on how to enter Emergency Radioscopy in the IFUIFU - Instruct on how to enter Emergency Radioscopy in the Emergency Instructions | IFU.487IFU.514 | 5.0 | 1.0 | 7.0 | 14.0 | Yes | No | True | True |  |  |  |
| 772 | R0772 | Loss of Function | Use Errors | Operator cannot find Emergency Exam Button | 5.0 | Operator cannot start Emergency Exam when intended | 2.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - Instruct on how to enter Emergency Radioscopy in the IFUIFU - Instruct on how to enter Emergency Radioscopy in the Emergency Instructions | IFU.487IFU.514 | 5.0 | 2.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 790 | R0790 | Loss of Function | Use Errors | Operator does not charge the Emitter before use | 3.0 | Emitter not available to start exam | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - Charge the system periodically to prevent unexpected loss of power | IFU.37 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 791 | R0791 | Loss of Function | Use Errors | Operator cannot figure out how to turn on or wake the tablet | 2.0 | User cannot use MX1 system when intended | 5.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU - How to use the Tablet | IFU.575 | 2.0 | 5.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1337 | R1337 | Loss of Function | Use Errors | Operator cannot figure out how to turn on or wake the tablet | 2.0 | User cannot use MX1 system | 5.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - How to use the Tablet | IFU.575 | 2.0 | 5.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 792 | R0792 | Data Transfer | Use Errors | Operator cannot find the Network Settings Page on the MX1 App | 2.0 | Cassette unable to connect to Wi-Fi network | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU - Guide for selecting correct Wi-Fi | IFU.537 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 793 | R0793 | Loss of Function | Use Errors | Operator cannot find the shutdown button on the MX1 App to turn off the device | 3.0 | User cannot turn off device from the app and does not turn off device; no battery when needed | 1.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | Cassette is equipped with power button to manually shut downEmitter is equipped with power button to manually shut down | PRD10.25PRD10.13 | 3.0 | 1.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 797 | R0797 | Data Transfer | Use Errors | Operator makes the wrong DICOM fields required | 3.0 | Source PACS fileds don't match destination fields; makes it harder for Doctor to find images later | 5.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - DICOM Fields setup | IFU.546 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 801 | R0801 | Loss of Function | Use Errors | Operator types in wrong Foot Pedal ID | 4.0 | Foot Pedal not connected to device and does not function when expected | 5.0 | Operator Inconvenience | 1.0 | 5.0 | 5.0 | IFU - Troubleshooting foot pedal connectivity issue | IFU.446IFU.477 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 802 | R0802 | Loss of Function | Use Errors | Operator cannot access the MX1 App (deletion, removal from homescreen, etc.) | 2.0 | Operator cannot use the MX1 System when intended | 3.0 | Operator Inconvenience | 1.0 | 2.0 | 2.0 | IFU - Accessing the Device App | IFU.572 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 866 | R0866 | Loss of Function | Use Errors | Operator cannot access the MX1 App (deletion, removal from homescreen, etc.) | 2.0 | Operator cannot use the MX1 App when intended | 1.0 | Delay of Procedure | 4.0 | 1.0 | 4.0 | IFU - Accessing the Device App | IFU.572 | 2.0 | 1.0 | 4.0 | 4.0 | Yes | No | True | True |  |  |  |
| 804 | R0804 | Ionizing Radiation | Use Errors | Operator applies the incorrect puck size for their application | 3.0 | Field size larger than intended; image still usable | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Viewfinder displays X-ray field indicatorIFU - collimation sizing and how to choose a puck | PRD4.3IFU.183 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1046 | R1046 | Ionizing Radiation | Use Errors | Operator applies the incorrect puck size for their application | 3.0 | Field size larger than intended; image still usable | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Viewfinder displays X-ray field indicatorIFU - collimation sizing and how to choose a puck | PRD4.3IFU.183 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 805 | R0805 | Ionizing Radiation | Use Errors | Operator applies the incorrect puck size for their application | 3.0 | Target Patient anatomy not sufficiently captured; unusable image | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Viewfinder displays X-ray field indicatorIFU - collimation sizing and how to choose a puck | PRD4.3IFU.183 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1047 | R1047 | Ionizing Radiation | Use Errors | Operator applies the incorrect puck size for their application | 3.0 | Target Patient anatomy not sufficiently captured; unusable image | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Viewfinder displays X-ray field indicatorIFU - collimation sizing and how to choose a puck | PRD4.3IFU.183 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 806 | R0806 | Ionizing Radiation | Use Errors | Operator selects incorrect collimation mode when intending to activate pucks | 3.0 | Collimation on Viewfinder is not representative of actual size; X-ray capture smaller than expected | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IFU - collimation sizing and how to choose a puck | IFU.183 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1041 | R1041 | Ionizing Radiation | Use Errors | Operator selects incorrect collimation mode when intending to activate pucks | 3.0 | Collimation on Viewfinder is not representative of actual size; X-ray capture smaller than expected | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU - collimation sizing and how to choose a puck | IFU.183 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 810 | R0810 | Ionizing Radiation | Use Errors | Operator does not understand that SID units are in cm, not inches. Operator positions Emitter too far from Patient | 4.0 | Resulting image is underexposed; image taken is not what the Operator intended | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Device app displays live SID with unitsLive SID displayed on Viewfinders | PRD9.21PRD4.8 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1084 | R1084 | Ionizing Radiation | Use Errors | Operator does not understand that SID units are in cm, not inches. Operator positions Emitter too close to Patient | 4.0 | Resulting image is overexposed; image taken is not what the Operator intended | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Device app displays live SID with unitsLive SID displayed on Viewfinder | PRD9.21PRD4.8 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 812 | R0812 | Loss of Function | Use Errors | Operator positions the Emitter to shoot from its 'cleat' and triggers an X-ray | 3.0 | Radiation beam emits towards the user or environment, not on the Cassette | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Tracking interlock does not allow emission unless beam is aligned to active area | PRD20.11 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True |  |  |  |
| 1286 | R1286 | Loss of Function | Use Errors | Operator positions the Emitter to shoot from its 'cleat' and triggers an X-ray | 3.0 | Radiation beam emits towards the user or environment, not on the Cassette | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Tracking interlock does not allow emission unless beam is aligned to active area | PRD20.11 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True |  |  |  |
| 816 | R0816 | Loss of Function | Use Errors | Operator holds trigger to try and take a video in Photograph mode | 5.0 | No video is taken | 5.0 | Operator Dissatisfaction | 1.0 | 5.0 | 5.0 | IFU - Explanation of Photo Mode | IFU.69 | 5.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 817 | R0817 | Ionizing Radiation | Use Errors | Operator long press shoots DDR or Fluoro when intended to shoot single | 4.0 | Extra frames taken when only one was needed (Fluoro/DDR) | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 5.0 | 5.0 | IFU - Explanation of DDR and Fluoro ModeSingles in DDR or Fluoro mode are triggered through 400ms debounce window | IFU.65PRD10.7 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 1255 | R1255 | Ionizing Radiation | Use Errors | Operator long press shoots DDR or Fluoro when intended to shoot single | 4.0 | Extra frames taken when only one was needed (Fluoro/DDR) | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 5.0 | 5.0 | IFU - Explanation of DDR and Fluoro ModeSingles in DDR or Fluoro mode are triggered through 400ms debounce window | IFU.65PRD10.7 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 818 | R0818 | Loss of Function | Use Errors | In DDR Mode, Operator holds trigger for over 20 seconds | 2.0 | X-ray capture ends, operator cannot continue capturing and must wait | 5.0 | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | IFU - Explanation of DDR and Fluoro Mode | IFU.65 | 2.0 | 5.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 819 | R0819 | Loss of Function | Use Errors | In Fluoro Mode, Operator holds trigger for over 20 seconds | 2.0 | X-ray capture ends, operator cannot continue capturing and must wait | 4.0 | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | IFU - Explanation of DDR and Fluoro Mode | IFU.65 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 820 | R0820 | Ionizing Radiation | Use Errors | Operator did not notice or understand beeping during irradiation | 2.0 | Image captured while the Operator is not ready and patient positioned, image not usable | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | IFU - Explanation of audible signals | IFU.38 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1222 | R1222 | Ionizing Radiation | Use Errors | Operator did not notice or understand beeping during irradiation | 2.0 | Image captured while the Operator is not ready and patient positioned, image not usable | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | IFU - Explanation of audible signals | IFU.38 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 821 | R0821 | Ionizing Radiation | Use Errors | User presses the X-ray disabling switch during the exam and does not realize it | 3.0 | Operator can't take X-ray when intending | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - Explain function of and when to use disabling switch | IFU.518 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 825 | R0825 | Loss of function | Use Errors | Operator transports Cassette and Emitter when still connected to cables | 3.0 | USB-C connector stuck inside device port; device unable to charge | 3.0 | Delay of procedure | 4.0 | 3.0 | 12.0 | IFU - Transport procedure | IFU.574 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 826 | R0826 | Conducted Electricity | Use Errors | Operator disinfects while cords/connections are connected | 2.0 | Fluid ingress creates a current pathway to the Operator | 2.0 | Moderate Electrical Shock | 7.0 | 2.0 | 14.0 | 2 MOP present to isolate exposed metal components, complies with IEC 60601-1 (Section 8.5.1, Section 8.9)Dielectric Testing conducted while wet, per IEC 60601-1  Section 11.1 and Section 8 | PRD20.5 | 2.0 | 2.0 | 7.0 | 14.0 | Yes | No | False | True |  |  |  |
| 827 | R0827 | Conducted Electricity | Use Errors | Disinfects while cords/connections are connected | 2.0 | Fluid ingress creates a current pathway to the Operator | 3.0 | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | 2 MOP present to isolate exposed metal components, complies with IEC 60601-1 (Section 8.5.1, Section 8.9)Dielectric Testing conducted while wet, per IEC 60601-1  Section 11.1 and Section 8 | PRD20.5 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True |  |  |  |
| 828 | R0828 | Ionizing Radiation | Use Errors | Doesn’t clean pucks | 4.0 | Material builds up in puck aperature creating artifacts in the x-ray image. | 2.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | IFU - Cleaning Procedure | IFU.291 | 4.0 | 2.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1266 | R1266 | Ionizing Radiation | Use Errors | Doesn’t clean pucks | 4.0 | Material builds up in puck aperature creating artifacts in the x-ray image. | 2.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | IFU - Cleaning Procedure | IFU.291 | 4.0 | 2.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 830 | R0830 | Loss of Function | Use Errors | Operator cannot find the Device Settings Page on the MX1 App to delete stored captures | 3.0 | Device storage is full. Can't take more captures | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - deleting images | IFU.552 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 832 | R0832 | Loss of Function | Use Errors | Operator forgot to pack the Tablet and transits MX1 without it | 3.0 | Tablet is lost. User cannot use MX1 system | 5.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | Clear storage space for Tablet provided | PRD12.5 | 3.0 | 5.0 | 4.0 | 16.0 | Yes | No | True | True |  |  |  |
| 834 | R0834 | Loss of Function | Use Errors | Operator does not confirm Foot Pedal has power | 4.0 | Foot Pedal does not function when expected | 3.0 | Operator inconvenience | 1.0 | 4.0 | 4.0 | IFU - Explanation of foot pedal states | IFU.562 | 4.0 | 3.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 835 | R0835 | Ionizing Radiation | Use Errors | Operator hits the wrong pedal on the Foot Pedal | 3.0 | Operator accidentally triggers X-ray | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IFU - Foot Pedal Buttons Layout | IFU.563 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1260 | R1260 | Ionizing Radiation | Use Errors | Operator hits the wrong pedal on the Foot Pedal | 3.0 | Operator accidentally triggers X-ray | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU - Foot Pedal Buttons Layout | IFU.563 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 836 | R0836 | Loss of Function | Use Errors | Operator places hands or other tools too close to Emitter LIDAR during Fluoro emission | 3.0 | Fluoro capture is terminated prematurely due to interlock; Operator must start the emission again | 3.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU cautions to not place objects in the path of the X-ray beam | IFU.174 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 837 | R0837 | Loss of Function | Use Errors | Operator places hands or other tools too close to Emitter LIDAR during Fluoro emission | 2.0 | Fluoro capture is terminated prematurely due to interlock; Operator makes a mistake and harms paitient | 3.0 | Minor Injury | 4.0 | 2.0 | 8.0 | IFU cautions to not place objects in the path of the X-ray beam | IFU.174 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
