| 839 | R0839 | Loss of Function | Use Errors | Operator accidentally favorites image | 4.0 | Extra image appears pre-selected in library. | 2.0 | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | IFU - How to send images | IFU.564 | 4.0 | 2.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 840 | R0840 | Ionizing Radiation | Use Errors | In DDR/Fluoro Mode, Operator quickly presses pedal while capturing video x-ray | 4.0 | Single x-ray is taken instead of video (Fluoro/DDR, but technically single) | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 5.0 | 5.0 | IFU - Explanation of DDR and Fluoro Mode | IFU.65 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 1228 | R1228 | Ionizing Radiation | Use Errors | In DDR/Fluoro Mode, Operator quickly presses pedal while capturing video x-ray | 4.0 | Single x-ray is taken instead of video (Fluoro/DDR, but technically single) | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 5.0 | 5.0 | IFU - Explanation of DDR and Fluoro Mode | IFU.65 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 842 | R0842 | Mis-representation of results | Design Failure - Hardware | Operator positions Emitter at recommended SID, lower SID than conventional | 2.0 | Low SID causes unconventional magnification in the radiograph | 3.0 | Misdiagnosis | 7.0 | 2.0 | 14.0 | Images are adequate for diagnostic radiographic imagesImages are adequate for fluoroscopic guidance | UN3.UN4. | 2.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | False |  |  |  |
| 843 | R0843 | Ionizing Radiation | Design Failure - Hardware | Operator positions Emitter at recommended SID, lower SID than conventional | 2.0 | Low SID causes unconventional magnification in the radiograph | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | Images are adequate for diagnostic radiographic imagesImages are adequate for fluoroscopic guidance | UN3.UN4. | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | False | False |  |  |  |
| 1285 | R1285 | Ionizing Radiation | Design Failure - Hardware | Operator positions Emitter at recommended SID, lower SID than conventional | 2.0 | Low SID causes unconventional magnification in the radiograph | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | Images are adequate for diagnostic radiographic imagesImages are adequate for fluoroscopic guidance | UN3.UN4. | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | False | False |  |  |  |
| 844 | R0844 | Mis-representation of results | Design Failure - Hardware | Operator positions Emitter at recommended SID, higher SID than conventional | 1.0 | High SID causes unconventional magnification in the radiograph | 3.0 | Misdiagnosis | 7.0 | 2.0 | 14.0 | Images are adequate for diagnostic radiographic imagesImages are adequate for fluoroscopic guidance | UN3.UN4. | 1.0 | 3.0 | 7.0 | 14.0 | Yes | No | False | False |  |  |  |
| 845 | R0845 | Ionizing Radiation | Design Failure - Hardware | Operator positions Emitter at recommended SID, higher SID than conventional | 1.0 | High SID causes unconventional magnification in the radiograph | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | Images are adequate for diagnostic radiographic imagesImages are adequate for fluoroscopic guidance | UN3.UN4. | 1.0 | 3.0 | 1.0 | 2.0 | Yes | No | False | False |  |  |  |
| 1284 | R1284 | Ionizing Radiation | Design Failure - Hardware | Operator positions Emitter at recommended SID, higher SID than conventional | 1.0 | High SID causes unconventional magnification in the radiograph | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | Images are adequate for diagnostic radiographic imagesImages are adequate for fluoroscopic guidance | UN3.UN4. | 1.0 | 3.0 | 1.0 | 2.0 | Yes | No | False | False |  |  |  |
| 850 | R0850 | Loss of Function | Use Errors | Operator cannot figure out how to operate the Transport Case latches | 2.0 | Operator takes longer than expected to unpack the MX1 System for use | 3.0 | Operator Inconvenience | 1.0 | 2.0 | 2.0 | IFU - How to unpack | IFU.285 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 851 | R0851 | Loss of Function | Use Errors | Operator cannot figure out how to operate the Transport Case latches | 2.0 | Operator takes longer than expected to unpack the MX1 System for use | 1.0 | Delay of Procedure | 4.0 | 1.0 | 4.0 | IFU - How to unpack | IFU.285 | 2.0 | 1.0 | 4.0 | 4.0 | Yes | No | True | True |  |  |  |
| 852 | R0852 | Loss of Function | Use Errors | Operator misplaces a Puck | 1.0 | Operator cannot achieve their desired field size, cannot complete the exam | 2.0 | Delay of Procedure | 4.0 | 1.0 | 4.0 | Clear storage space for Pucks provided | PRD18.6 | 1.0 | 2.0 | 4.0 | 4.0 | Yes | No | True | True |  |  |  |
| 853 | R0853 | Loss of Function | Use Errors | Operator misplaces a Puck | 1.0 | Operator cannot achieve their desired field size, cannot complete the exam | 2.0 | Operator Inconvenience | 1.0 | 1.0 | 1.0 | Clear storage space for Pucks provided | PRD18.6 | 1.0 | 2.0 | 1.0 | 1.0 | Yes | No | True | True |  |  |  |
| 854 | R0854 | Loss of Function | Use Errors | Operator forgets to or does not think to charge the Cassette for first time setup | 2.0 | Operator cannot setup their device until it is sufficiently charged | 3.0 | Operator Inconvenience | 1.0 | 2.0 | 2.0 | IFU - Charge the system periodically to prevent unexpected loss of power | IFU.37 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 859 | R0859 | Loss of Function | Use Errors | Operator interprets red LEDs as an error and restarts the device | 2.0 | Operator must wait unnecessarily for the device to reboot | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU - Explanation of device states | IFU.38 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 860 | R0860 | Loss of Function | Use Errors | Operator interprets red LEDs as an error and restarts the device | 2.0 | Device cannot be used until it reboots | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | IFU - Explanation of device states | IFU.38 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 861 | R0861 | Loss of Function | Use Errors | Operator anticipates a shorter startup time, believes there is a problem and restarts the device | 2.0 | Operator must wait unnecessarily for the device to reboot | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU - Powering On | IFU.535 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 862 | R0862 | Loss of Function | Use Errors | Operator attempts to wake the device from idle by interacting with the MX1 App | 3.0 | Device cannot be used until it wakes from idle | 3.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU - Explanation of idle state | IFU.538 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 863 | R0863 | Loss of Function | Use Errors | Operator is unfamiliar with the Tablet OS, cannot find the network settings to select a wireless network | 3.0 | Operator cannot connect Tablet to device when intended | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - How to use the Tablet | IFU.575 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 864 | R0864 | Loss of Function | Use Errors | Operator cannot ascertain the Cassette network name and password | 3.0 | Operator cannot connect Tablet to device when intended | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - Connecting to a Tablet | IFU.536 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 865 | R0865 | Loss of Function | Use Errors | Operator cannot find the Users Page on the MX1 App | 2.0 | Operator cannot create or edit users | 3.0 | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | IFU - How to create, edit, and delete users | IFU.546 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 867 | R0867 | Loss of Function | Use Errors | Operator sets the Provider role for a user that is not a Provider | 2.0 | User that is not actually a Provider appears on the device's local Provider list for selection | 3.0 | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | IFU - How to create, edit, and delete users | IFU.546 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 868 | R0868 | Loss of Function | Use Errors | Operator does not set the Provider role for a user that is a Provider | 2.0 | Provider is not available on the device's local Provider list for selection when needed | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU - How to create, edit, and delete users | IFU.546 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 869 | R0869 | Data Transfer | Use Errors | Operator mistypes user information while creating or editing a Provider | 3.0 | PACS study export has incorrect provider information; impacts billing | 5.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - How to create, edit, and delete users | IFU.546 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 870 | R0870 | Loss of Function | Use Errors | Operator edits user information but does not save the changes | 2.0 | Operator has to re-enter user information changes | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU - How to create, edit, and delete users | IFU.546 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 871 | R0871 | Loss of Function | Use Errors | Operator accidentally deletes a user | 2.0 | Operator cannot find the appropriate user before study start | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | Confirmation screen for deleting users | RSK_R383 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | False | True |  |  |  |
| 872 | R0872 | Loss of Function | Use Errors | Operator mistypes credentials while connecting Cassette to local network | 5.0 | Cassette cannot connect to server; credentials must be re-entered | 4.0 | Operator Inconvenience | 1.0 | 5.0 | 5.0 | IFU - DICOM server setup | IFU.72 | 5.0 | 4.0 | 1.0 | 5.0 | Yes | No | True | True |  |  |  |
| 873 | R0873 | Loss of Function | Use Errors | Operator does not configure PACS | 3.0 | Operator can only export study through USB-C drive | 3.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU - DICOM server setup | IFU.72 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 874 | R0874 | Loss of Function | Use Errors | Operator accidentally sets a server as the incorrect type (RIS, PACS, etc.) | 2.0 | Operator unable to retrieve modality worklist, cannot autofill patient information | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU - DICOM server setup | IFU.72 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 875 | R0875 | Loss of Function | Use Errors | Operator accidentally sets a server as the incorrect type (RIS, PACS, etc.) | 2.0 | Operator unable to export images to PACS | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU - DICOM server setup | IFU.72 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 876 | R0876 | Ionizing Radiation | Use Errors | Operator does not understand the purpose or impact of the Loading Time Limit, sets to max value | 3.0 | Operator exposes patient to more dose than expected | 2.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | IFU - Explanation of Exam Timer | IFU.529 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 1023 | R1023 | Ionizing Radiation | Use Errors | Operator does not understand the purpose or impact of the Loading Time Limit, sets to max value | 3.0 | Operator exposes patient to more dose than expected | 2.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | IFU - Explanation of Exam Timer | IFU.529 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 877 | R0877 | Ionizing Radiation | Use Errors | Operator does not understand the purpose or impact of the Dose Rate Limit, sets to max value | 3.0 | Operator exposes patient's skin with higher intensity than expected | 2.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | IFU - Explanation of High Level Control | IFU.527 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 1024 | R1024 | Ionizing Radiation | Use Errors | Operator does not understand the purpose or impact of the Dose Rate Limit, sets to max value | 3.0 | Operator exposes patient's skin with higher intensity than expected | 2.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | IFU - Explanation of High Level Control | IFU.527 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 879 | R0879 | Ionizing Radiation | Use Errors | Operator does not understand the purpose or impact of the Loading Time Limit, turns off audible signal | 3.0 | Operator exceeds Loading Time Limit without realizing it; exposes patient to more dose than expected | 2.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | IFU - Explanation of High Level Control | IFU.529 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 1025 | R1025 | Ionizing Radiation | Use Errors | Operator does not understand the purpose or impact of the Loading Time Limit, turns off audible signal | 3.0 | Operator exceeds Loading Time Limit without realizing it; exposes patient to more dose than expected | 2.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | IFU - Explanation of High Level Control | IFU.529 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 880 | R0880 | Ionizing Radiation | Use Errors | Operator does not understand the purpose or impact of the standard X-ray pulse beeps, turns off audible signal | 3.0 | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IFU - Explanation of audible signals | IFU.38 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1026 | R1026 | Ionizing Radiation | Use Errors | Operator does not understand the purpose or impact of the standard X-ray pulse beeps, turns off audible signal | 3.0 | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU - Explanation of audible signals | IFU.38 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1332 | R1332 | Ionizing Radiation | Use Environment | Operator does not hear the Loading Time Limit audible signal | 2.0 | Radiation exposure continues beyond operator's set exposure time limits | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Loading Time signal audible in intended environments | PRD8.36 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1333 | R1333 | Ionizing Radiation | Use Environment | Operator does not hear the Loading Time Limit audible signal | 2.0 | Radiation exposure continues beyond operator's set exposure time limits | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Loading Time signal audible in intended environments | PRD8.36 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 881 | R0881 | Ionizing Radiation | Use Errors | Operator is not familiar with or does not understand the set DAP unit | 2.0 | Operator unable to gauge relative DAP levels during the exam; exposes patient to more cumulative dose than expected | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | IFU - Explanation of selectable DAP units | IFU.565 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 1027 | R1027 | Ionizing Radiation | Use Errors | Operator is not familiar with or does not understand the set DAP unit | 2.0 | Operator unable to gauge relative DAP levels during the exam; exposes patient to more cumulative dose than expected | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | IFU - Explanation of selectable DAP units | IFU.565 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 882 | R0882 | Loss of Function | Use Errors | Operator uses a drape or cover that is too thick | 1.0 | Cassette overheats and must cool down | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | IFU - How to drape the Cassette | IFU.52 | 1.0 | 3.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 883 | R0883 | Loss of Function | Use Errors | Operator uses a drape or cover that is too thick | 2.0 | Emitter cannot see Cassette LEDs; X-rays cannot be fired | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU - How to drape the CassetteIFU - Note that improper draping may disrupt tracking | IFU.52IFU.79 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 884 | R0884 | Heat | Use Errors | Operator uses a drape or cover that is too thick | 1.0 | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | 3.0 | Minor Burn | 4.0 | 2.0 | 8.0 | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | RSK_R143PRD20.5 | 1.0 | 3.0 | 4.0 | 8.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True |  |  |  |
| 890 | R0890 | Loss of Function | Use Errors | Operator uses the device in an area with weak wireless connectivity, cannot connect to the network | 3.0 | Operator unable to retrieve modality worklist; cannot autofill patient information | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - Note that RIS and PACS server may not be available in areas with poor netowrk connection | IFU.566 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 891 | R0891 | Loss of Function | Use Errors | Operator does not enter or autofill necessary or correct study information, such as exam description, provider, PHI, laterality, etc. | 3.0 | Operator has to re-enter patient information | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - Initial MedAI Imaging App Setup | IFU.72 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 894 | R0894 | Loss of Function | Use Errors | Operator is confused by the UI, cannot find the "Start Exam" button | 1.0 | Operator cannot start exam when intended | 2.0 | Operator Inconvenience | 1.0 | 1.0 | 1.0 | IFU - How to setup an exam | IFU.553 | 1.0 | 2.0 | 1.0 | 1.0 | Yes | No | True | True |  |  |  |
| 895 | R0895 | Loss of Function | Use Errors | Operator is confused by the UI, does not understand that required fields are preventing them from starting an exam | 2.0 | Operator cannot start exam when intended | 3.0 | Operator Inconvenience | 1.0 | 2.0 | 2.0 | IFU - DICOM Fields setup | IFU.546 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 896 | R0896 | Ionizing Radiation | Use Errors | Operator selects incorrect collimation mode when intending to activate automatic collimation | 2.0 | Collimation on Viewfinder is not representative of actual size; X-ray capture larger than expected | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | IFU - How to activate collimation modes | IFU.414 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1033 | R1033 | Ionizing Radiation | Use Errors | Operator selects incorrect collimation mode when intending to activate automatic collimation | 2.0 | Collimation on Viewfinder is not representative of actual size; X-ray capture larger than expected | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | IFU - How to activate collimation modes | IFU.414 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 897 | R0897 | Ionizing Radiation | Use Errors | Operator selects incorrect collimation mode when intending to activate manual collimation | 2.0 | Collimation on Viewfinder is not representative of actual size; X-ray capture larger than expected | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | IFU - How to activate collimation modes | IFU.414 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1045 | R1045 | Ionizing Radiation | Use Errors | Operator selects incorrect collimation mode when intending to activate manual collimation | 2.0 | Collimation on Viewfinder is not representative of actual size; X-ray capture larger than expected | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | IFU - How to activate collimation modes | IFU.414 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 898 | R0898 | Ionizing Radiation | Use Errors | Operator detaches a Puck but forgets to deselect the Puck collimation mode after use | 3.0 | Collimation on Viewfinder is not representative of actual size; X-ray capture smaller than expected | 2.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | IFU - How to activate collimation modes | IFU.414 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 1050 | R1050 | Ionizing Radiation | Use Errors | Operator detaches a Puck but forgets to deselect the Puck collimation mode after use | 3.0 | Collimation on Viewfinder is not representative of actual size; X-ray capture smaller than expected | 2.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | IFU - How to activate collimation modes | IFU.414 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 902 | R0902 | Loss of Function | Use Errors | Operator is confused by UI, cannot figure out how to return to the Capture Page | 1.0 | Operator cannot continue exam when intended | 3.0 | Operator Inconvenience | 1.0 | 2.0 | 2.0 | IFU - how to navigate device app | IFU.106 | 1.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 912 | R0912 | Ionizing Radiation | Use Errors | Operator does not understand that positioning the anatomy close to the edge of the Active Area will limit the field size | 3.0 | Target Patient anatomy not sufficiently captured; unusable image | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Viewfinder displays X-ray field indicator | PRD4.3 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1077 | R1077 | Ionizing Radiation | Use Errors | Operator does not understand that positioning the anatomy close to the edge of the Active Area will limit the field size | 3.0 | Target Patient anatomy not sufficiently captured; unusable image | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Viewfinder displays X-ray field indicator | PRD4.3 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 913 | R0913 | Ionizing Radiation | Use Errors | Operator positions the Emitter too far from the Cassette and triggers an X-ray capture | 2.0 | X-ray beam outside Active Area | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | SID Interlock disallows x-ray emission if the SID is outside of the specified range | PRD3.3 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | False | True |  |  |  |
| 1283 | R1283 | Ionizing Radiation | Use Errors | Operator positions the Emitter too far from the Cassette and triggers an X-ray capture | 2.0 | X-ray beam outside Active Area | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | SID Interlock disallows x-ray emission if the SID is outside of the specified range | PRD3.3 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | False | True |  |  |  |
| 915 | R0915 | Ionizing Radiation | Use Errors | Operator braces the Emitter on their leg (or other part of the body) for alignment when handheld in forward orientation | 4.0 | Operator exposed to higher levels of tube leakage radiation over time | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 5.0 | 5.0 | Leakage radiation is negligable, complying with IEC 60601-2-54 (Section 203.13.4.101) | PRD20.11 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True |  |  |  |
| 1293 | R1293 | Ionizing Radiation | Use Errors | Operator braces the Emitter on their leg (or other part of the body) for alignment when handheld in forward orientation | 4.0 | Operator exposed to higher levels of tube leakage radiation over time | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 5.0 | 5.0 | Leakage radiation is negligable, complying with IEC 60601-2-54 (Section 203.13.4.101) | PRD20.11 | 4.0 | 5.0 | 1.0 | 5.0 | Yes | Yes, Refer to Post-Mitigation Risk | False | True |  |  |  |
| 916 | R0916 | Loss of Function | Use Errors | Operator cannot see the LEDs due to being covered (by a drape, anatomy, etc.) | 3.0 | Operator is unaware of the current device state | 3.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | Status LEDs are available on both the Emitter and Cassette | PRD11.11 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | False | True |  |  |  |
| 917 | R0917 | Loss of Function | Use Errors | Operator cannot see the LEDs due to being covered (by a drape, anatomy, etc.) | 3.0 | Operator is unaware of the current device state | 2.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | Status LEDs are available on both the Emitter and Cassette | PRD11.11 | 3.0 | 2.0 | 4.0 | 8.0 | Yes | No | False | True |  |  |  |
| 918 | R0918 | Loss of Function | Use Errors | Operator does not understand what action to take to resolve the current interlock status | 3.0 | Operator unable to use the device | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | Device app notifies user of interlock status and actions to takeIFU - How to troubleshoot interlock problems | RSK_R344IFU.76 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 919 | R0919 | Loss of Function | Use Errors | Operator is not aware that the Emitter or Cassette needs to be charged, attempts to capture when not allowed | 3.0 | Operator unable to take X-ray when intended | 3.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | Device app notifies user of interlock status and actions to take | RSK_R344 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 920 | R0920 | Loss of Function | Design Failure - Hardware | Operator disconnects the Emitter's wired charger, Emitter is not sufficiently charged for X-ray capture | 4.0 | Operator unable to take X-ray when intended | 3.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | Device app notifies user of interlock status and actions to take | RSK_R344 | 4.0 | 3.0 | 1.0 | 4.0 | Yes | No | False | False |  |  |  |
| 921 | R0921 | Loss of Function | Use Errors | Operator is not aware that the Emitter is not in the allowed SID range, attempts to capture when not allowed | 2.0 | Operator unable to take X-ray when intended | 3.0 | Operator Inconvenience | 1.0 | 2.0 | 2.0 | Device app notifies user of interlock status and actions to takeViewfinder displays live SID | RSK_R344PRD4.8 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 922 | R0922 | Loss of Function | Use Errors | Operator is not aware that the Emitter is not in the allowed SSD range, attempts to capture when not allowed | 2.0 | Operator unable to take X-ray when intended | 3.0 | Operator Inconvenience | 1.0 | 2.0 | 2.0 | Device app notifies user of interlock status and actions to takeViewfinder displays live SSD | RSK_R344PRD4.8 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 923 | R0923 | Loss of Function | Use Errors | Operator is not aware that the Emitter is unstable in Fluoro mode, attempts to capture when not allowed | 4.0 | Operator unable to take X-ray when intended | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | Device app notifies user of interlock status and actions to take | RSK_R344 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 924 | R0924 | Ionizing Radiation | Use Errors | Operator presses the X-ray trigger pedal to confirm Foot Pedal power | 4.0 | Operator accidentally triggers X-ray emission | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IFU - Explanation of foot pedal states | IFU.562 | 4.0 | 3.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1225 | R1225 | Ionizing Radiation | Use Errors | Operator presses the X-ray trigger pedal to confirm Foot Pedal power | 4.0 | Operator accidentally triggers X-ray emission | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU - Explanation of foot pedal states | IFU.562 | 4.0 | 3.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 926 | R0926 | Loss of Function | Use Errors | Operator moves the Emitter during DDR capture such that the field extends outside the Active Area | 3.0 | DDR capture is terminated prematurely due to interlock | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | Viewfinder displays X-ray field indicator | PRD4.3 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 927 | R0927 | Ionizing Radiation | Use Errors | Operator moves the Emitter during DDR capture such that the field extends outside the Active Area | 3.0 | DDR capture is terminated prematurely due to interlock (DDR) | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Viewfinder displays X-ray field indicator | PRD4.3 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1232 | R1232 | Ionizing Radiation | Use Errors | Operator moves the Emitter during DDR capture such that the field extends outside the Active Area | 3.0 | DDR capture is terminated prematurely due to interlock (DDR) | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Viewfinder displays X-ray field indicator | PRD4.3 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 928 | R0928 | Ionizing Radiation | Use Errors | Operator moves the Emitter too close to Patient skin during handheld DDR emission | 3.0 | Increased intensity exposure to patient's skin (DDR) | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | SSD indication turns red on Viewfinder to indicate that it is too close | RSK_R381 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 929 | R0929 | Ionizing Radiation | Use Errors | Operator moves the Emitter too close to Patient skin during handheld DDR emission | 3.0 | Increased intensity exposure to patient's skin (DDR) | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | SSD indication turns red on Viewfinder to indicate that it is too close | RSK_R381 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 930 | R0930 | Ionizing Radiation | Use Errors | Operator moves the Emitter too far from the Cassette for the Patient anatomy, but within allowable limits, during handheld DDR emission | 3.0 | Image under-exposed; images must be retaken (DDR) | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Viewfinder displays live SID | PRD4.8 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1238 | R1238 | Ionizing Radiation | Use Errors | Operator moves the Emitter too far from the Cassette for the Patient anatomy, but within allowable limits, during handheld DDR emission | 3.0 | Image under-exposed; images must be retaken (DDR) | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Viewfinder displays live SID | PRD4.8 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 931 | R0931 | Ionizing Radiation | Use Errors | Operator moves the Emitter too close to the Cassette for the Patient anatomy, but within allowable limits, during handheld DDR emission | 3.0 | Image over-exposed; images must be retaken (DDR) | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Viewfinder displays live SID | PRD4.8 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1239 | R1239 | Ionizing Radiation | Use Errors | Operator moves the Emitter too close to the Cassette for the Patient anatomy, but within allowable limits, during handheld DDR emission | 3.0 | Image over-exposed; images must be retaken (DDR) | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Viewfinder displays live SID | PRD4.8 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 933 | R0933 | Ionizing Radiation | Use Errors | Operator moves the X-ray beam's angle to the Cassette drastically during a handheld DDR emission | 3.0 | Image perspective and artifacts are warped or shadowed by the unanticipated angle of x-ray beam; images must be retaken (DDR) | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Viewfinder indicates live X-ray beam angle | PRD4.8 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1241 | R1241 | Ionizing Radiation | Use Errors | Operator moves the X-ray beam's angle to the Cassette drastically during a handheld DDR emission | 3.0 | Image perspective and artifacts are warped or shadowed by the unanticipated angle of x-ray beam; images must be retaken (DDR) | 4.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Viewfinder indicates live X-ray beam angle | PRD4.8 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 935 | R0935 | Loss of Function | Use Errors | Operator completes a 20 second capture in DDR mode, attempts to initiate another serial capture immediately after | 2.0 | Operator unable to take X-ray when intended | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU - Explanation of DDR and Fluoro Mode | IFU.65 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 937 | R0937 | Loss of Function | Use Errors | Operator accidentally presses the X-ray disabling switch during active DDR capture | 2.0 | DDR capture is terminated prematurely due to disabling switch | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU - Explain function of and when to use disabling switch | IFU.518 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 938 | R0938 | Ionizing Radiation | Use Errors | Operator accidentally presses the X-ray disabling switch during active DDR capture | 2.0 | DDR capture is terminated prematurely due to disabling switch (DDR) | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | IFU - Explain function of and when to use disabling switch | IFU.518 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 1249 | R1249 | Ionizing Radiation | Use Errors | Operator accidentally presses the X-ray disabling switch during active DDR capture | 2.0 | DDR capture is terminated prematurely due to disabling switch (DDR) | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | IFU - Explain function of and when to use disabling switch | IFU.518 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 939 | R0939 | Loss of Function | Use Errors | In Manual collimation mode, Operator positions Emitter at too high of an SID for the selected collimation size, does not understand why the field is out-of-bounds | 2.0 | Operator unable to determine appropriate collimation field size | 3.0 | Operator Inconvenience | 1.0 | 2.0 | 2.0 | IFU - Explanation of collimation modes | IFU.567 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 940 | R0940 | Ionizing Radiation | Use Errors | Operator chooses to complete the capture despite exceeding Loading Time Limit | 3.0 | Operator exposes patient to more dose than their facility has determined is necessary | 2.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | IFU.525IFU.526IFU.531 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 1251 | R1251 | Ionizing Radiation | Use Errors | Operator chooses to complete the capture despite exceeding Loading Time Limit | 3.0 | Operator exposes patient to more dose than their facility has determined is necessary | 2.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | IFU.525IFU.526IFU.531 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 941 | R0941 | Ionizing Radiation | Use Errors | Operator chooses to continue the exam despite exceeding the Loading Time Limit | 3.0 | Operator exposes patient to more dose than their facility has determined is necessary | 2.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | IFU.525IFU.526IFU.531 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 1252 | R1252 | Ionizing Radiation | Use Errors | Operator chooses to continue the exam despite exceeding the Loading Time Limit | 3.0 | Operator exposes patient to more dose than their facility has determined is necessary | 2.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | IFU.525IFU.526IFU.531 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 942 | R0942 | Ionizing Radiation | Use Errors | Operator does not fully complete the procedure within the Loading Time Limit | 1.0 | Patient must come back another day to complete the procedure | 4.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | IFU.525IFU.526IFU.531 | 1.0 | 4.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 943 | R0943 | Loss of Function | Use Errors | Operator accidentally presses the X-ray disabling switch during active Fluoro capture | 2.0 | Fluoro capture is terminated prematurely due to disabling switch; Operator reacts and harms patient | 4.0 | Minor Injury | 4.0 | 3.0 | 12.0 | IFU - Explain function of and when to use disabling switch | IFU.518 | 2.0 | 4.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 944 | R0944 | Ionizing Radiation | Use Errors | Operator chooses to complete the capture despite exceeding the Dose Rate Limit | 3.0 | Operator exposes patient's skin with higher intensity than necessary | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principle | IFU.525IFU.526 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1253 | R1253 | Ionizing Radiation | Use Errors | Operator chooses to complete the capture despite exceeding the Dose Rate Limit | 3.0 | Operator exposes patient's skin with higher intensity than necessary | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principle | IFU.525IFU.526 | 3.0 | 3.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 945 | R0945 | Ionizing Radiation | Use Errors | Operator chooses to continue using the selected loading factors despite exceeding the Dose Rate Limit | 2.0 | Operator exposes patient's skin with higher intensity than necessary | 2.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principle | IFU.525IFU.526 | 2.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 1254 | R1254 | Ionizing Radiation | Use Errors | Operator chooses to continue using the selected loading factors despite exceeding the Dose Rate Limit | 2.0 | Operator exposes patient's skin with higher intensity than necessary | 2.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principle | IFU.525IFU.526 | 2.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 946 | R0946 | Loss of Function | Use Errors | Device unresponsive, Operator does not take action | 2.0 | Operator unable to use the device | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | Device app notifies user of system errors via system pop-upIFU - How to troubleshoot device errors | PRD9.32IFU.105 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 947 | R0947 | Loss of Function | Use Errors | Operator misses the pop-up signaling an error | 3.0 | Operator unable to troubleshoot the device | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - How to troubleshoot device errors | IFU.105 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 948 | R0948 | Loss of Function | Use Errors | Operator misses the pop-up signaling an error | 3.0 | Operator unable to troubleshoot the device | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - How to troubleshoot device errors | IFU.105 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 949 | R0949 | Loss of Function | Use Errors | Operator cannot find the Notifications Drawer on the MX1 App | 2.0 | Operator unable to troubleshoot the device | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | Device app notifies user of system errors via system pop-upIFU - How to troubleshoot device errors | PRD9.32IFU.105 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 950 | R0950 | Loss of Function | Use Errors | Operator cannot find the Notifications Drawer on the MX1 App | 2.0 | Operator unable to troubleshoot the device | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | Device app notifies user of system errors via system pop-upIFU - How to troubleshoot device errors | PRD9.32IFU.105 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 953 | R0953 | Loss of Function | Use Errors | Device LEDs remain blue for longer than normal, Operator does not understand what action to take to resolve the error | 3.0 | Operator unable to use the device | 2.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | IFU - How to troubleshoot device errors | IFU.105 | 3.0 | 2.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 954 | R0954 | Loss of Function | Use Errors | Device LEDs turn purple, Operator does not understand what action to take to resolve the error | 4.0 | Operator unable to use the device | 3.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | Device app notifies user of system errors via system pop-upIFU - How to troubleshoot device errors | PRD9.32IFU.105 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 955 | R0955 | Loss of Function | Use Errors | Operator is confused by UI, interprets blue LEDs as an error and restarts the device instead of waiting | 2.0 | Operator must wait unnecessarily for the device to reboot | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU - Explanation of device states | IFU.38 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 956 | R0956 | Ionizing Radiation | Use Errors | Operator does not wait before performing hard shutdown during troubleshooting | 2.0 | Recently taken images not given enough time to save to local storage; images must be retaken | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Device app notifies user of system errors via system pop-upIFU - How to troubleshoot device errors | PRD9.32IFU.105 | 2.0 | 5.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1261 | R1261 | Ionizing Radiation | Use Errors | Operator does not wait before performing hard shutdown during troubleshooting | 2.0 | Recently taken images not given enough time to save to local storage; images must be retaken | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Device app notifies user of system errors via system pop-upIFU - How to troubleshoot device errors | PRD9.32IFU.105 | 2.0 | 5.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 957 | R0957 | Loss of Function | Use Errors | Device overheats, Operator shuts down the device in order to cool off | 3.0 | Device takes longer to cool down than normal | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | IFU - How to troubleshoot device errors | IFU.105 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | True | True |  |  |  |
| 958 | R0958 | Loss of Function | Use Errors | Operator is confused by UI, does not hard shutdown the device when intended during troubleshooting | 3.0 | Device does not power off when intended | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - Powering OffIFU - Emergency Instructions | IFU.290IFU.514 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 959 | R0959 | Loss of Function | Use Errors | Operator is confused by UI, cannot access the Support Drawer on the MX1 App | 2.0 | Operator cannot contact MedAI when needed | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | IFU - MedAI contact information for MX1 supportIFU - How to navigate device app | IFU.568IFU.106 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 960 | R0960 | Loss of Function | Use Errors | Operator starts Emergency Exam during a Patient in which previous images were captured, don't realize they are missing the first image set when exporting | 2.0 | Images missing for diagnosis; images must be resent | 4.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | Captured images are available for review before sending in the Library and Send PagesIFU - How to send images | PRD9.7IFU.564 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 961 | R0961 | Ionizing Radiation | Use Errors | Operator does not immediately fill in missing patient information to an image study after completing an Emergency Exam | 3.0 | Images cannot be identified due to missing/incorrect information; images must be retaken | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | IFU - Emergency Instructions insists that patient info is entered once emergency exam is finished | IFU.569 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1265 | R1265 | Ionizing Radiation | Use Errors | Operator does not immediately fill in missing patient information to an image study after completing an Emergency Exam | 3.0 | Images cannot be identified due to missing/incorrect information; images must be retaken | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | IFU - Emergency Instructions insists that patient info is entered once emergency exam is finished | IFU.569 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 962 | R0962 | Shearing or Cutting | Use Errors | Operator closes the lid of the Transport Case onto a wired charger component | 2.0 | Charger cord damaged; one of the chargers is inoperable | 5.0 | Operator Inconvenience | 1.0 | 3.0 | 3.0 | IFU - How to unpack and pack | IFU.570 | 2.0 | 5.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 963 | R0963 | Mechanical Force | Use Errors | Operator jams components into the foam, damaging the foam | 2.0 | Transport Case foam no longer holds its original shape | 3.0 | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | IFU - How to unpack and pack | IFU.570 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 964 | R0964 | Loss of Function | Use Errors | Operator jams components into the foam, lid cannot close | 2.0 | Operator must rearrange the case contents so that the lid can close | 3.0 | Operator Inconvenience | 1.0 | 2.0 | 2.0 | IFU - How to unpack and pack | IFU.570 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 965 | R0965 | Mechanical Force | Use Errors | Operator packs Cassette without top layer of foam | 3.0 | Cassette moves around in the Transport Case during transit; Cassette cosmetically damaged | 2.0 | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | IFU - How to unpack and pack | IFU.570 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 966 | R0966 | Mechanical Force | Use Errors | Operator packs Cassette without top layer of foam | 2.0 | Cassette moves around in the Transport Case during transit; Cassette damaged | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | IFU - How to unpack and pack | IFU.570 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 967 | R0967 | Mechanical Force | Use Errors | Operator packs Cassette without top layer of foam | 3.0 | Cassette moves around in the Transport Case during transit; Cassette cosmetically damages Emitter | 2.0 | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | IFU - How to unpack and pack | IFU.570 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 968 | R0968 | Mechanical Force | Use Errors | Operator packs Cassette without top layer of foam | 2.0 | Cassette moves around in the Transport Case during transit; Cassette damages Emitter | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | IFU - How to unpack and pack | IFU.570 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 969 | R0969 | Mechanical Force | Use Errors | Operator inserts the box of pucks into the lid pouch | 3.0 | Excess contents in lid pouch presses against the Cassette; Cassette cosmetically damaged | 2.0 | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | IFU - How to unpack and pack | IFU.570 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 970 | R0970 | Mechanical Force | Use Errors | Operator inserts a wired charger into the lid pouch | 3.0 | Excess contents in lid pouch presses against the Cassette; Cassette cosmetically damaged | 2.0 | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | IFU - How to unpack and pack | IFU.570 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 971 | R0971 | Mechanical Force | Use Errors | Operator inserts a wired charger into the lid pouch | 2.0 | Excess contents in lid pouch presses against the Cassette; Cassette damaged | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | IFU - How to unpack and pack | IFU.570 | 2.0 | 3.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 972 | R0972 | Mechanical Force | Use Errors | Operator inserts other objects into the lid pouch | 3.0 | Excess contents in lid pouch presses against the Cassette; Cassette cosmetically damaged | 2.0 | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | IFU - How to unpack and pack | IFU.570 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 973 | R0973 | Mechanical Force | Use Errors | Operator inserts other objects into the lid pouch | 3.0 | Excess contents in lid pouch presses against the Cassette; Cassette damaged | 2.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | IFU - How to unpack and pack | IFU.570 | 3.0 | 2.0 | 4.0 | 8.0 | Yes | No | True | True |  |  |  |
| 974 | R0974 | Data Integrity | Use Errors | Operator accidentally presses later when intending to update; does not update | 1.0 | Operator misses out on new features and bug fixes | 4.0 | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | System update pop-up will return an hour after selecting to delay the update | RSK_R375 | 1.0 | 4.0 | 1.0 | 2.0 | Yes | No | False | True |  |  |  |
| 976 | R0976 | Loss of Function | Use Errors | Operator does not sufficiently charge the MX1 before attempting to update | 3.0 | MX1 dies during update and system has mismatching versions; unable to perform Exam or access images until fully updated | 5.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | The device shall contain a backed up app partition (A/B file system). | RSK_R369 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | False | True |  |  |  |
| 977 | R0977 | Data Integrity | Use Errors | Operator does not sufficiently charge the MX1 before attempting to update | 3.0 | MX1 dies during update; device corrupted and inoperable | 4.0 | Delay of Procedure | 4.0 | 4.0 | 16.0 | The device shall contain a backed up app partition (A/B file system). | RSK_R369 | 4.0 | 4.0 | 4.0 | 16.0 | Yes | No | False | True |  |  |  |
| 978 | R0978 | Data Integrity | Use Errors | Operator misses the pop-up signaling an available update; does not update | 2.0 | Operator misses out on new features and bug fixes | 4.0 | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Update pop-ups remain on screen until accepted or dismissed | RSK_R378 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | False | True |  |  |  |
| 980 | R0980 | Loss of Function | Use Errors | Operator does not sufficiently charge the Tablet before attempting to update | 3.0 | Tablet dies during update and system has mismatching versions; unable to perform Exam or access images until fully updated | 5.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | The device shall contain a backed up app partition (A/B file system). | RSK_R369 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | False | True |  |  |  |
| 981 | R0981 | Data Integrity | Use Errors | Operator does not sufficiently charge the Tablet before attempting to update | 1.0 | Tablet dies during update; tablet corrupted and inoperable | 3.0 | Delay of Procedure | 4.0 | 2.0 | 8.0 | The device shall contain a backed up app partition (A/B file system). | RSK_R369 | 1.0 | 3.0 | 4.0 | 8.0 | Yes | No | False | True |  |  |  |
| 982 | R0982 | Loss of Function | Use Errors | Operator updates the Emitter and Cassette without updating the MX1 App | 3.0 | System has mismatching versions; unable to perform Exam or access images until fully updated | 5.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - How to update the device and app | IFU.549 | 3.0 | 5.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 983 | R0983 | Falling | Use Errors | Operator drops Cassette during transport | 3.0 | Cassette falls and is damaged | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | Components designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | PRD20.5 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | True |  |  |  |
| 984 | R0984 | Falling | Use Errors | Operator drops Cassette during transport | 3.0 | Cassette falls on Patient or Operator | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | Cassette Handle included for carrying and grip | RSK_R350 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  |  |  |
| 985 | R0985 | Falling | Use Errors | Operator drops Emitter during transport | 3.0 | Emitter falls and is damaged | 3.0 | Delay of Procedure | 4.0 | 3.0 | 12.0 | Components designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | PRD20.5 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | No | False | True |  |  |  |
| 986 | R0986 | Falling | Use Errors | Operator drops Emitter during transport | 3.0 | Emitter falls on Patient or Operator | 3.0 | Minor Injury | 4.0 | 3.0 | 12.0 | Emitter Handle included for carrying and grip | RSK_R350 | 3.0 | 3.0 | 4.0 | 12.0 | Yes | Yes, Refer to Post-Mitigation Risk | True | True |  |  |  |
| 992 | R0992 | Loss of Function | Use Errors | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | 3.0 | Operator takes longer to verify the field size than intended | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | Viewfinder UI elements designed to stand out from background and each other | RSK_R347 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 993 | R0993 | Loss of Function | Use Errors | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | 3.0 | Operator takes longer to position the X-ray field than intended | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | Viewfinder UI elements designed to stand out from background and each other | RSK_R347 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 994 | R0994 | Loss of Function | Use Errors | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | 2.0 | Image collimation and positioning are not what Operator intended | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | Viewfinder UI elements designed to stand out from background and each other | RSK_R347 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 1081 | R1081 | Loss of Function | Use Errors | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | 2.0 | Image collimation and positioning are not what Operator intended | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | Viewfinder UI elements designed to stand out from background and each other | RSK_R347 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 995 | R0995 | Loss of Function | Use Errors | Operator cannot distinguish perpendicularity indicator from other UI elements on the Viewfinder | 4.0 | Operator takes longer to reach perpendicularity than intended | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | Viewfinder UI elements designed to stand out from background and each other | RSK_R347 | 4.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 996 | R0996 | Loss of Function | Use Errors | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | 3.0 | Image collimation and positioning are not consistent throughout the serial capture |  | Negligible Radiation Tissue Reaction | 1.0 | 3.0 | 3.0 | Viewfinder UI elements designed to stand out from background and each other | RSK_R347 | 3.0 |  | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 1236 | R1236 | Loss of Function | Use Errors | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | 3.0 | Image collimation and positioning are not consistent throughout the serial capture |  | Negligible Radiation Stochastic Harm | 1.0 | 3.0 | 3.0 | Viewfinder UI elements designed to stand out from background and each other | RSK_R347 | 3.0 |  | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
| 997 | R0997 | Loss of Function | Use Errors | Operator cannot distinguish perpendicularity indicator from other UI elements on the Viewfinder | 4.0 | Image perspective and artifacts are warped or shadowed by the unanticipated angle of x-ray beam; images must be retaken | 3.0 | Negligible Radiation Tissue Reaction | 1.0 | 4.0 | 4.0 | Viewfinder UI elements designed to stand out from background and each other | RSK_R347 | 4.0 | 3.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1242 | R1242 | Loss of Function | Use Errors | Operator cannot distinguish perpendicularity indicator from other UI elements on the Viewfinder | 4.0 | Image perspective and artifacts are warped or shadowed by the unanticipated angle of x-ray beam; images must be retaken | 3.0 | Negligible Radiation Stochastic Harm | 1.0 | 4.0 | 4.0 | Viewfinder UI elements designed to stand out from background and each other | RSK_R347 | 4.0 | 3.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 999 | R0999 | Loss of Function | Use Errors | Operator cannot figure out how to remove the Foot Pedal cap | 2.0 | Operator cannot change Foot Pedal batteries when intended | 3.0 | Operator Inconvenience | 1.0 | 2.0 | 2.0 | IFU - Instructions to replace Foot Pedal batteries (with image clearly showing cap mechanism) | IFU.273 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 1000 | R1000 | Data Transfer | Use Errors | Operator inserts USB-C drive that does not have enough storage capacity for the exported image set | 3.0 | Data transfer to external storage incomplete and images are missing for diagnosis; images must be retaken | 2.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | Device app indicates progress of export to USB-C drive | RSK_R343 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | False | True |  |  |  |
| 1281 | R1281 | Data Transfer | Use Errors | Operator inserts USB-C drive that does not have enough storage capacity for the exported image set | 3.0 | Data transfer to external storage incomplete and images are missing for diagnosis; images must be retaken | 2.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | Device app indicates progress of export to USB-C drive | RSK_R343 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | False | True |  |  |  |
| 1001 | R1001 | Data Transfer | Use Errors | Operator removes USB-C drive before the export is complete | 3.0 | Data transfer to external storage incomplete and images are missing for diagnosis; images must be retaken | 2.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | Device app indicates progress of export to USB-C driveImages saved to local device storage | RSK_R343PRD8.3 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | False | True |  |  |  |
| 1282 | R1282 | Data Transfer | Use Errors | Operator removes USB-C drive before the export is complete | 3.0 | Data transfer to external storage incomplete and images are missing for diagnosis; images must be retaken | 2.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | Device app indicates progress of export to USB-C driveImages saved to local device storage | RSK_R343PRD8.3 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | False | True |  |  |  |
| 1002 | R1002 | Data Transfer | Use Errors | Operator moves the Cassette to a location that is not connected to the server before the export is complete | 3.0 | Data transfer to external storage incomplete and images are missing for diagnosis; images must be retaken | 2.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | Image QueuingImages saved to local device storage | RSK_R005PRD8.3 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | False | True |  |  |  |
| 1280 | R1280 | Data Transfer | Use Errors | Operator moves the Cassette to a location that is not connected to the server before the export is complete | 3.0 | Data transfer to external storage incomplete and images are missing for diagnosis; images must be retaken | 2.0 | Negligible Radiation Stochastic Harm | 1.0 | 2.0 | 2.0 | Image QueuingImages saved to local device storage | RSK_R005PRD8.3 | 3.0 | 2.0 | 1.0 | 2.0 | Yes | No | False | True |  |  |  |
| 1003 | R1003 | Loss of Function | Use Errors | Operator is confused by UI, cannot access the Library Page on the MX1 App | 2.0 | Operator cannot access past images for review and export when intended | 3.0 | Operator Inconvenience | 1.0 | 2.0 | 2.0 | IFU - How to send images | IFU.564 | 2.0 | 3.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 1004 | R1004 | Data Integrity | Use Errors | Operator cannot find the Notifications Drawer on the MX1 App; does not update | 1.0 | Operator misses out on new features and bug fixes | 4.0 | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | IFU - How to update the device and app | IFU.549 | 1.0 | 4.0 | 1.0 | 2.0 | Yes | No | True | True |  |  |  |
| 1006 | R1006 | Loss of Function | Use Errors | Operator accidentally presses the "Complete" button during an exam | 3.0 | Exam is ended prematurely; Operator must restart exam | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - Completing an exam | IFU.571 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1007 | R1007 | Loss of Function | Use Errors | Operator accidentally resets any post-processing changes | 3.0 | Operator must redo post-processing changes | 4.0 | Operator Inconvenience | 1.0 | 4.0 | 4.0 | IFU - Post-processing images | IFU.70 | 3.0 | 4.0 | 1.0 | 4.0 | Yes | No | True | True |  |  |  |
| 1010 | R1010 | Ionizing Radiation | Use Errors | Operator submits an image study without any desired post-processing changes | 1.0 | Poor image quality; images must be retaken | 4.0 | Negligible Radiation Tissue Reaction | 1.0 | 2.0 | 2.0 | IFU - Post-processing imagesIFU - How to send images | IFU.70IFU.564 | 1.0 | 4.0 | 1.0 | 2.0 | Yes | No | True | False |  |  |  |
| 1013 | R1013 | Data Integrity | Use Errors | Operator never connects Cassette and Tablet to local network during or after setup | 2.0 | Operator never notified to update MX1 or app; misses out on new features and bug fixes | 4.0 | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | IFU - DICOM server setup | IFU.72 | 2.0 | 4.0 | 1.0 | 3.0 | Yes | No | True | True |  |  |  |
|  |  | Note: Refer to VVAM-P01-004 - MX1 Verification & Validation Trace Matrix for Evidence of Implementation for linked mitigations. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  | False |  |  |  |

### Table 3
|  |  | Pre-Mitigation |  |  |  |  |  |  | Risk Controls |  | Residual Risk |  |  |  | Risk-Benefit Assessment | RMF Reference |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| New Hazard ID | Associated Mitigation ID | Mitigation | New Hazards from Mitigation | P | Harm | S | RPN | Acceptable? | Mitigation | Req ID | P | S | RPN | Acceptable? |  | (New) RMF ID Linkage | Standard | Clause |
| PMR001 | RSK_R350 | Attached Cassette Handle | Handle breaks due to age and Cassette Drops | 2.0 | Minor injury | 4.0 | 8 | Yes | None Needed |  |  |  |  |  |  |  |  |  |
| PMR016 | PRD3.3 / PRD3.10 | The device shall only allow X-ray emission within the specified SID range / SSD Lockout | Operator covers Emitter with sterile bag; Sterile bag blocks Emitter LIDAR and triggers SSD lockout | 3.0 | Delay of Procedure | 4.0 | 12 | Yes | None Needed |  |  |  |  |  |  |  |  |  |
| PMR017 | RSK_R102 | Device disallows x-ray emission when charging cable is detected | Operator tries to take X-ray while charging Emitter; Emitter disallows X-rays when charging; Operator unable to take X-ray when intended | 4.0 | Operator Inconvenience | 1.0 | 4 | Yes | None Needed |  |  |  |  |  |  |  |  |  |
| PMR018 | PRD8.17 | Single exposure limited to 20 s before requiring retriggering | In DDR or Fluoro Mode, holds trigger for over 20 seconds; User runs out of time on DDR | 2.0 | Operator Inconvenience | 1.0 | 2 | Yes | None Needed |  |  |  |  |  |  |  |  |  |
| PMR019 | IFU.536 | IFU - Connecting to a Tablet | Operator does not know how to force quit an app when needed; Tablet cannot be used with device; unable to perform Exam or access images | 4.0 | Operator Inconvenience | 1.0 | 4 | Yes | None Needed |  |  |  |  |  |  |  |  |  |
| PMR020 | IFU.536 | IFU - Connecting to a Tablet | Customer unable to connect and needs MedAI assistance in troubleshooting | 4.0 | Operator Inconvenience | 1.0 | 4 | Yes | None Needed |  |  |  |  |  |  |  |  |  |
| PMR021 | RSK_R357 | Instability lockout | Operator hangs or holds the Emitter with unapproved accessory or method for Fluoro; Emitter instability triggers instability lockout; Emitter unable to emit X-rays | 2.0 | Operator Inconvenience | 1.0 | 2 | Yes | None Needed |  |  |  |  |  |  |  |  |  |
| PMR022 | RSK_R357 | Instability lockout | Operator hangs or holds the Emitter with unapproved accessory or method for DDR or Fluoro; Emitter instability triggers instability lockout; Emitter unable to emit X-rays | 2.0 | Operator Inconvenience | 1.0 | 2 | Yes | None Needed |  |  |  |  |  |  |  |  |  |
| PMR023 | RSK_R357 | Instability lockout | Operator tries to shoot Fluoro handheld; Emitter instability triggers instability lockout; Emitter does not emit X-rays when intended | 2.0 | Operator Inconvenience | 1.0 | 2 | Yes | None Needed |  |  |  |  |  |  |  |  |  |
| PMR024 | RSK_R357 | Instability lockout | User attempts to switch to handheld fluoroscopy during imaging; Device motion cut-off is activated, stops fluoroscopy unexpectedly | 2.0 | Operator Inconvenience | 1.0 | 2 | Yes | None Needed |  |  |  |  |  |  |  |  |  |
| PMR025 | PRD20.11 | The device SW contains an interlock to restrict the beam to the active area, complies with IEC 60601-1-3 (Section 8) | Operator tries to shoot X-rays from the Emitter cleat, not understanding the x-ray emission direction; Tracking system positioning lockout prevents Operator from firing X-ray | 2.0 | Operator Inconvenience | 1.0 | 2 | Yes | None Needed |  |  |  |  |  |  |  |  |  |
| PMR026 | PRD20.11 | The device SW contains an interlock to restrict the beam to the active area, complies with IEC 60601-1-3 (Section 8) | Operator positions Emitter such that the x-ray field falls outside the Active Area; Tracking system positioning lockout prevents Operator from firing X-ray | 4.0 | Operator Inconvenience | 1.0 | 4 | Yes | None Needed |  |  |  |  |  |  |  |  |  |
| PMR027 | PRD20.11 | The device SW contains an interlock to restrict the beam to the active area, complies with IEC 60601-1-3 (Section 8) | Operator unaware of active field area, points Emitter in position that is prevented by Tracking System; Tracking system positioning lockout prevents Operator from firing X-ray | 3.0 | Operator Inconvenience | 1.0 | 3 | Yes | None Needed |  |  |  |  |  |  |  |  |  |
| PMR028 | PRD20.11 | The device SW contains an interlock to restrict the beam to the active area, complies with IEC 60601-1-3 (Section 8) | Operator unaware of active field area, points Emitter in position that is prevented by Tracking System; Tracking system positioning lockout prevents Operator from firing X-ray | 3.0 | Operator Inconvenience | 1.0 | 3 | Yes | None Needed |  |  |  |  |  |  |  |  |  |
| PMR029 | RSK_R143 | Device includes temperature monitoring features; device enters safe state if overheated | Operator covers Emitter with sterile bag; Emitter overheats and must cool down | 3.0 | Delay of Procedure | 4.0 | 12 | Yes | None Needed |  |  |  |  |  |  |  |  |  |
| PMR030 | RSK_R143 | Device includes temperature monitoring features; device enters safe state if overheated | Thermal cut-out triggered safe-state and the device is allowed to cool down. Once temperatures have returned to normal, the device comes out of safe-state and a hazadous situation occurs. | 3.0 | Delay of Procedure | 4.0 | 12 | Yes | None Needed |  |  |  |  |  |  | RMF1.11.2 | IEC 60601-1 | 15.4.2.1 a |
| PMR031 | RSK_R143 | Device includes temperature monitoring features; device enters safe state if overheated | Internal thermistors fail and high temepratures can no longer trigger safe-state. Device continues to overheat past limits and results in a hzardous situation. | 3.0 | Delay of Procedure | 4.0 | 12 | Yes | None Needed |  |  |  |  |  |  | RMF1.11.3 | IEC 60601-1 | 15.4.2.1 c |
| PMR032 | RSK_R143 | Device includes temperature monitoring features; device enters safe state if overheated | Emitter overheating causes thermal cut-out and disables device charging; Device unable to charge until it cools down | 3.0 | Delay of Procedure | 4.0 | 12 | Yes | None Needed |  |  |  |  |  |  | RMF1.11.2 | IEC 60601-1 | 15.4.2.1.a |
| PMR033 | RSK_R143 | Device includes temperature monitoring features; device enters safe state if overheated | Cassette overheating causes thermal cut-out and disables device charging; Device unable to charge until it cools down | 3.0 | Delay of Procedure | 4.0 | 12 | Yes | None Needed |  |  |  |  |  |  | RMF1.11.2 | IEC 60601-1 | 15.4.2.1.a |
| PMR034 | RSK_R143 | Device includes temperature monitoring features; device enters safe state if overheated | Temperature rises in the device, causing a thermal cut-out; Device cannot restarted, must be returned. | 3.0 | Delay of Procedure | 4.0 | 12 | Yes | None Needed |  |  |  |  |  |  | RMF1.11.4 | IEC 60601-1 | 15.4.2.1.d |
| PMR035 | RSK_R143 | Device includes temperature monitoring features; device enters safe state if overheated | Operator uses device in ambient temperature above rating; Device triggers fail safe due to high internal temperaure | 3.0 | Delay of Procedure | 4.0 | 12 | Yes | None Needed |  |  |  |  |  |  | RMF1.11.2RMF1.11.4 | IEC 60601-1 | 15.4.2.1 a15.4.2.1 d |
| PMR036 | RSK_R143 | Device includes temperature monitoring features; device enters safe state if overheated | Temperature rise in the device triggers safe state; Device does not allow charging or X-ray until it cools down | 3.0 | Operator Inconvenience | 1.0 | 3 | Yes | None Needed |  |  |  |  |  |  | RMF1.11.2RMF1.11.4 | IEC 60601-1 | 15.4.2.1 a15.4.2.1 d |
| PMR037 | RSK_R143 | Device includes temperature monitoring features; device enters safe state if overheated | Temperature rise in the device triggers safe state in middle of procedure; Device does not allow charging or X-ray until it cools down | 3.0 | Delay of Procedure | 4.0 | 12 | Yes | None Needed |  |  |  |  |  |  | RMF1.11.2RMF1.11.4 | IEC 60601-1 | 15.4.2.1 a15.4.2.1 d |
| PMR038 | RSK_R143 | Device includes temperature monitoring features; device enters safe state if overheated | Thermistor failure; Device does not enter safestate upon overtemp | 4.0 | Minor Burn | 4.0 | 16 | No | Thermistor high and low limit fail safe | RSK_R097 | 2.0 | 4.0 | 8 | Yes |  | RMF1.11.2RMF1.11.4 | IEC 60601-1 | 15.4.2.1 c |
| PMR040 | RSK_R363 | Puck made of solid carbon steel | Pucks rust over time; unable to be cleaned properly; dirty puck touched patient | 3.0 | Moderate Reaction | 7.0 | 21 | No | Addition of anti-rust coating to pucks | RSK_R363 | 2.0 | 7.0 | 14 | Yes |  |  |  |  |
| PMR041 | RSK_R363 | Puck made of solid carbon steel | Pucks rust over time; creates uneven surface; fails to attach to emitter; falls on patient | 4.0 | Minor Injury | 4.0 | 16 | No | Addition of anti-rust coating to pucks | RSK_R363 | 2.0 | 4.0 | 8 | Yes |  |  |  |  |
| PMR042 | PRD3.3 / PRD3.10 | The device shall only allow X-ray emission within the specified SID range / SSD Lockout | Lower bound (30 cm) specified for SID / SSD Lockout when device is handheld requires device to be held higher than comfortable; Operator workflow is slowed | 4.0 | Operator Inconvenience | 1.0 | 4 | Yes | None Needed |  |  |  |  |  |  |  |  |  |
| PMR043 | PRD3.3 / PRD3.10 | The device shall only allow X-ray emission within the specified SID range / SSD Lockout | Lower bound (30 cm) specified for SID / SSD Lockout when device is handheld requires device to be held higher than comfortable; Operator experiences acute muscle strain due to Emitter weight | 3.0 | Minor Injury | 4.0 | 12 | Yes | None Needed |  |  |  |  |  |  |  |  |  |
| PMR044 | PRD20.11 | The device SW contains an interlock to restrict the beam to the active area, complies with IEC 60601-1-3 (Section 8) | Operator aims off Active Area during DDR capture; DDR is prematurely ended and must be retaken | 5.0 | Negligible Radiation Tissue Reaction | 1.0 | 5.0 | Yes | None Needed |  |  |  |  |  |  |  |  |  |
| PMR047 | PRD20.11 | The device SW contains an interlock to restrict the beam to the active area, complies with IEC 60601-1-3 (Section 8) | Operator aims off Active Area during DDR capture; DDR is prematurely ended and must be retaken | 5.0 | Negligible Radiation Stochastic Harm | 1.0 | 5.0 | Yes | None Needed |  |  |  |  |  |  |  |  |  |
| PMR048 | PRD20.11 | The device SW contains an interlock to restrict the beam to the active area, complies with IEC 60601-1-3 (Section 8) | Operator aims off Active Area during DDR capture; DDR is prematurely ended and must be retaken | 2.0 | Minor Radiation Stochastic Harm | 4.0 | 8.0 | Yes | None Needed |  |  |  |  |  |  |  |  |  |
| PMR045 | RSK_R357 | Instability lockout | Operator mounts the Emitter with approved accessory or method for Fluoro; Accidental Emitter movement (sway, bumps, etc.) triggers instability lockout and capture ends prematurely, interventionalist makes clinical mistake and harms patient | 3.0 | Moderate Injury | 7.0 | 21.0 | No | Instability lockout shall be disabled once a fluoroscopic image capture is initiatedIFU warns against picking up the Emitter after initiating a Fluoro capture | RSK_R341IFU.557 | 2.0 | 7.0 | 14 | Yes |  |  |  |  |
| PMR047 |  |  | Interlock prevents the operator from emitting x-rays | 5.0 | Operator Inconvenience | 1.0 | 5 | Yes |  |  |  |  |  |  |  |  |  |  |
| PMR048 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PMR049 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PMR050 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PMR051 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 4
| Use Scenario | Task ID | User Task | UE # | Possible Use Error | Risk ID | Causing Event(s) | Hazardous Situation | Harm | Severity | Critical Task? | Mitigation | Mitigation Type | Validation Method |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  |  |  |  |  |  | N/A | N/A | N/A | 0 | #VALUE! | N/A | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very high ambient temperature | R0124 | Operator uses device in high ambient temperature | Device overheats, does not function, and must cool down | Delay of Procedure | 4.0 | #VALUE! | IFU - Specify operating and storage conditionsThe device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp | User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very high ambient temperature | R0349 | Operator uses device in high ambient temperature | Battery overheats above high temperature limit and shorts; battery explodes | Major Injury | 10.0 | #VALUE! | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very high ambient temperature | R0350 | Operator uses device in high ambient temperature | Battery overheats above high temperature limit and shorts; battery explodes | Moderate Injury | 7.0 | #VALUE! | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very high ambient temperature | R0392 | Operator uses device in high ambient temperature | Battery overheats above high temperature limit and shorts; battery explodes | Moderate Fire | 7.0 | #VALUE! | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very high ambient temperature | R0393 | Operator uses device in high ambient temperature | Battery overheats above high temperature limit and shorts; battery explodes | Minor Fire | 4.0 | #VALUE! | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very high ambient temperature | R0394 | Operator uses device in high ambient temperature | Battery overheats above high temperature limit and shorts; battery explodes | Moderate Burn | 7.0 | #VALUE! | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very low ambient temperature | R0038 | Operator uses device in low ambient temperature and Cassette enclosure becomes brittle, Patient steps on Cassette | Cassette enclosure fails, Patient exposed to sharp corners and edges | Minor Injury | 4.0 | #VALUE! | IFU - Specify operating and storage conditions | User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very low ambient temperature | R0126 | Operator uses device in low ambient temperature | Electrical components stop functioning in the cold temperature, device does not function | Delay of Procedure | 4.0 | #VALUE! | IFU - Specify operating and storage conditions | User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very low ambient temperature | R0293 | Operator uses device in low ambient temperature | Cold temperature causes the X-ray tube window to crack, High Voltage arcs out of Emitter | Death | 14.0 | #VALUE! | Device functions at 0C to +29.9CTemperature monitor FW (safe-state) | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very low ambient temperature | R0294 | Operator uses device in low ambient temperature | Cold temperature causes the X-ray tube window to crack, High Voltage arcs out of Emitter | Major Electrical shock | 10.0 | #VALUE! | Device functions at 0C to +29.9CTemperature monitor FW (safe-state) | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very low ambient temperature | R0295 | Operator uses device in low ambient temperature | Cold temperature causes the X-ray tube window to crack, High Voltage arcs out of Emitter | Moderate Electrical Shock | 7.0 | #VALUE! | Device functions at 0C to +29.9CTemperature monitor FW (safe-state) | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very low ambient temperature | R0296 | Operator uses device in low ambient temperature | High Voltage Circuit insulation or isolation breaks down with cold temperature, High Voltage arcs out of Emitter | Death | 14.0 | #VALUE! | Device functions at 0C to +29.9CTemperature monitor FW (safe-state) | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very low ambient temperature | R0297 | Operator uses device in low ambient temperature | High Voltage Circuit insulation or isolation breaks down with cold temperature, High Voltage arcs out of Emitter | Major Electrical shock | 10.0 | #VALUE! | Device functions at 0C to +29.9CTemperature monitor FW (safe-state) | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very low ambient temperature | R0128 | Operator uses device in low ambient temperature and Cassette enclosure becomes brittle; Patient steps on Cassette during Normal Use | Cassette enclosure fails; Cassette inoperable | Delay of Procedure | 4.0 | #VALUE! | IFU - Specify operating and storage conditions | User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very low ambient temperature | R0299 | Operator uses device in low ambient temperature, device enclosure becomes brittle and cracks open with Normal Use | Electrical components are exposed to Operator or Patient | Major Electrical shock | 10.0 | #VALUE! | Mechanical Protective Device (load bearing plate) included in the Cassette, complies with IEC 60601-1 (Section 9.8.4)Temperature monitor FW (safe-state) | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very low ambient temperature | R0300 | Operator uses device in low ambient temperature, device enclosure becomes brittle and cracks open with Normal Use | Electrical components are exposed to Operator or Patient | Moderate Electrical Shock | 7.0 | #VALUE! | Mechanical Protective Device (load bearing plate) included in the Cassette, complies with IEC 60601-1 (Section 9.8.4)Temperature monitor FW (safe-state) | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very low ambient temperature | R0301 | Operator uses device in low ambient temperature, device enclosure becomes brittle and cracks open with Normal Use | Electrical components are exposed to Operator or Patient | Minor Electrical Shock | 4.0 | #VALUE! | Mechanical Protective Device (load bearing plate) included in the Cassette, complies with IEC 60601-1 (Section 9.8.4)Temperature monitor FW (safe-state) | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very low ambient temperature | R0298 | Operator uses device in low ambient temperature | High Voltage Circuit insulation or isolation breaks down with cold temperature, High Voltage arcs out of Emitter | Moderate Electrical Shock | 7.0 | #VALUE! | Device functions at 0C to +29.9CTemperature monitor FW (safe-state) | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very high ambient air humidity and temperature | R0387 | High heat and high humidity use environment causes deformation of device protective enclosures | Voltage jumps across insulation to environment; fire starts | Moderate Fire | 7.0 | #VALUE! | Use of heat and impact resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very high ambient air humidity and temperature | R0388 | High heat and high humidity use environment causes deformation of device protective enclosures | Voltage jumps across insulation to environment; fire starts | Minor Fire | 4.0 | #VALUE! | Use of heat and impact resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very high ambient air humidity and temperature | R0389 | High heat and high humidity use environment causes deformation of device protective enclosures | Voltage jumps across insulation to environment; fire starts and Operator or Patient is exposed to fire | Major Burn | 10.0 | #VALUE! | Use of heat and impact resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very high ambient air humidity and temperature | R0390 | High heat and high humidity use environment causes deformation of device protective enclosures | Voltage jumps across insulation to environment; fire starts and Operator or Patient is exposed to fire | Moderate Burn | 7.0 | #VALUE! | Use of heat and impact resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very high ambient air humidity and temperature | R0391 | High heat and high humidity use environment causes deformation of device protective enclosures | Voltage jumps across insulation to environment; fire starts and Operator or Patient is exposed to fire | Minor Burn | 4.0 | #VALUE! | Use of heat and impact resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very high ambient air humidity and temperature | R0290 | High heat and high humidity use environment causes deformation of device protective enclosures | Voltage jumps across insulation to accessible surfaces | Major Electrical shock | 10.0 | #VALUE! | Use of impact and heat resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very high ambient air humidity and temperature | R0291 | High heat and high humidity use environment causes deformation of device protective enclosures | Voltage jumps across insulation to accessible surfaces | Moderate Electrical Shock | 7.0 | #VALUE! | Use of impact and heat resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very high ambient air humidity and temperature | R0292 | High heat and high humidity use environment causes deformation of device protective enclosures | Voltage jumps across insulation to accessible surfaces | Minor Electrical Shock | 4.0 | #VALUE! | Use of impact and heat resistant materialsUse of insulating enclosure material that is resistant to moisture and deformation, complies with IEC 60601-1 (Section 8.8.4, 11.6, 15.3) | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very high ambient humidity | R0129 | Operator uses device in high ambient humidity | Condensation build-up inside device enclosure shorts electrical circuits; device inoperable | Delay of Procedure | 4.0 | #VALUE! | IFU - Specify operating and storage conditionsDevice enters safe state in event of under or over humidity | User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very high ambient humidity | R0130 | Operator uses device in high ambient humidity | Condensation build-up on Emitter interferes with LIDAR and IR cameras; tracking system lockouts triggered and Emitter unable to emit X-rays | Delay of Procedure | 4.0 | #VALUE! | IFU - Specify operating and storage conditionsDevice enters safe state in event of under or over humidity | User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very high ambient humidity | R0131 | Operator uses device in high ambient humidity | Condensation build-up on Emitter interferes with LIDAR and IR cameras; tracking system behaves inconsistently | Operator Inconvenience | 1.0 | #VALUE! | IFU - Specify operating and storage conditionsDevice enters safe state in event of under or over humidity | User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very high ambient humidity | R0302 | Operator uses device in high ambient humidity, dielectric protections get saturated with water | Dielectrics break down, insulation between High Voltage and Operator or Patient is lost | Major electrical shock | 10.0 | #VALUE! | System monitors humidity and triggers safe state in presence of excess humidity | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very high ambient humidity | R0304 | Operater uses device in high ambient humidity, creepage means of protection insufficient to hold off voltage | Creepage means of protection break down, insulation between High Voltage and Operator or Patient is lost | Minor Electrical Shock | 4.0 | #VALUE! | System monitors humidity and triggers safe state in presence of excess humidity | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very high ambient humidity | R0303 | Operator uses device in high ambient humidity, dielectric protections get saturated with water | Dielectrics break down, insulation between High Voltage and Operator or Patient is lost | Minor Electrical Shock | 4.0 | #VALUE! | System monitors humidity and triggers safe state in presence of excess humidity | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very low ambient humidity | R0132 | Operator uses device in low ambient humidity | Static electricity builds up inside device and shorts electrical circuits; device inoperable | Delay of Procedure | 4.0 | #VALUE! | IFU - Specify operating and storage conditionsDevice enters safe state in event of under or over humidity | User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very low ambient humidity | R0213 | Operator uses device in low ambient humidity | Noise from static electricity build-up interferes with Emitter or Cassette, device bahaves inconsistently | Delay of Procedure | 4.0 | #VALUE! | System designed to comply with Conducted Immunity requirements of IEC 60601-1-2 | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very low ambient humidity | R0305 | Operator uses device in low ambient humidity below rating, static electricity builds on and inside the device | Dielectric breakdown causes arc | Major electrical shock | 10.0 | #VALUE! | Humidity-based interlock prevents energizing in low ambient humidity | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very low ambient humidity | R0306 | Operator uses device in low ambient humidity, static electricity builds on and inside the device | Dielectric breakdown causes arc | Moderate Electrical Shock | 7.0 | #VALUE! | Humidity-based interlock prevents energizing in low ambient humidity | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very low ambient humidity | R0154 | Operator uses device in low ambient humidity | Noise from static electricity build-up interferes with Emitter X-ray assembly; Emitter cannot emit X-rays | Delay of Procedure | 4.0 | #VALUE! | System designed to comply with Conducted Immunity requirements of IEC 60601-1-2 | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very low ambient humidity | R0155 | Operator uses device in low ambient humidity | Noise from static electricity build-up interferes with Emitter or Cassette; device does not respond during use | Delay of Procedure | 4.0 | #VALUE! | System designed to comply with Conducted Immunity requirements of IEC 60601-1-2 | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very high ambient air pressure | R0133 | Operator uses device in high/low ambient air pressure | Enclosure fails | Delay of Procedure | 4.0 | #VALUE! | Enclosure is not pressurized, design includes vents | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very high ambient air pressure | R0307 | Operator uses device in high ambient air pressure, enclosure gasket of device fails | Fluid ingress, electrical insulation broken down; exposure to low voltage electrical energy | Minor Electrical Shock | 4.0 | #VALUE! | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very high ambient air pressure | R0361 | Operator uses device in high ambient air pressure | Battery explodes from pressure | Major Injury | 10.0 | #VALUE! | Battery design includes venting, complies with IEC 62133-2 (Section 5.3) | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very high ambient air pressure | R0362 | Operator uses device in high ambient air pressure | Battery explodes from pressure | Moderate Injury | 7.0 | #VALUE! | Battery design includes venting, complies with IEC 62133-2 (Section 5.3) | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very low ambient air pressure | R0308 | Operator uses device in low ambient air pressure, enclosure gasket of device fails | Fluid ingress, electrical insulation broken down; exposure to low voltage electrical energy | Minor Electrical Shock | 4.0 | #VALUE! | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very high ambient temperature | R0395 | Operator uses device in high ambient temperature | Battery overheats above high temperature limit and shorts; battery explodes | Minor Burn | 4.0 | #VALUE! | Device includes temperature monitoring features; device enters safe state if overheatedUse battery pack and cells certified to IEC 62133-2 | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator charges the MX1 System in an environment with very high ambient temperature | R0125 | Operator charges device while on in high ambient temperature | Battery overheats above high temperature limit and permanently fails; device unable to charge | Delay of Procedure | 4.0 | #VALUE! | IFU - Specify operating and storage conditionsDevice includes temperature monitoring features; device enters safe state if overheated | User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator charges the MX1 System in an environment with very low ambient temperature | R0127 | Operator charges device in low ambient temperature | Battery charges inefficiently due to cold; decreased device up-time | Delay of Procedure | 4.0 | #VALUE! | IFU - Specify operating and storage conditions | User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator charges the MX1 System in an environment with very low ambient temperature | R0150 | Operator charges device in low ambient temperature, battery cools below low temperature limit; battery maximum capacity degrades quickly | Device battery life does not last long enough before needing to charge | Operator Dissatisfaction | 1.0 | #VALUE! | IFU - do not charge outside operating temperature range | User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | MX1 System is transported or stored in an environment with very high ambient temperature | R0134 | High temperature during Transport or Storage | Device overheats and is damaged; device unable to start up | Delay of Procedure | 4.0 | #VALUE! | IFU - Specify operating and storage conditions | User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings | UE.141 | MX1 System is transported or stored in an environment with very high ambient temperature | R0135 | High temperature during Transport or Storage | Battery overheats above high temperature limit and permanently fails; device unable to charge | Delay of Procedure | 4.0 | #VALUE! | IFU - Specify operating and storage conditions | User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings | UE.141 | MX1 System is transported or stored in an environment with very high ambient temperature | R0313 | High ambient temperature during Transport or Storage, insulation breaks down in heat | Starts up in normal operating conditions, exposure to low voltage electrical energy upon start-up | Minor Electrical Shock | 4.0 | #VALUE! | 2 MOP for insulation to prevent single fault failures, complies with IEC 60601-1 (Section 8.5.1) | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | MX1 System is transported or stored in an environment with very low ambient temperature | R0136 | Low temperature during Transport or Storage | Device components fail, device unable to start up | Delay of Procedure | 4.0 | #VALUE! | IFU - Specify operating and storage conditions | User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | MX1 System is transported or stored in an environment with very low ambient temperature | R0137 | Low temperature during Transport or Storage | Freezing temperatures reduce maximum battery capacity, device does not function for long before needing to charge | Operator Dissatisfaction | 1.0 | #VALUE! | IFU - Monitor battery health during use | User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | MX1 System is transported or stored in an environment with very low ambient temperature | R0355 | Operator stores device in low ambient temperature | Battery cools below low temperature limit and shorts; battery explodes | Major Injury | 10.0 | #VALUE! | Upper limit of charging voltage/current adjusted if battery cell temperature falls into low temp range, complies with IEC 62133-2 (Section A.4.4)BMS includes over-voltage protectionBMS includes over-current protection | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | MX1 System is transported or stored in an environment with very high ambient humidity | R0138 | High humidity during Transport or Storage | Condensation build-up inside device enclosure causes electrical circuits to oxidize; device inoperable | Delay of Procedure | 4.0 | #VALUE! | IFU - Specify operating and storage conditionsDevice enters safe state in event of under or over humidity | User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | MX1 System is transported or stored in an environment with very high ambient humidity | R0139 | High humidity during Transport or Storage | Condensation build-up on Emitter causes LIDAR sensors to fail; Emitter unable to emit X-rays | Delay of Procedure | 4.0 | #VALUE! | IFU - Specify operating and storage conditionsDevice enters safe state in event of under or over humidity | User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | MX1 System is transported or stored in an environment with very high or low ambient humidity | R0140 | High/low air pressure during Transport or Storage, enclosure gasket fails and allows ingress | Fluid ingress shorts electrical circuits; device inoperable | Delay of Procedure | 4.0 | #VALUE! | IFU - Specify operating and storage conditions | User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | MX1 System is transported or stored in an environment with very low ambient air pressure | R0309 | Low ambient air pressure during Transport or Storage, enclosure gasket of device fails | Fluid ingress, electrical insulation broken down; exposure to low voltage electrical energy upon start-up | Minor Electrical Shock | 4.0 | #VALUE! | Spillage/ingress does not result in the loss of basic safety or EP, complies with IEC 60601-1 (Section 11.6) | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very bright ambient lighting (>10,000 lx) | R0141 | Excessive visible light from the environment reduces visibility of Emitter Screen | Operator cannot align Emitter for proper field size location; Emitter unable to emit X-rays | Operator Inconvenience | 1.0 | #VALUE! | IFU - Use in direct light may interfere with trackingEmitter screen is LED-backlit, visible in indoor environments | User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment under direct sunlight | R0142 | Excessive Infrared Radiation from Environment disrupts tracking Infrared light sensor coordination | User cannot align Emitter for proper field size location; Emitter unable to emit X-rays | Delay of Procedure | 4.0 | #VALUE! | IFU - Use in direct light may interfere with tracking | User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very dim ambient lighting (<500 lx) | R0781 | System used in low ambient lighting | System cannot calculate correct SID/SSD | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Tracking System distance calculations for SID, SSD use self-generated light and shall not be impacted by low ambient light | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an environment with very dim ambient lighting (<500 lx) | R1277 | System used in low ambient lighting | System cannot calculate correct SID/SSD | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Tracking System distance calculations for SID, SSD use self-generated light and shall not be impacted by low ambient light | Not User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in a home healthcare environment | R0152 | Device used in unintended environment (such as home healthcare) and is exposed to electromagnetic emissions unique to that environment | Conducted electromagnetic emissions interferes with Emitter or Cassette; device inoperable | Delay of Procedure | 4.0 | #VALUE! | IFU - Intended Use EnvironmentIFU - Warning to use in Intended Use Environment | User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in a home healthcare environment | R0153 | Device used in unintended environment (such as home healthcare) and is exposed to electromagnetic emissions unique to that environment | Radiated electromagnetic emissions interferes with Emitter or Cassette; device inoperable | Delay of Procedure | 4.0 | #VALUE! | IFU - Intended Use EnvironmentIFU - Warning to use in Intended Use Environment | User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in a home healthcare environment | R0617 | Device used in unintended environment (such as home healthcare) and is exposed to electromagnetic emissions unique to that environment | Conducted electromagnetic emissions interferes with Cassette while chargng; Detector unable to process input radiation | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Warning: Intended Use Environment | User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in a home healthcare environment | R1019 | Device used in unintended environment (such as home healthcare) and is exposed to electromagnetic emissions unique to that environment | Conducted electromagnetic emissions interferes with Cassette while chargng; Detector unable to process input radiation | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Warning: Intended Use Environment | User-Related |  |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an oxygen-rich environment | R0421 | Operator uses device in oxygen-rich environment | Internal circuits spark and cause fire | Moderate Fire | 7.0 | #VALUE! | IFU - Do not use in O2 rich environment | User-Related | Knowledge Task |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System in an oxygen-rich environment | R0422 | Operator uses device in oxygen-rich environment | Internal circuits spark and cause fire | Minor Fire | 4.0 | #VALUE! | IFU - Do not use in O2 rich environment | User-Related | N/A |
| 0. Environmental Conditions | 0.0 | Operator knows or can find environmental ratings so as to ensure the device is used, stored, or transported within ratings |  | Operator uses the MX1 System near electromagnetically sensitive equipment | R0210 | Operator is not aware of the electromagnetic energy normally generated by the device, uses near sensitive equipment | Electromagnetic energy from system interferes with equipment in environment | Equipment Interferance | 4.0 | #VALUE! | IFU - Electromagnetic DisturbancesDesigned with permissible electromagnetic emission levels, complies with IEC 60601-1-2 (Section 7.1) | User-Related | N/A |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case |  | Operator uses the MX1 System for non-indicated anatomy (head, chest, etc.); poor image quality | R0582 | Operator doesn't understand the indications and contraindications | Device used for non-indicated anatomy (head, chest, etc.); poor image quality | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Indications for Use Specified in IFU | User-Related | N/A |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case |  | Operator uses the MX1 System for non-indicated anatomy (head, chest, etc.); poor image quality | R1020 | Operator doesn't understand the indications and contraindications | Device used for non-indicated anatomy (head, chest, etc.); poor image quality | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Indications for Use Specified in IFU | User-Related | N/A |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case |  | Operator uses the MX1 System for non-indicated X-ray modality (mammography, dental, etc.); poor image quality | R0583 | Operator doesn't understand the indications and contraindications | Device used for non-indicated X-ray modality (mammography, dental, etc.); poor image quality | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Contraindications for Use Specified in IFU | User-Related | N/A |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case |  | Operator uses the MX1 System for non-indicated X-ray modality (mammography, dental, etc.); poor image quality | R1021 | Operator doesn't understand the indications and contraindications | Device used for non-indicated X-ray modality (mammography, dental, etc.); poor image quality | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Contraindications for Use Specified in IFU | User-Related | N/A |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case |  | Operator uses the MX1 System for non-indicated X-ray modality (mammography, dental, etc.); poor image quality | R1231 | Operator doesn't understand the indications and contraindications | Device used for non-indicated X-ray modality (mammography, dental, etc.); poor image quality | Minor Radiation Stochastic Harm | 4.0 | #VALUE! | Contraindications for Use Specified in IFU | User-Related | N/A |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case |  | Operator does not know the device imaging performance or limitations | R0584 | Operator is not aware how the Detector contributes to imaging performance | Loading factors, indications, or misuse related to X-ray performance generates non-diagnostic images | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Detector specsImage quality acceptable for diagnostic imaging and fluoroscopic guidance | Not User-Related | N/A |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case |  | Operator does not know the device imaging performance or limitations | R1290 | Operator is not aware how the Detector contributes to imaging performance | Loading factors, indications, or misuse related to X-ray performance generates non-diagnostic images | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Detector specsImage quality acceptable for diagnostic imaging and fluoroscopic guidance | Not User-Related | N/A |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case |  | Operator uses the Cassette for longer than the rated duty cycle | R0440 | Use greater than intended Normal Use - in Cassette | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Moderate Burn | 7.0 | #VALUE! | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | Not User-Related | N/A |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case |  | Operator uses the Cassette for longer than the rated duty cycle | R0441 | Use greater than intended Normal Use - in Cassette | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Minor Burn | 4.0 | #VALUE! | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | Not User-Related | N/A |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case |  | Operator uses the Emitter for longer than the rated duty cycle | R0442 | Use greater than intended Normal Use - Emitter | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Minor Burn | 4.0 | #VALUE! | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1)Cooldown between images | Not User-Related | N/A |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case |  | Operator uses the device after months of inactivity | R0073 | Device is not used for a long time, battery leaks | Battery failure; decreased device up-time or can't hold a charge | Delay of Procedure | 4.0 | #VALUE! | IFU - Monitor battery health | User-Related | N/A |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case |  | Operator connects a non-EMC compliant peripheral (monitor, keyboard, etc.) to Cassette | R0159 | Operator connects non-EMC compliant peripheral (monitor, keyboard, etc.) to Cassette | Non-EMC compliant peripherals conducts electromagnetic noise, interferes with Cassette; Detector does not respond during use | Delay of Procedure | 4.0 | #VALUE! | IFU - specifying only EMC Compliant peripherals (IEC 60950) | User-Related | N/A |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case |  | Operator connects a non-EMC compliant peripheral (monitor, keyboard, etc.) to Cassette | R0160 | Operator connects non-EMC compliant peripheral (monitor, keyboard, etc.) to Cassette | Non-EMC compliant peripherals conducts electromagnetic noise, interferes with Cassette; Detector does not respond during use | Delay of Procedure | 4.0 | #VALUE! | IFU - specifying only EMC Compliant peripherals (IEC 60950) | User-Related | N/A |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case |  | Operator connects a non-EMC compliant peripheral (monitor, keyboard, etc.) to Cassette | R0209 | Operator connects non-EMC compliant peripheral (monitor, keyboard, etc.) to Cassette | Non-EMC compliant peripherals generate electromagnetic emissions, interferes with equipment in environment | Equipment Interferance | 4.0 | #VALUE! | IFU - Operators should use equipment certified in conformance IEC 60950 or IEC 62368 | User-Related | N/A |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case |  | Operator connects non-EMC compliant peripheral (monitor, keyboard, etc.) to Cassette | R0616 | Operator connects non-EMC compliant peripheral (monitor, keyboard, etc.) to Cassette | Non-EMC compliant peripherals conducts electromagnetic, interferes with Cassette; Detector unable to process input radiation | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - specifying only EMC Compliant peripherals (IEC 60950) | User-Related | N/A |
| 0. Environmental Conditions | 0.0 | Operator decides to use the device for an indicated patient, anatomy, and use case |  | Operator connects non-EMC compliant peripheral (monitor, keyboard, etc.) to Cassette | R1022 | Operator connects non-EMC compliant peripheral (monitor, keyboard, etc.) to Cassette | Non-EMC compliant peripherals conducts electromagnetic, interferes with Cassette; Detector unable to process input radiation | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - specifying only EMC Compliant peripherals (IEC 60950) | User-Related | N/A |
| 1. Unpack | 1.1 | Operator opens the MX1 Transport Case |  | Operator cannot figure out how to operate the Transport Case latches | R0850 | Operator cannot figure out how to operate the Transport Case latches | Operator takes longer than expected to unpack the MX1 System for use | Operator Inconvenience | 1.0 | #VALUE! | IFU - How to unpack | User-Related | N/A |
| 1. Unpack | 1.1 | Operator opens the MX1 Transport Case |  | Operator cannot figure out how to operate the Transport Case latches | R0851 | Operator cannot figure out how to operate the Transport Case latches | Operator takes longer than expected to unpack the MX1 System for use | Delay of Procedure | 4.0 | #VALUE! | IFU - How to unpack | User-Related | N/A |
| 1. Unpack | 1.2 | Operator removes all user guides and other resources from the pouch inside the lid |  | None |  | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 1. Unpack | 1.3 | Operator removes the Cassette and top layer of foam |  | None |  | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 1. Unpack | 1.4 | Operator removes the Emitter, Tablet, Puck Box and Wired Chargers |  | None |  | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 1. Unpack | 1.5 | Operator charges the Emitter and Cassette before use, as necessary |  | Operator does not charge the Cassette before first time setup | R0854 | Operator forgets to or does not think to charge the Cassette for first time setup | Operator cannot setup their device until it is sufficiently charged | Operator Inconvenience | 1.0 | #VALUE! | IFU - Charge the system periodically to prevent unexpected loss of power | User-Related | N/A |
| 1. Unpack | 1.6 | Operator opens the Foot Pedal's box and removes the Foot Pedal |  | None |  | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 2. Startup | 2.1 | Operator briefly presses the Emitter's middle button and/or the Cassette's power button to power the corresponding component | UE.12 | Operator only powers either the Emitter or Cassette during the startup process | R0171 | Operator only turns on one device expecting it to turn on both | Cassette or Emitter stay powered off | Operator Inconvenience | 1.0 | #VALUE! | IFU - Powering OnUI indicates that system is off through the LEDs being off | User-Related | N/A |
| 2. Startup | 2.1 | Operator briefly presses the Emitter's middle button and/or the Cassette's power button to power the corresponding component | UE.13 | Operator presses the wrong button to power the Emitter or Cassette | R0170 | Operator presses wrong button to power up Cassette or Emitter | Cassette or Emitter stay powered off | Operator Inconvenience | 1.0 | #VALUE! | IFU - Powering OnUI indicates that system is off through the LEDs being off | User-Related | N/A |
| 2. Startup | 2.2 | Operator confirms the Emitter and/or Cassette screens turn on and the LEDs light |  | Operator does not understand startup indications, unsuccessfully powers the device |  | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 2. Startup | 2.3 | Operator waits for the LEDs to light red, meaning the pairing process is complete |  | Operator interprets red LEDs as an error and unnecessarily restarts the device | R0859 | Operator interprets red LEDs as an error and restarts the device | Operator must wait unnecessarily for the device to reboot | Operator Inconvenience | 1.0 | #VALUE! | IFU - Explanation of device states | User-Related | N/A |
| 2. Startup | 2.3 | Operator waits for the LEDs to light red, meaning the pairing process is complete |  | Operator unecessarily restarts the device during the startup sequence | R0861 | Operator anticipates a shorter startup time, believes there is a problem and restarts the device | Operator must wait unnecessarily for the device to reboot | Operator Inconvenience | 1.0 | #VALUE! | IFU - Powering On | User-Related | N/A |
| 2. Startup | 2.4 | Operator powers on the Tablet by pressing the power button | UE.20 | Operator cannot figure out how to turn on or wake the Tablet | R0791 | Operator cannot figure out how to turn on or wake the tablet | User cannot use MX1 system when intended | Operator Inconvenience | 1.0 | #VALUE! | IFU - How to use the Tablet | User-Related | N/A |
| 2. Startup | 2.4 | Operator powers on the Tablet by pressing the power button | UE.20 | Operator cannot figure out how to turn on or wake the Tablet | R1337 | Operator cannot figure out how to turn on or wake the tablet | User cannot use MX1 system | Delay of Procedure | 4.0 | #VALUE! | IFU - How to use the Tablet | User-Related | N/A |
| 2. Startup | 2.5 | Operator confirms the Tablet screen turns on |  | None |  | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 2. Startup | 2.6 | Operator wakes the MX1 from idle state by moving a component or pressing one of its buttons | UE.14 | Operator uneccesarily restarts the device because it is in idle state | R0172 | Operater thinks Idle State means the device is powered off, tries to turn it on | Device is powered off and Operator needs to turn it back on | Operator Inconvenience | 1.0 | #VALUE! | IFU - Idle StateUI includes Cyan LEDs to denote Idle State | User-Related | N/A |
| 2. Startup | 2.6 | Operator wakes the MX1 from idle state by moving a component or pressing one of its buttons | UE.15 | Operator attempts to trigger an X-ray while the device is in Idle State | R0173 | Operator tries to take X-ray when in Idle State | Operator unable to take X-ray when intended | Operator Inconvenience | 1.0 | #VALUE! | IFU - Idle StateUI includes Cyan LEDs to denote Idle State | User-Related | N/A |
| 2. Startup | 2.6 | Operator wakes the MX1 from idle state by moving a component or pressing one of its buttons | UE.16 | Operator wakes the device from idle, but immediately tries to trigger X-ray while it is waking | R0174 | Operator tries to take X-ray directly after waking up from Idle State | Operator unable to take X-ray when intended | Operator Inconvenience | 1.0 | #VALUE! | IFU - Note that system may take 20 seconds to come from idle | User-Related | N/A |
| 2. Startup | 2.6 | Operator wakes the MX1 from idle state by moving a component or pressing one of its buttons | UE.18 | Operator attempts to wake the device from idle by touching the Emitter or Cassette screen | R0175 | Operator touches Emitter screen to wake up from Idle State | Operator unable to use the device when intended | Operator Inconvenience | 1.0 | #VALUE! | IFU - Idle StateCyan LEDs to denote Idle State | User-Related | N/A |
| 2. Startup | 2.6 | Operator wakes the MX1 from idle state by moving a component or pressing one of its buttons | UE.17 | Operator attempts to wake the device from idle by impacting or hitting the Emitter or Cassette | R0176 | Operator bangs the device to wake up from Idle State | Device damaged from impact; device inoperable | Delay of Procedure | 4.0 | #VALUE! | System designed to withstand impacting forces, complies with IEC 60601-1 (Section 15.3.3) | Not User-Related | N/A |
| 2. Startup | 2.6 | Operator wakes the MX1 from idle state by moving a component or pressing one of its buttons |  | Operator attempts to wake the device from idle by interacting with the MX1 App | R0862 | Operator attempts to wake the device from idle by interacting with the MX1 App | Device cannot be used until it wakes from idle | Operator Inconvenience | 1.0 | #VALUE! | IFU - Explanation of idle state | User-Related | N/A |
| 3. Pair | 3.1 | Operator navigates to the Tablet's Network Settings |  | Operator is unfamiliar with the Tablet OS, cannot find the network settings to select a wireless network | R0863 | Operator is unfamiliar with the Tablet OS, cannot find the network settings to select a wireless network | Operator cannot connect Tablet to device when intended | Operator Inconvenience | 1.0 | #VALUE! | IFU - How to use the Tablet | User-Related | N/A |
| 3. Pair | 3.2 | Operator connects to the Cassette's network using the credentials displayed on the Cassette screen | UE.27 | Operator selects an available Wi-Fi network that is not the intended Cassette | R0195 | When pairing tablet to Cassette, Operator selects non-Cassette WiFi | Operator cannot connect Tablet to device when intended | Operator Inconvenience | 1.0 | #VALUE! | IFU - Guide for selecting correct WiFi | User-Related | N/A |
| 3. Pair | 3.2 | Operator connects to the Cassette's network using the credentials displayed on the Cassette screen | UE.28 | Operator attempts to pair the Tablet to MX1 while too far away | R0192 | Operator tries to pair tablet with Cassette from too far away | Operator cannot connect Tablet to device when intended | Operator Inconvenience | 1.0 | #VALUE! | IFU - Connecting to a Tablet | User-Related | N/A |
| 3. Pair | 3.2 | Operator connects to the Cassette's network using the credentials displayed on the Cassette screen |  | Operator cannot ascertain the Cassette network name and password | R0864 | Operator cannot ascertain the Cassette network name and password | Operator cannot connect Tablet to device when intended | Operator Inconvenience | 1.0 | #VALUE! | IFU - Connecting to a Tablet | User-Related | N/A |
| 3. Pair | 3.2 | Operator connects to the Cassette's network using the credentials displayed on the Cassette screen |  | Operator pairs more than one tablet or display to the Cassette at one time | R0731 | Competing unlocked Device App Connection; Multiple unlocked remote UIs used to create/send DICOM Studies at the same time | Incorrect data sent using remote UI; no clinically relevent image available | Operator Inconvenience | 1.0 | #VALUE! | IFU - Only connect one UI at a time to the device | User-Related | N/A |
| 3. Pair | 3.3 | Operator opens the MX1 App |  | Operator cannot access the MX1 App (deletion, removal from homescreen, etc.) | R0802 | Operator cannot access the MX1 App (deletion, removal from homescreen, etc.) | Operator cannot use the MX1 System when intended | Operator Inconvenience | 1.0 | #VALUE! | IFU - Accessing the Device App | User-Related | N/A |
| 3. Pair | 3.3 | Operator opens the MX1 App | UE.32 | Operator opens the MX1 App and attempts to use while Cassette is off | R0193 | Operator opens device app with Cassette off | MX1 App does not function when expected | Operator Inconvenience | 1.0 | #VALUE! | App shows tablet connectivity to the cassetteIFU - Connecting to a Tablet | User-Related | N/A |
| 3. Pair | 3.4 | Operator navigates to the Device Settings Page by tapping the Top Menu icon and then "Device Settings" in the Sidebar | UE.29 | Operator cannot find the Device Settings Page on the MX1 App to confirm the Cassette is connected | R0196 | When pairing tablet to Cassette, cannot find Device Settings Page | Operator cannot connect Tablet to device when intended | Operator Inconvenience | 1.0 | #VALUE! | IFU - Guide for navigating to Device Settings Page | User-Related | N/A |
| 3. Pair | 3.4 | Operator navigates to the Device Settings Page by tapping the Top Menu icon and then "Device Settings" in the Sidebar | UE.164 | Operator cannot find the Device Settings Page on the MX1 App to pair the Foot Pedal | R0766 | Operator cannot find Device Settings Page | Operator cannot pair Foot Pedal | Operator Inconvenience | 1.0 | #VALUE! | IFU - Explain how to pair the Foot Pedal to the MX1 | User-Related | N/A |
| 3. Pair | 3.5 | Operator confirms the Cassette ID shown in the Device Settings Page matches the one found on the Cassette screen |  | None |  | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 3. Pair | 3.6 | Operator enters the ID found on the back of the Foot Pedal and taps "Pair" |  | Operator mistypes the Foot Pedal ID while attempting to pair a Foot Pedal | R0801 | Operator types in wrong Foot Pedal ID | Foot Pedal not connected to device and does not function when expected | Operator Inconvenience | 1.0 | #VALUE! | IFU - Troubleshooting foot pedal connectivity issue | User-Related | N/A |
| 3. Pair | 3.7 | Operator confirms the Foot Pedal icon appears on the Emitter screen to indicate connection | UE.154 | Operator attempts to connect a non-approved foot pedal for use | R0068 | Operator attempts to connect a non-approved foot pedal for use | Non-approved foot pedal does not function when expected | Operator inconvenience | 1.0 | #VALUE! | IFU - Use ONLY with MedAI foot pedal | User-Related | N/A |
| 4. User Setup | 4.1 | Operator navigates to the Users Page by tapping the Top Menu icon and then "Users" in the Sidebar |  | Operator cannot find the Users Page on the MX1 App | R0865 | Operator cannot find the Users Page on the MX1 App | Operator cannot create or edit users | Operator Dissatisfaction | 1.0 | #VALUE! | IFU - How to create, edit, and delete users | User-Related | N/A |
| 4. User Setup | 4.2 | Operator taps the corresponding button to add or edit a user |  | None |  | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 4. User Setup | 4.3 | Operator sets user role as Provider or Operator |  | Operator sets the Provider role for a user that is not a Provider | R0867 | Operator sets the Provider role for a user that is not a Provider | User that is not actually a Provider appears on the device's local Provider list for selection | Operator Dissatisfaction | 1.0 | #VALUE! | IFU - How to create, edit, and delete users | User-Related | N/A |
| 4. User Setup | 4.3 | Operator sets user role as Provider or Operator |  | Operator does not set the Provider role for a user that is a Provider | R0868 | Operator does not set the Provider role for a user that is a Provider | Provider is not available on the device's local Provider list for selection when needed | Operator Inconvenience | 1.0 | #VALUE! | IFU - How to create, edit, and delete users | User-Related | N/A |
| 4. User Setup | 4.4 | Operator enters user identifying information |  | Operator mistypes user information while creating or editing a Provider | R0869 | Operator mistypes user information while creating or editing a Provider | PACS study export has incorrect provider information; impacts billing | Operator Inconvenience | 1.0 | #VALUE! | IFU - How to create, edit, and delete users | User-Related | N/A |
| 4. User Setup | 4.5 | Operator taps the corresponding button to save or cancel the user information changes |  | Operator edits user information but unintentionally does not save the changes | R0870 | Operator edits user information but does not save the changes | Operator has to re-enter user information changes | Operator Inconvenience | 1.0 | #VALUE! | IFU - How to create, edit, and delete users | User-Related | N/A |
| 4. User Setup | 4.6 | Operator taps the corresponding button to delete a user then confirms their choice |  | Operator accidentally deletes a user | R0871 | Operator accidentally deletes a user | Operator cannot find the appropriate user before study start | Operator Inconvenience | 1.0 | #VALUE! | Confirmation screen for deleting users | Not User-Related | N/A |
| 4. User Setup | 4.7 | Return to the Exam Setup Page |  | Operator cannot figure out how to return to the Exam Setup screen | R0796 | Operator cannot figure out how to return to the Exam Setup Page | User cannot use MX1 system when intended | Operator Dissatisfaction | 1.0 | #VALUE! | IFU - Exam Pages | User-Related | N/A |
| 5. DICOM Setup | 5.1 | Operator navigates to the Network Settings Page by tapping the cloud icon in the Sidebar and then "Open Network Settings" |  | Operator cannot find the Network Settings Page on the MX1 App in preparation for server setup | R0792 | Operator cannot find the Network Settings Page on the MX1 App | Cassette unable to connect to Wi-Fi network | Operator Inconvenience | 1.0 | #VALUE! | IFU - Guide for selecting correct Wi-Fi | User-Related | N/A |
| 5. DICOM Setup | 5.2 | Operator connects to the desired network using the correct credentials |  | Operator never connects Cassette and Tablet to local network during or after setup | R0709 | Operator never connects Cassette and Tablet to local network during or after setup | Device unable to search for servers | Operator Inconvenience | 1.0 | #VALUE! | IFU - Guide for selecting correct Wi-FiIFU - Instructions for creating PACS packet and sending to PACS | User-Related | N/A |
| 5. DICOM Setup | 5.2 | Operator connects to the desired network using the correct credentials |  | Operator never connects Cassette and Tablet to local network during or after setup | R1013 | Operator never connects Cassette and Tablet to local network during or after setup | Operator never notified to update MX1 or app; misses out on new features and bug fixes | Operator Dissatisfaction | 1.0 | #VALUE! | IFU - DICOM server setup | User-Related | N/A |
| 5. DICOM Setup | 5.2 | Operator connects to the desired network using the correct credentials |  | Operator mistypes credentials while connecting Cassette to local network | R0872 | Operator mistypes credentials while connecting Cassette to local network | Cassette cannot connect to server; credentials must be re-entered | Operator Inconvenience | 1.0 | #VALUE! | IFU - DICOM server setup | User-Related | N/A |
| 5. DICOM Setup | 5.3 | Operator navigates to the DICOM Servers Page by tapping the cloud icon in the Sidebar and then "Open DICOM Servers" | UE.35 | Operator cannot find the DICOM Servers Page on the MX1 App | R0714 | Cannot find DICOM Servers Page | Cannot connect to server during setup | Operator Inconvenience | 1.0 | #VALUE! | IFU - Instructions to navigate to DICOM Servers Page | User-Related | N/A |
| 5. DICOM Setup | 5.4 | Operator taps the corresponding button to add or edit a server | UE.38 | Operator accidentally edits an uintended DICOM server from the servers list | R0717 | Edits the wrong Server | Cannot connect to server during setup | Operator Inconvenience | 1.0 | #VALUE! | IFU - Test connection after adding new Server | User-Related | N/A |
| 5. DICOM Setup | 5.4 | Operator taps the corresponding button to add or edit a server | UE.54 | Operator does not set up a RIS-enabled server | R0199 | Operator does not configure Worklist | Worklist does not appear; Operator has to manually enter Patient information | Operator Inconvenience | 1.0 | #VALUE! | IFU - Initial MedAI Imaging App Setup | User-Related | N/A |
| 5. DICOM Setup | 5.4 | Operator taps the corresponding button to add or edit a server |  | Operator does not set up a PACS-enabled server | R0873 | Operator does not configure PACS | Operator can only export study through USB-C drive | Operator Inconvenience | 1.0 | #VALUE! | IFU - DICOM server setup | User-Related | N/A |
| 5. DICOM Setup | 5.5 | Operator sets server as PACS, RIS, or both |  | Operator accidentally sets a server as the incorrect type (RIS, PACS, etc.) | R0874 | Operator accidentally sets a server as the incorrect type (RIS, PACS, etc.) | Operator unable to retrieve modality worklist, cannot autofill patient information | Operator Inconvenience | 1.0 | #VALUE! | IFU - DICOM server setup | User-Related | N/A |
| 5. DICOM Setup | 5.5 | Operator sets server as PACS, RIS, or both |  | Operator accidentally sets a server as the incorrect type (RIS, PACS, etc.) | R0875 | Operator accidentally sets a server as the incorrect type (RIS, PACS, etc.) | Operator unable to export images to PACS | Operator Inconvenience | 1.0 | #VALUE! | IFU - DICOM server setup | User-Related | N/A |
| 5. DICOM Setup | 5.6 | Operator enters server information and credentials | UE.41 | Operator connects MX1 to a PACS server that does not accept photograph submissions | R0712 | PACS server does not allow photograph images | Operator unable to export photograph images to PACS server | Operator Inconvenience | 1.0 | #VALUE! | USB available for image export | User-Related | N/A |
| 5. DICOM Setup | 5.6 | Operator enters server information and credentials | UE.40 | Operator connects MX1 to a PACS server, but the end server does not have MX1 registered or authorized | R0711 | PACS or RIS server does not have the device registered | Operator unable to export images to PACS server | Operator Inconvenience | 1.0 | #VALUE! | USB available for image export | User-Related | N/A |
| 5. DICOM Setup | 5.6 | Operator enters server information and credentials |  | Operator connects MX1 to an RIS server, but the end server does not have MX1 registered or authorized | R0855 | PACS or RIS server does not have the device registered | Operator unable to retrieve modality worklist, cannot autofill patient information | Operator Inconvenience | 1.0 | #VALUE! | IFU - Note to register MX1 during server integration | User-Related | N/A |
| 5. DICOM Setup | 5.6 | Operator enters server information and credentials | UE.42 | Operator mistypes server information while connecting to a server | R0716 | Types in wrong Server information | Cannot connect to server during setup | Operator Inconvenience | 1.0 | #VALUE! | IFU - Test connection after adding new Server | User-Related | N/A |
| 5. DICOM Setup | 5.7 | Operator taps "Test" to test server connection |  | Operator does not test the server for confirmation during setup | R0795 | Operator does not test the connection after information has been entered | Connection is not made; cannot connect to PACS during setup | Operator Inconvenience | 1.0 | #VALUE! | IFU - DICOM server setup | User-Related | N/A |
| 5. DICOM Setup | 5.7 | Operator taps "Test" to test server connection | UE.34 | Operator uses the device in an area with weak wireless connectivity during network setup | R0856 | Device is in a wifi dead zone in the facility during network setup | Cannot connect to server during setup | Operator Inconvenience | 1.0 | #VALUE! | IFU - Instructions for creating PACS packet and sending to PACSUSB available for image export | User-Related | N/A |
| 5. DICOM Setup | 5.8 | Operator taps the corresponding button to save or cancel server information changes | UE.43 | Operator edits server information but unintentionally does not save the changes | R0718 | Does not save changes when editing Server, server information not saved in device | Cannot connect to server during setup | Operator Inconvenience | 1.0 | #VALUE! | IFU - Instructions for creating PACS packet and sending to PACS (save server) | User-Related | N/A |
| 5. DICOM Setup | 5.9 | Operator taps the corresponding button to delete a server then confirms their choice | UE.36 | Operator accidentally deletes a DICOM server from the servers list | R0715 | Accidentally deletes DICOM Server | Cannot connect to server during setup | Operator Inconvenience | 1.0 | #VALUE! | IFU - Instructions for creating PACS packet and sending to PACS | User-Related | N/A |
| 5. DICOM Setup | 5.10 | Return to the Exam Setup Page |  | Operator cannot figure out how to return to the Exam Setup Page | R0796 | Operator cannot figure out how to return to the Exam Setup Page | User cannot use MX1 system when intended | Operator Dissatisfaction | 1.0 | #VALUE! | IFU - Exam Pages | User-Related | N/A |
| 6. Device Config | 6.1 | Operator navigates to the Device Settings by tapping the Top Menu icon and then "Device Settings" in the Sidebar | UE.164 | Operator cannot find the Device Settings Page on the MX1 App to change Radiation Rate Limit | R0763 | Operator cannot find Device Settings Page | Operator cannot change Radiation Rate Limit | Operator Inconvenience | 1.0 | #VALUE! | IFU - Explain how to set the Radiation Rate Limit (HLC) | User-Related | N/A |
| 6. Device Config | 6.1 | Operator navigates to the Device Settings by tapping the Top Menu icon and then "Device Settings" in the Sidebar | UE.164 | Operator cannot find the Device Settings Page on the MX1 App to change Load Time Limit | R0764 | Operator cannot find Device Settings Page | Operator cannot change Exam Timer | Operator Inconvenience | 1.0 | #VALUE! | IFU - Explain how to set the Exam Timer (Timing Device) | User-Related | N/A |
| 6. Device Config | 6.1 | Operator navigates to the Device Settings by tapping the Top Menu icon and then "Device Settings" in the Sidebar | UE.164 | Operator cannot find the Device Settings Page on the MX1 App to disable applicable loading signals | R0765 | Operator cannot find Device Settings Page | Operator cannot disable loading signals | Operator Dissatisfaction | 1.0 | #VALUE! | IFU - Explain how to disable loading signals | User-Related | N/A |
| 6. Device Config | 6.2 | Operator sets desired Load Time Limit and Dose Rate Limit |  | Operator does not understand the purpose or impact of the Load Time Limit, sets to max value | R0876 | Operator does not understand the purpose or impact of the Loading Time Limit, sets to max value | Operator exposes patient to more dose than expected | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Explanation of Exam Timer | User-Related | N/A |
| 6. Device Config | 6.2 | Operator sets desired Load Time Limit and Dose Rate Limit |  | Operator does not understand the purpose or impact of the Load Time Limit, sets to max value | R1023 | Operator does not understand the purpose or impact of the Loading Time Limit, sets to max value | Operator exposes patient to more dose than expected | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Explanation of Exam Timer | User-Related | N/A |
| 6. Device Config | 6.2 | Operator sets desired Load Time Limit and Dose Rate Limit |  | Operator does not understand the purpose or impact of the Dose Rate Limit, sets to max value | R0877 | Operator does not understand the purpose or impact of the Dose Rate Limit, sets to max value | Operator exposes patient's skin with higher intensity than expected | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Explanation of High Level Control | User-Related | N/A |
| 6. Device Config | 6.2 | Operator sets desired Load Time Limit and Dose Rate Limit |  | Operator does not understand the purpose or impact of the Dose Rate Limit, sets to max value | R1024 | Operator does not understand the purpose or impact of the Dose Rate Limit, sets to max value | Operator exposes patient's skin with higher intensity than expected | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Explanation of High Level Control | User-Related | N/A |
| 6. Device Config | 6.3 | Operator toggles audible signals on or off |  | Operator does not understand the purpose or impact of the Load Time Limit, turns off audible signal | R0879 | Operator does not understand the purpose or impact of the Loading Time Limit, turns off audible signal | Operator exceeds Loading Time Limit without realizing it; exposes patient to more dose than expected | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Explanation of High Level Control | User-Related | N/A |
| 6. Device Config | 6.3 | Operator toggles audible signals on or off |  | Operator does not understand the purpose or impact of the Load Time Limit, turns off audible signal | R1025 | Operator does not understand the purpose or impact of the Loading Time Limit, turns off audible signal | Operator exceeds Loading Time Limit without realizing it; exposes patient to more dose than expected | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Explanation of High Level Control | User-Related | N/A |
| 6. Device Config | 6.3 | Operator toggles audible signals on or off |  | Operator does not understand the purpose or impact of the standard X-ray pulse beeps, turns off audible signal | R0880 | Operator does not understand the purpose or impact of the standard X-ray pulse beeps, turns off audible signal | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Explanation of audible signals | User-Related | N/A |
| 6. Device Config | 6.3 | Operator toggles audible signals on or off |  | Operator does not understand the purpose or impact of the standard X-ray pulse beeps, turns off audible signal | R1026 | Operator does not understand the purpose or impact of the standard X-ray pulse beeps, turns off audible signal | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Explanation of audible signals | User-Related | N/A |
| 6. Device Config | 6.4 | Operator sets desired DAP units |  | Operator is not familiar with or does not understand the set DAP unit | R0881 | Operator is not familiar with or does not understand the set DAP unit | Operator unable to gauge relative DAP levels during the exam; exposes patient to more cumulative dose than expected | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Explanation of selectable DAP units | User-Related | N/A |
| 6. Device Config | 6.4 | Operator sets desired DAP units |  | Operator is not familiar with or does not understand the set DAP unit | R1027 | Operator is not familiar with or does not understand the set DAP unit | Operator unable to gauge relative DAP levels during the exam; exposes patient to more cumulative dose than expected | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Explanation of selectable DAP units | User-Related | N/A |
| 6. Device Config | 6.5 | Operator navigates to the DICOM Fields Page by tapping the Top Menu icon and then "DICOM Fields" in the Sidebar | UE.44 | Operator does not configure appropriate DICOM field options for the facility during setup | R0631 | Operator doesn’t configure DICOM fields | Doctor can't find X-ray because of field mismatch; Images are lost | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Initial MedAI Imaging App Setup | User-Related | N/A |
| 6. Device Config | 6.5 | Operator navigates to the DICOM Fields Page by tapping the Top Menu icon and then "DICOM Fields" in the Sidebar | UE.44 | Operator does not configure appropriate DICOM field options for the facility during setup | R1028 | Operator doesn’t configure DICOM fields | Doctor can't find X-ray because of field mismatch; Images are lost | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Initial MedAI Imaging App Setup | User-Related | N/A |
| 6. Device Config | 6.5 | Operator navigates to the DICOM Fields Page by tapping the Top Menu icon and then "DICOM Fields" in the Sidebar | UE.44 | Operator does not configure appropriate DICOM field options for the facility during setup | R0632 | Operator doesn’t configure DICOM fields | Images cannot be identified due to missing/incorrect information; images must be retaken | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Initial MedAI Imaging App Setup | User-Related | N/A |
| 6. Device Config | 6.5 | Operator navigates to the DICOM Fields Page by tapping the Top Menu icon and then "DICOM Fields" in the Sidebar | UE.44 | Operator does not configure appropriate DICOM field options for the facility during setup | R1029 | Operator doesn’t configure DICOM fields | Images cannot be identified due to missing/incorrect information; images must be retaken | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Initial MedAI Imaging App Setup | User-Related | N/A |
| 6. Device Config | 6.5 | Operator navigates to the DICOM Fields Page by tapping the Top Menu icon and then "DICOM Fields" in the Sidebar |  | Operator cannot find the DICOM Fields Page on the MX1 App to configure fields | R0719 | Does not know how to access DICOM fields | Source PACS fileds don't match destination fields. Makes it harder for Doctor to find images later | Operator Inconvenience | 1.0 | #VALUE! | IFU - Instructions to navigate to DICOM Fields page | User-Related | N/A |
| 6. Device Config | 6.5 | Operator navigates to the DICOM Fields Page by tapping the Top Menu icon and then "DICOM Fields" in the Sidebar |  | Operator cannot find the DICOM Fields Page on the MX1 App to configure fields | R0720 | Does not know how to access DICOM fields | PACS doesn't accept fields because PACS fields don't match | Operator Inconvenience | 1.0 | #VALUE! | IFU - Instructions to navigate to DICOM Fields page | User-Related | N/A |
| 6. Device Config | 6.6 | Operator toggles on or off desired DICOM fields |  | Operator does not configure the required DICOM fields for the facility during setup | R0797 | Operator makes the wrong DICOM fields required | Source PACS fileds don't match destination fields; makes it harder for Doctor to find images later | Operator Inconvenience | 1.0 | #VALUE! | IFU - DICOM Fields setup | User-Related | N/A |
| 6. Device Config | 6.6 | Operator toggles on or off desired DICOM fields |  | Operator does not configure the required DICOM fields for the facility during setup | R0798 | Operator makes the wrong DICOM fields required | PACS doesn't accept fields because PACS fields don't match | Operator Inconvenience | 1.0 | #VALUE! | IFU - DICOM Fields setup | User-Related | N/A |
| 6. Device Config | 6.7 | Return to the Exam Setup Page |  | Operator cannot figure out how to return to the Exam Setup Page | R0796 | Operator cannot figure out how to return to the Exam Setup Page | User cannot use MX1 system when intended | Operator Dissatisfaction | 1.0 | #VALUE! | IFU - Exam Pages | User-Related | N/A |
| 7. Don PPE | 7.1 | Operator dons radiation PPE and follows other applicable radiation guidelines |  | Operator does not wear radiation PPE during emission in an exam | R0512 | Operator does not wear radiation PPE during emission in an exam | Operator exposed to scatter radiation | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - to report residual and scatter dataIFU - advise on ways to minimize operator irradiationIFU - warning to wear PPE | User-Related | N/A |
| 7. Don PPE | 7.1 | Operator dons radiation PPE and follows other applicable radiation guidelines |  | Operator does not wear radiation PPE during emission in an exam | R1240 | Operator does not wear radiation PPE during emission in an exam | Operator exposed to scatter radiation | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - to report residual and scatter dataIFU - advise on ways to minimize operator irradiationIFU - warning to wear PPE | User-Related | N/A |
| 7. Don PPE | 7.1 | Operator dons radiation PPE and follows other applicable radiation guidelines |  | Operator does not wear radiation PPE during emission in an exam | R1220 | Operator does not wear radiation PPE during emission in an exam | Operator exposed to scatter radiation | Minor Radiation Stochastic Harm | 4.0 | #VALUE! | Scatter limits are below permissible limits, comply with IEC 60601-2-54 (Section 203.13.4.101)Distance activiation method provided | Not User-Related | N/A |
| 8. Sterile Covering | 8.1 | Operator lays 1 sterile drape over the Cassette top | UE.48 | Operator uses a drape that is too small for the Cassette | R0101 | Drapes too small; environmental fluid (patient spill, humidity, etc.) ingresses into the Cassette enclosure | Fluid ingress shorts electrical circuits; Cassette inoperable | Delay of Procedure | 4.0 | #VALUE! | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6 | Not User-Related | N/A |
| 8. Sterile Covering | 8.1 | Operator lays 1 sterile drape over the Cassette top |  | Operator uses a drape or cover that is too thick | R0882 | Operator uses a drape or cover that is too thick | Cassette overheats and must cool down | Delay of Procedure | 4.0 | #VALUE! | IFU - How to drape the Cassette | User-Related | N/A |
| 8. Sterile Covering | 8.1 | Operator lays 1 sterile drape over the Cassette top |  | Operator uses a drape or cover that is too thick | R0883 | Operator uses a drape or cover that is too thick | Emitter cannot see Cassette LEDs; X-rays cannot be fired | Operator Inconvenience | 1.0 | #VALUE! | IFU - How to drape the CassetteIFU - Note that improper draping may disrupt tracking | User-Related | N/A |
| 8. Sterile Covering | 8.1 | Operator lays 1 sterile drape over the Cassette top |  | Operator uses a drape or cover that is too thick | R0884 | Operator uses a drape or cover that is too thick | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Minor Burn | 4.0 | #VALUE! | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | Not User-Related | N/A |
| 8. Sterile Covering | 8.1 | Operator lays 1 sterile drape over the Cassette top | UE.50 | Operator covers the Cassette with too many drapes | R0116 | Operator uses excessive number of sterile covers (drape, bag, etc.) on Cassette | Cassette overheats and must cool down | Delay of Procedure | 4.0 | #VALUE! | IFU - CAUTION: avoid excessive drape layers and blocking the vents | User-Related | N/A |
| 8. Sterile Covering | 8.1 | Operator lays 1 sterile drape over the Cassette top | UE.50 | Operator covers the Cassette with too many drapes | R0117 | Operator uses excessive number of sterile covers (drape, bag, etc.) on Cassette | Emitter cannot see Cassette LEDs; X-rays cannot be fired | Operator Inconvenience | 1.0 | #VALUE! | IFU - CAUTION: avoid excessive drape layers and blocking the vents | User-Related | N/A |
| 8. Sterile Covering | 8.1 | Operator lays 1 sterile drape over the Cassette top | UE.50 | Operator covers the Cassette with too many drapes | R0451 | Operator uses excessive number of sterile covers (drape, bag, etc.) on Cassette | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Minor Burn | 4.0 | #VALUE! | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | Not User-Related | N/A |
| 8. Sterile Covering | 8.1 | Operator lays 1 sterile drape over the Cassette top | UE.83 | Operator covers the Cassette fan ducts too closely with a sterile cover (drape, bag, etc.) | R0115 | Operator blocks Cassette fan exhaust with sterile cover (drape, bag, etc.) | Cassette overheats and must cool down | Delay of Procedure | 4.0 | #VALUE! | IFU - CAUTION: avoid excessive drape layers and blocking the vents | User-Related | N/A |
| 8. Sterile Covering | 8.1 | Operator lays 1 sterile drape over the Cassette top | UE.83 | Operator covers the Cassette fan ducts too closely with a sterile cover (drape, bag, etc.) | R0448 | Operator blocks Cassette fan exhaust with sterile cover (drape, bag, etc.) | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Minor Burn | 4.0 | #VALUE! | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | Not User-Related | N/A |
| 8. Sterile Covering | 8.1 | Operator lays 1 sterile drape over the Cassette top | UE.49 | Operator covers the Emitter in a clear bag; attempts to use it | R0119 | Operator installs sterile cover (drape, bag, etc.) on the Emitter | Draping interupts tracking. Instrument failure, no results | Operator Inconvenience | 1.0 | #VALUE! | Emitter lasers off to indicate that Cassette is not visible | User-Related | N/A |
| 8. Sterile Covering | 8.1 | Operator lays 1 sterile drape over the Cassette top | UE.49 | Operator covers the Emitter in a clear bag; attempts to use it | R0452 | Operator installs sterile cover (drape, bag, etc.) on the Emitter | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Minor Burn | 4.0 | #VALUE! | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | Not User-Related | N/A |
| 8. Sterile Covering | 8.2 | Operator adjusts the drape until it lays flat, allowing the LEDs to be visible through the drape | UE.51 | Operator covers the Cassette with bunched, wrinkled or warped drapes | R0118 | Operator does not flatten out sterile cover (drape, bag, etc.) on Cassette | Emitter cannot see Cassette LEDs; X-rays cannot be fired | Operator Inconvenience | 1.0 | #VALUE! | IFU - How to drape | User-Related | N/A |
| 8. Sterile Covering | 8.4 | Operator opens 1 sterile bag and inserts the Cassette |  | Operator covers the Cassette fan ducts too closely with a sterile cover (drape, bag, etc.) | R0448 | Operator blocks Cassette fan exhaust with sterile cover (drape, bag, etc.) | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Minor Burn | 4.0 | #VALUE! | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | Not User-Related | N/A |
| 8. Sterile Covering | 8.4 | Operator opens 1 sterile bag and inserts the Cassette |  | Operator covers the Cassette with too many bags | R0117 | Operator uses excessive number of sterile covers (drape, bag, etc.) on Cassette | Emitter cannot see Cassette LEDs; X-rays cannot be fired | Operator Inconvenience | 1.0 | #VALUE! | IFU - CAUTION: avoid excessive drape layers and blocking the vents | User-Related | N/A |
| 8. Sterile Covering | 8.4 | Operator opens 1 sterile bag and inserts the Cassette |  | Operator covers the Cassette with too many bags | R0451 | Operator uses excessive number of sterile covers (drape, bag, etc.) on Cassette | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Minor Burn | 4.0 | #VALUE! | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | Not User-Related | N/A |
| 8. Sterile Covering | 8.5 | Operator smooths the bag over the Cassette top and manages excess material, allowing the LEDs to be visible |  | Operator covers the Cassette with bunched, wrinkled or warped bags | R0118 | Operator does not flatten out sterile cover (drape, bag, etc.) on Cassette | Emitter cannot see Cassette LEDs; X-rays cannot be fired | Operator Inconvenience | 1.0 | #VALUE! | IFU - How to drape | User-Related | N/A |
| 9. Exam Setup | 9.1 | Operator selects the Provider for the Exam | UE.45 | Operator cannot figure out how to select a Provider during an exam | R0724 | DOperator does not know how to access Doctors menu | Physician Information not attached to study. Cannot find study later, so irradiation was useless. | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Instructions to navigate to Doctors page | User-Related | N/A |
| 9. Exam Setup | 9.1 | Operator selects the Provider for the Exam | UE.45 | Operator cannot figure out how to select a Provider during an exam | R1030 | Operator does not know how to access Doctors menu | Physician Information not attached to study. Cannot find study later, so irradiation was useless. | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Instructions to navigate to Doctors page | User-Related | N/A |
| 9. Exam Setup | 9.2 | Operator selects the RIS Server to retrieve worklist orders |  | Operator uses the device in an area with weak wireless connectivity, cannot connect to the network | R0890 | Operator uses the device in an area with weak wireless connectivity, cannot connect to the network | Operator unable to retrieve modality worklist; cannot autofill patient information | Operator Inconvenience | 1.0 | #VALUE! | IFU - Note that RIS and PACS server may not be available in areas with poor netowrk connection | User-Related | N/A |
| 9. Exam Setup | 9.3 | Operator uses the Search field to filter based on the exam's corresponding keywords |  | None |  | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 9. Exam Setup | 9.4 | Operator selects the exam from the MWL to autofill the Patient information, using the "Clear" button to clear information as necessary | UE.52 | Operator does not enter or autofill necessary or correct study information, such as exam description, provider, PHI, laterality, etc. | R0891 | Operator does not enter or autofill necessary or correct study information, such as exam description, provider, PHI, laterality, etc. | Operator has to re-enter patient information | Operator Inconvenience | 1.0 | #VALUE! | IFU - Initial MedAI Imaging App Setup | User-Related | N/A |
| 9. Exam Setup | 9.5 | Operator manually enters the Patient information on the Exam Setup Page, using the "Clear" button to clear information as necessary | UE.52 | Operator does not enter or autofill necessary or correct study information, such as exam description, provider, PHI, laterality, etc. | R0745 | No on-image indicator for laterality | Orientation of anatomy in X-ray confusing; image not usable | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Suggest using L/R marker to designate laterality | User-Related | N/A |
| 9. Exam Setup | 9.5 | Operator manually enters the Patient information on the Exam Setup Page, using the "Clear" button to clear information as necessary | UE.52 | Operator does not enter or autofill necessary or correct study information, such as exam description, provider, PHI, laterality, etc. | R1243 | No on-image indicator for laterality | Orientation of anatomy in X-ray confusing; image not usable | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Suggest using L/R marker to designate laterality | User-Related | N/A |
| 9. Exam Setup | 9.5 | Operator manually enters the Patient information on the Exam Setup Page, using the "Clear" button to clear information as necessary |  | Operator does not enter or autofill necessary or correct study information, such as exam description, provider, PHI, laterality, etc. | R0633 | Operator does not enter or enters wrong information (exam description, provider, PHI, laterality, etc.) into DICOM fields | Images cannot be identified due to missing/incorrect information; images must be retaken | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Initial MedAI Imaging App Setup | User-Related | N/A |
| 9. Exam Setup | 9.5 | Operator manually enters the Patient information on the Exam Setup Page, using the "Clear" button to clear information as necessary |  | Operator does not enter or autofill necessary or correct study information, such as exam description, provider, PHI, laterality, etc. | R1031 | Operator does not enter or enters wrong information (exam description, provider, PHI, laterality, etc.) into DICOM fields | Images cannot be identified due to missing/incorrect information; images must be retaken | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Initial MedAI Imaging App Setup | User-Related | N/A |
| 9. Exam Setup | 9.5 | Operator manually enters the Patient information on the Exam Setup Page, using the "Clear" button to clear information as necessary | UE.53 | User accidentally clears entered study information during exam setup; begins exam | R0626 | Operator accidentally selects CLEAR button in Exam Setup page | Images cannot be identified due to missing/incorrect information; images must be retaken | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Device can require patient information fields before starting an exam, exam start not possible if required information cleared | Not User-Related | N/A |
| 9. Exam Setup | 9.5 | Operator manually enters the Patient information on the Exam Setup Page, using the "Clear" button to clear information as necessary | UE.53 | User accidentally clears entered study information during exam setup; begins exam | R1291 | Operator accidentally selects CLEAR button in Exam Setup page | Images cannot be identified due to missing/incorrect information; images must be retaken | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Device can require patient information fields before starting an exam, exam start not possible if required information cleared | Not User-Related | N/A |
| 9. Exam Setup | 9.5 | Operator manually enters the Patient information on the Exam Setup Page, using the "Clear" button to clear information as necessary |  | User cannot or does not know how to enter the patient orientation or laterality in the study information | R0608 | Orientation of cassette to display is unclear | Orientation of Patient anatomy is unclear on single/DDR image review; images need to be retaken (Single/DDR) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Means provided to document image orientationMeans provided to document patient orientation | User-Related | N/A |
| 9. Exam Setup | 9.5 | Operator manually enters the Patient information on the Exam Setup Page, using the "Clear" button to clear information as necessary |  | User cannot or does not know how to enter the patient orientation or laterality in the study information | R1312 | Orientation of cassette to display is unclear | Orientation of Patient anatomy is unclear on single/DDR image review; images need to be retaken (Single/DDR) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Means provided to document image orientationMeans provided to document patient orientation | User-Related | N/A |
| 9. Exam Setup | 9.6 | Operator taps the "Start Exam" button on the Exam Setup Page to begin the exam |  | Operator cannot find the "Start Exam" button | R0894 | Operator is confused by the UI, cannot find the "Start Exam" button | Operator cannot start exam when intended | Operator Inconvenience | 1.0 | #VALUE! | IFU - How to setup an exam | User-Related | N/A |
| 9. Exam Setup | 9.6 | Operator taps the "Start Exam" button on the Exam Setup Page to begin the exam |  | Operator cannot figure out how to start an exam when required fields are empty | R0895 | Operator is confused by the UI, does not understand that required fields are preventing them from starting an exam | Operator cannot start exam when intended | Operator Inconvenience | 1.0 | #VALUE! | IFU - DICOM Fields setup | User-Related | N/A |
| 9. Exam Setup | 9.7 | Operator taps the "Start Emergency Exam" button on the Exam Setup Page to begin the exam | UE.168 | Operator cannot find the "Start Emergency Exam" button to begin an emergency exam | R0771 | Operator cannot find Emergency Exam Button | Operator cannot start Emergency Exam when intended | Moderate Injury | 7.0 | #VALUE! | IFU - Instruct on how to enter Emergency Radioscopy in the IFUIFU - Instruct on how to enter Emergency Radioscopy in the Emergency Instructions | User-Related | Simulated Use Scenario |
| 9. Exam Setup | 9.7 | Operator taps the "Start Emergency Exam" button on the Exam Setup Page to begin the exam | UE.168 | Operator cannot find the "Start Emergency Exam" button to begin an emergency exam | R0772 | Operator cannot find Emergency Exam Button | Operator cannot start Emergency Exam when intended | Delay of Procedure | 4.0 | #VALUE! | IFU - Instruct on how to enter Emergency Radioscopy in the IFUIFU - Instruct on how to enter Emergency Radioscopy in the Emergency Instructions | User-Related | N/A |
| 10. Collimation | 10.1 | Operator navigates to the Collimation Settings Page by pressing the corresponding button on the Acquisition Page | UE.163 | Operator cannot find the Collimation Settings Page on the MX1 App to adjust collimation | R0761 | Operator cannot find Collimation Settings to adjust collimation | Field size larger than intended; image still usable | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU shall instruct how to adjust collimation settings | User-Related | N/A |
| 10. Collimation | 10.1 | Operator navigates to the Collimation Settings Page by pressing the corresponding button on the Acquisition Page | UE.163 | Operator cannot find the Collimation Settings Page on the MX1 App to adjust collimation | R1032 | Operator cannot find Collimation Settings to adjust collimation | Field size larger than intended; image still usable | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU shall instruct how to adjust collimation settings | User-Related | N/A |
| 10. Collimation | 10.2 | Operator selects automatic collimation by pressing the "Auto" button in the Collimation Settings Page |  | Operator accidentally selects a different collimation mode when intending to automatically collimate; triggers an X-ray capture | R0896 | Operator selects incorrect collimation mode when intending to activate automatic collimation | Collimation on Viewfinder is not representative of actual size; X-ray capture larger than expected | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - How to activate collimation modes | User-Related | N/A |
| 10. Collimation | 10.2 | Operator selects automatic collimation by pressing the "Auto" button in the Collimation Settings Page |  | Operator accidentally selects a different collimation mode when intending to automatically collimate; triggers an X-ray capture | R1033 | Operator selects incorrect collimation mode when intending to activate automatic collimation | Collimation on Viewfinder is not representative of actual size; X-ray capture larger than expected | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - How to activate collimation modes | User-Related | N/A |
| 10. Collimation | 10.3 | Operator removes a Puck with an appropriate aperture size from the Puck Box |  | Operator cannot differentiate the Pucks from one another | R0522 | Detachable parts (Pucks) not identifiable; Operator cannot identify correct Puck for use | Field size larger than intended; image still usable | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Detachable parts (Pucks) are labeled | User-Related | N/A |
| 10. Collimation | 10.3 | Operator removes a Puck with an appropriate aperture size from the Puck Box |  | Operator cannot differentiate the Pucks from one another | R1034 | Detachable parts (Pucks) not identifiable; Operator cannot identify correct Puck for use | Field size larger than intended; image still usable | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Detachable parts (Pucks) are labeled | User-Related | N/A |
| 10. Collimation | 10.3 | Operator removes a Puck with an appropriate aperture size from the Puck Box |  | Operator cannot differentiate the Pucks from one another | R0523 | Detachable parts (Pucks) not identifiable; Operator cannot identify correct Puck for use | Target Patient anatomy not sufficiently captured; unusable image | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Detachable parts (Pucks) are labeled | User-Related | N/A |
| 10. Collimation | 10.3 | Operator removes a Puck with an appropriate aperture size from the Puck Box |  | Operator cannot differentiate the Pucks from one another | R1035 | Detachable parts (Pucks) not identifiable; Operator cannot identify correct Puck for use | Target Patient anatomy not sufficiently captured; unusable image | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Detachable parts (Pucks) are labeled | User-Related | N/A |
| 10. Collimation | 10.3 | Operator removes a Puck with an appropriate aperture size from the Puck Box |  | When attempting to collimate with a Puck, Operator selects a Puck aperture size that is larger than intended; triggers an X-ray capture | R0527 | Operator applies the incorrect puck size for their application | Field size larger than intended; image still usable | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - collimation sizing and how to choose a puckViewfinder displays X-ray field indicator | User-Related | N/A |
| 10. Collimation | 10.3 | Operator removes a Puck with an appropriate aperture size from the Puck Box |  | When attempting to collimate with a Puck, Operator selects a Puck aperture size that is larger than intended; triggers an X-ray capture | R1036 | Operator applies the incorrect puck size for their application | Field size larger than intended; image still usable | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - collimation sizing and how to choose a puckViewfinder displays X-ray field indicator | User-Related | N/A |
| 10. Collimation | 10.3 | Operator removes a Puck with an appropriate aperture size from the Puck Box |  | When attempting to collimate with a Puck, Operator selects a Puck aperture size that is smaller than intended; triggers an X-ray capture | R0528 | Operator applies the incorrect puck size for their application | Target Patient anatomy not sufficiently captured; unusable image | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - collimation sizing and how to choose a puckViewfinder displays X-ray field indicator | User-Related | N/A |
| 10. Collimation | 10.3 | Operator removes a Puck with an appropriate aperture size from the Puck Box |  | Operator misplaces a Puck | R0852 | Operator misplaces a Puck | Operator cannot achieve their desired field size, cannot complete the exam | Delay of Procedure | 4.0 | #VALUE! | Clear storage space for Pucks provided | User-Related | N/A |
| 10. Collimation | 10.3 | Operator removes a Puck with an appropriate aperture size from the Puck Box |  | Operator misplaces a Puck | R0853 | Operator misplaces a Puck | Operator cannot achieve their desired field size, cannot complete the exam | Operator Inconvenience | 1.0 | #VALUE! | Clear storage space for Pucks provided | User-Related | N/A |
| 10. Collimation | 10.3 | Operator removes a Puck with an appropriate aperture size from the Puck Box |  | When attempting to collimate with a Puck, Operator selects a Puck aperture size that is smaller than intended; triggers an X-ray capture | R1037 | Operator applies the incorrect puck size for their application | Target Patient anatomy not sufficiently captured; unusable image | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - collimation sizing and how to choose a puckViewfinder displays X-ray field indicator | User-Related | N/A |
| 10. Collimation | 10.3 | Operator removes a Puck with an appropriate aperture size from the Puck Box |  | Operator forgets to install a Puck when intending to collimate with a puck | R0526 | Operator does not install pucks | Field size larger than intended; image still usable | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - collimation sizing and how to choose a puck | User-Related | N/A |
| 10. Collimation | 10.3 | Operator removes a Puck with an appropriate aperture size from the Puck Box |  | Operator forgets to install a Puck when intending to collimate with a puck | R1038 | Operator does not install pucks | Field size larger than intended; image still usable | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - collimation sizing and how to choose a puck | User-Related | N/A |
| 10. Collimation | 10.3 | Operator removes a Puck with an appropriate aperture size from the Puck Box |  | Operator with a known metal sensitivity does not wear protective gloves when handling the pucks | R0680 | Pucks contain metal allergens (steel, nickel), User uses pucks for prolonged contact for normal use | Operator develops a skin reaction due to skin contact with allergens | Minor Reaction | 4.0 | #VALUE! | IFU - CAUTION: If you experience metal sensitivity, wear protective gloves when handling the pucks | User-Related | N/A |
| 10. Collimation | 10.4 | Operator attaches the Puck, with the label facing outward, flush against the front face of the Emitter | UE.58 | Operator drops a Puck | R0093 | Operator drops puck | Puck damaged | Delay of Procedure | 4.0 | #VALUE! | Puck made of solid carbon steel | Not User-Related | N/A |
| 10. Collimation | 10.4 | Operator attaches the Puck, with the label facing outward, flush against the front face of the Emitter | UE.59 | Operator installs a Puck backwards | R0532 | Operator installs Puck backwards | Artifact present from puck aperture, image not usable | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - how to install a puck | User-Related | N/A |
| 10. Collimation | 10.4 | Operator attaches the Puck, with the label facing outward, flush against the front face of the Emitter | UE.60 | Operator does not ensure Puck is flush against the Emitter when installing | R0024 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 10. Collimation | 10.4 | Operator attaches the Puck, with the label facing outward, flush against the front face of the Emitter | UE.60 | Operator does not ensure Puck is flush against the Emitter when installing | R0030 | Puck improperly placed on Emitter (not flush, etc.) | Puck falls on the floor; Operator has to pick up puck | Operator Inconvenience | 1.0 | #VALUE! | IFU - Puck placement instructions | User-Related | N/A |
| 10. Collimation | 10.4 | Operator attaches the Puck, with the label facing outward, flush against the front face of the Emitter | UE.59 | Operator installs a Puck backwards | R1039 | Operator installs Puck backwards | Artifact present from puck aperture, image not usable | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - how to install a puck | User-Related | N/A |
| 10. Collimation | 10.4 | Operator attaches the Puck, with the label facing outward, flush against the front face of the Emitter | UE.60 | Operator does not ensure Puck is flush against the Emitter when installing | R0533 | Puck improperly placed on Emitter (not flush, etc.) | Target Patient anatomy not sufficiently captured; unusable image | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - how to install a puck | User-Related | N/A |
| 10. Collimation | 10.4 | Operator attaches the Puck, with the label facing outward, flush against the front face of the Emitter | UE.60 | Operator does not ensure Puck is flush against the Emitter when installing | R1040 | Puck improperly placed on Emitter (not flush, etc.) | Target Patient anatomy not sufficiently captured; unusable image | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - how to install a puck | User-Related | N/A |
| 10. Collimation | 10.5 | Operator selects puck collimation by pressing the "Pucks" button in the Collimation Settings Page |  | Operator accidentally selects a different collimation mode when intending to collimate with Pucks; triggers an X-ray capture | R0806 | Operator selects incorrect collimation mode when intending to activate pucks | Collimation on Viewfinder is not representative of actual size; X-ray capture smaller than expected | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - collimation sizing and how to choose a puck | User-Related | N/A |
| 10. Collimation | 10.5 | Operator selects puck collimation by pressing the "Pucks" button in the Collimation Settings Page |  | Operator accidentally selects a different collimation mode when intending to collimate with Pucks; triggers an X-ray capture | R1041 | Operator selects incorrect collimation mode when intending to activate pucks | Collimation on Viewfinder is not representative of actual size; X-ray capture smaller than expected | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - collimation sizing and how to choose a puck | User-Related | N/A |
| 10. Collimation | 10.6 | Operator taps the attached Puck's button to select the Puck | UE.61 | Operator selects a different Puck in the MX1 App than what is installed on the Emitter; triggers an X-ray capture | R0529 | Operator installs intended puck size, selects unintended puck size in Device App | X-ray beam outside Active Area | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - collimation sizing and how to choose a puck | User-Related | N/A |
| 10. Collimation | 10.6 | Operator taps the attached Puck's button to select the Puck | UE.61 | Operator selects a different Puck in the MX1 App than what is installed on the Emitter; triggers an X-ray capture | R1042 | Operator installs intended puck size, selects unintended puck size in Device App | X-ray beam outside Active Area | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - collimation sizing and how to choose a puck | User-Related | N/A |
| 10. Collimation | 10.6 | Operator taps the attached Puck's button to select the Puck | UE.61 | Operator selects a different Puck in the MX1 App than what is installed on the Emitter; triggers an X-ray capture | R0530 | Operator installs intended puck size, selects unintended puck size in Device App | Represented field size is bigger than actual field size, anatomy cut off | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - collimation sizing and how to choose a puck | User-Related | N/A |
| 10. Collimation | 10.6 | Operator taps the attached Puck's button to select the Puck | UE.61 | Operator selects a different Puck in the MX1 App than what is installed on the Emitter; triggers an X-ray capture | R1043 | Operator installs intended puck size, selects unintended puck size in Device App | Represented field size is bigger than actual field size, anatomy cut off | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - collimation sizing and how to choose a puck | User-Related | N/A |
| 10. Collimation | 10.6 | Operator taps the attached Puck's button to select the Puck | UE.61 | Operator selects a different Puck in the MX1 App than what is installed on the Emitter; triggers an X-ray capture | R0531 | Operator installs intended puck size, selects unintended puck size in Device App | Represented puck field size is smaller than actual field size, radiation emitted outside Active Area | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - collimation sizing and how to choose a puck | User-Related | N/A |
| 10. Collimation | 10.6 | Operator taps the attached Puck's button to select the Puck | UE.61 | Operator selects a different Puck in the MX1 App than what is installed on the Emitter; triggers an X-ray capture | R1044 | Operator installs intended puck size, selects unintended puck size in Device App | Represented puck field size is smaller than actual field size, radiation emitted outside Active Area | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - collimation sizing and how to choose a puck | User-Related | N/A |
| 10. Collimation | 10.7 | Operator selects manual collimation by pressing the "Manual" button in the Collimation Settings Page |  | Operator accidentally selects a different collimation mode when intending to manually collimate; triggers an X-ray capture | R0897 | Operator selects incorrect collimation mode when intending to activate manual collimation | Collimation on Viewfinder is not representative of actual size; X-ray capture larger than expected | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - How to activate collimation modes | User-Related | N/A |
| 10. Collimation | 10.7 | Operator selects manual collimation by pressing the "Manual" button in the Collimation Settings Page |  | Operator accidentally selects a different collimation mode when intending to manually collimate; triggers an X-ray capture | R1045 | Operator selects incorrect collimation mode when intending to activate manual collimation | Collimation on Viewfinder is not representative of actual size; X-ray capture larger than expected | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - How to activate collimation modes | User-Related | N/A |
| 10. Collimation | 10.8 | Operator selects an appropriate manual aperture size | UE.56 | In Manual collimation mode, Operator selects a collimation size that is larger than intended; triggers an X-ray capture | R0804 | Operator applies the incorrect puck size for their application | Field size larger than intended; image still usable | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Viewfinder displays X-ray field indicatorIFU - collimation sizing and how to choose a puck | User-Related | N/A |
| 10. Collimation | 10.8 | Operator selects an appropriate manual aperture size | UE.56 | In Manual collimation mode, Operator selects a collimation size that is larger than intended; triggers an X-ray capture | R1046 | Operator applies the incorrect puck size for their application | Field size larger than intended; image still usable | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Viewfinder displays X-ray field indicatorIFU - collimation sizing and how to choose a puck | User-Related | N/A |
| 10. Collimation | 10.8 | Operator selects an appropriate manual aperture size | UE.56 | In Manual collimation mode, Operator selects a collimation size that is smaller than intended; triggers an X-ray capture | R0805 | Operator applies the incorrect puck size for their application | Target Patient anatomy not sufficiently captured; unusable image | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Viewfinder displays X-ray field indicatorIFU - collimation sizing and how to choose a puck | User-Related | N/A |
| 10. Collimation | 10.8 | Operator selects an appropriate manual aperture size | UE.56 | In Manual collimation mode, Operator selects a collimation size that is smaller than intended; triggers an X-ray capture | R1047 | Operator applies the incorrect puck size for their application | Target Patient anatomy not sufficiently captured; unusable image | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Viewfinder displays X-ray field indicatorIFU - collimation sizing and how to choose a puck | User-Related | N/A |
| 10. Collimation | 10.9 | Operator aims the Emitter at the Cassette's Active Area until the projected X-ray field appears |  | In Manual collimation mode, Operator positions Emitter at too high of an SID for the selected collimation size, cannot figure out how to get the field in-bounds | R0939 | In Manual collimation mode, Operator positions Emitter at too high of an SID for the selected collimation size, does not understand why the field is out-of-bounds | Operator unable to determine appropriate collimation field size | Operator Inconvenience | 1.0 | #VALUE! | IFU - Explanation of collimation modes | User-Related | N/A |
| 10. Collimation | 10.10 | Operator confirms that the current field size is appropriate for the Patient anatomy |  | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | R0992 | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | Operator takes longer to verify the field size than intended | Operator Inconvenience | 1.0 | #VALUE! | Viewfinder UI elements designed to stand out from background and each other | User-Related | N/A |
| 10. Collimation | 10.11 | If the field size is not appropriate, Operator selects another aperture size |  | None |  | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 10. Collimation | 10.12 | Operator removes an attached Puck after use by grasping the Puck and gently pulling away from the Emitter face | UE.62 | Operator forgets to detach a Puck after use | R0534 | Puck is not detached after use | Puck is lost and an alternate puck must be used, target Patient anatomy not sufficiently captured; unusable image | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - how to install a puck | User-Related | N/A |
| 10. Collimation | 10.12 | Operator removes an attached Puck after use by grasping the Puck and gently pulling away from the Emitter face | UE.62 | Operator forgets to detach a Puck after use | R1048 | Puck is not detached after use | Puck is lost and an alternate puck must be used, target Patient anatomy not sufficiently captured; unusable image | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - how to install a puck | User-Related | N/A |
| 10. Collimation | 10.12 | Operator removes an attached Puck after use by grasping the Puck and gently pulling away from the Emitter face | UE.62 | Operator forgets to detach a Puck after use | R0535 | Puck is not detached after use | Puck is lost and an alternate puck must be used, field size larger than intended; image still usable | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - how to install a puck | User-Related | N/A |
| 10. Collimation | 10.12 | Operator removes an attached Puck after use by grasping the Puck and gently pulling away from the Emitter face | UE.62 | Operator forgets to detach a Puck after use | R1049 | Puck is not detached after use | Puck is lost and an alternate puck must be used, field size larger than intended; image still usable | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - how to install a puck | User-Related | N/A |
| 10. Collimation | 10.12 | Operator removes an attached Puck after use by grasping the Puck and gently pulling away from the Emitter face |  | Operator detaches a Puck but forgets to deselect the Puck collimation mode after use | R0898 | Operator detaches a Puck but forgets to deselect the Puck collimation mode after use | Collimation on Viewfinder is not representative of actual size; X-ray capture smaller than expected | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - How to activate collimation modes | User-Related | N/A |
| 10. Collimation | 10.12 | Operator removes an attached Puck after use by grasping the Puck and gently pulling away from the Emitter face |  | Operator detaches a Puck but forgets to deselect the Puck collimation mode after use | R1050 | Operator detaches a Puck but forgets to deselect the Puck collimation mode after use | Collimation on Viewfinder is not representative of actual size; X-ray capture smaller than expected | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - How to activate collimation modes | User-Related | N/A |
| 11. Filtering | 11.1 | Operator removes the Pediatric Filter from the Puck Box to image a pediatric patient | UE.63 | Operator does not use the Pediatric Filter when imaging a pediatric Patient | R0537 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 11. Filtering | 11.1 | Operator removes the Pediatric Filter from the Puck Box to image a pediatric patient | UE.63 | Operator does not use the Pediatric Filter when imaging a pediatric Patient | R1051 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 11. Filtering | 11.1 | Operator removes the Pediatric Filter from the Puck Box to image a pediatric patient | UE.63 | Operator does not use the Pediatric Filter when imaging a pediatric Patient | R1264 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 11. Filtering | 11.1 | Operator removes the Pediatric Filter from the Puck Box to image a pediatric patient |  | Operator uses Pediatric Filter when imaging an adult Patient | R0899 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 11. Filtering | 11.1 | Operator removes the Pediatric Filter from the Puck Box to image a pediatric patient |  | Operator uses Pediatric Filter when imaging an adult Patient | R1053 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 11. Filtering | 11.2 | Operator places the Filter, with the label facing outward, flush against the front face of the Emitter or the attached Puck |  | Operator installs the Pediatric Filter backwards | R0807 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 11. Filtering | 11.2 | Operator places the Filter, with the label facing outward, flush against the front face of the Emitter or the attached Puck | UE.169 | Operator installs the Pediatric Filter, then installs a Puck over it | R0808 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 11. Filtering | 11.2 | Operator places the Filter, with the label facing outward, flush against the front face of the Emitter or the attached Puck | UE.169 | Operator installs the Pediatric Filter, then installs a Puck over it | R1054 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 11. Filtering | 11.3 | Operator toggles on the Pediatric Filter using the corresponding button in the Collimation Settings Page |  | Operator does not toggle on the Pediatric Filter in the MX1 App when it is installed on the Emitter | R0901 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 11. Filtering | 11.4 | Operator returns to the Acquisition Page |  | Operator cannot figure out how to return to the Acquisition Page from the Collimation Settings | R0902 | Operator is confused by UI, cannot figure out how to return to the Capture Page | Operator cannot continue exam when intended | Operator Inconvenience | 1.0 | #VALUE! | IFU - how to navigate device app | User-Related | N/A |
| 11. Filtering | 11.5 | Operator removes the Filter after use by grasping the Filter and gently pulling away from the Emitter face |  | Operator does not toggle off the Pediatric Filter in the MX1 App after use | R0903 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 11. Filtering | 11.5 | Operator removes the Filter after use by grasping the Filter and gently pulling away from the Emitter face |  | Operator does not toggle off the Pediatric Filter in the MX1 App after use | R1055 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 11. Filtering | 11.5 | Operator removes the Filter after use by grasping the Filter and gently pulling away from the Emitter face |  | Operator forgets to detach Pediatric Filter after use, uses Pediatric Filter on an adult patient | R0906 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 11. Filtering | 11.5 | Operator removes the Filter after use by grasping the Filter and gently pulling away from the Emitter face |  | Operator forgets to detach Pediatric Filter after use, uses Pediatric Filter on an adult patient | R1056 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 11. Filtering | 11.5 | Operator removes the Filter after use by grasping the Filter and gently pulling away from the Emitter face |  | Operator misplaces the Pediatric Filter | R0094 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 12. Mode Selection | 12.1 | Operator selects Single mode to capture single radiographs | UE.85 | Operator is not aware what the current device mode is set to; triggers an X-ray capture in an unintended mode | R0588 | Operator is not aware of the current device mode an Exam is started in | Device triggered in DDR or Fluoro Mode, intending a single X-ray(DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Selected Mode displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.1 | Operator selects Single mode to capture single radiographs | UE.85 | Operator is not aware what the current device mode is set to; triggers an X-ray capture in an unintended mode | R1057 | Operator is not aware of the current device mode an Exam is started in | Device triggered in DDR or Fluoro Mode, intending a single X-ray(DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Selected Mode displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.1 | Operator selects Single mode to capture single radiographs | UE.85 | Operator is not aware what the current device mode is set to; triggers an X-ray capture in an unintended mode | R0177 | Operator is not aware of the current device mode an Exam is started in | Device triggered in Photo Mode, intending an X-ray | Operator Inconvenience | 1.0 | #VALUE! | UI displays current Imaging Mode | User-Related | N/A |
| 12. Mode Selection | 12.1 | Operator selects Single mode to capture single radiographs | UE.84 | Operator selects a different device mode than intended | R0591 | Operator selects a different imaging mode than intended | Device triggered in DDR or Fluoro Mode, intending a single X-ray(DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Selected Mode displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.1 | Operator selects Single mode to capture single radiographs | UE.84 | Operator selects a different device mode than intended | R0178 | Operator selects a different imaging mode than intended | Device triggered in Photo Mode, intending an X-ray | Operator Inconvenience | 1.0 | #VALUE! | UI displays current Imaging Mode | User-Related | N/A |
| 12. Mode Selection | 12.1 | Operator selects Single mode to capture single radiographs | UE.156 | Operator uses the Foot Pedal to change mode, selects a different imaging mode than intended | R0591 | Operator selects a different imaging mode than intended | Device triggered in DDR or Fluoro Mode, intending a single X-ray(DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Selected Mode displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.1 | Operator selects Single mode to capture single radiographs |  | Operator uses the Foot Pedal to change mode, selects a different imaging mode than intended | R1058 | Operator selects a different imaging mode than intended | Device triggered in DDR or Fluoro Mode, intending a single X-ray(DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Selected Mode displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.1 | Operator selects Single mode to capture single radiographs | UE.156 | Operator uses the Foot Pedal to change mode, selects a different imaging mode than intended | R0178 | Operator selects a different imaging mode than intended | Device triggered in Photo Mode, intending an X-ray | Operator Inconvenience | 1.0 | #VALUE! | UI displays current Imaging Mode | User-Related | N/A |
| 12. Mode Selection | 12.2 | Operator selects DDR mode to capture series radiographs | UE.85 | Operator is not aware what the current device mode is set to; triggers an X-ray capture in an unintended mode | R0587 | Operator is not aware of the current device mode an Exam is started in | Device triggered in Single Mode, intending a serial X-ray(Single) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Selected Mode displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.3 | Operator selects Fluoro mode for live guidance captures | UE.85 | Operator is not aware what the current device mode is set to; triggers an X-ray capture in an unintended mode | R0587 | Operator is not aware of the current device mode an Exam is started in | Device triggered in Single Mode, intending a serial X-ray(Single) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Selected Mode displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.2 | Operator selects DDR mode to capture series radiographs | UE.85 | Operator is not aware what the current device mode is set to; triggers an X-ray capture in an unintended mode | R1059 | Operator is not aware of the current device mode an Exam is started in | Device triggered in Single Mode, intending a serial X-ray(Single) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Selected Mode displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.2 | Operator selects DDR mode to capture series radiographs | UE.156 | Operator uses the Foot Pedal to change mode, selects a different imaging mode than intended | R0592 | Operator selects a different imaging mode than intended | Device triggered in Single Mode, intending a serial X-ray(Single) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Selected Mode displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.2 | Operator selects DDR mode to capture series radiographs | UE.84 | Operator selects a different device mode than intended | R0592 | Operator selects a different imaging mode than intended | Device triggered in Single Mode, intending a serial X-ray(Single) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Selected Mode displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.3 | Operator selects Fluoro mode for live guidance captures | UE.84 | Operator selects a different device mode than intended | R0592 | Operator selects a different imaging mode than intended | Device triggered in Single Mode, intending a serial X-ray(Single) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Selected Mode displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.3 | Operator selects Fluoro mode for live guidance captures | UE.84 | Operator selects a different device mode than intended | R1060 | Operator selects a different imaging mode than intended | Device triggered in Single Mode, intending a serial X-ray(Single) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Selected Mode displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.3 | Operator selects Fluoro mode for live guidance captures | UE.156 | Operator uses the Foot Pedal to change mode, selects a different imaging mode than intended | R0592 | Operator selects a different imaging mode than intended | Device triggered in Single Mode, intending a serial X-ray(Single) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Selected Mode displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode |  | Operator does not scale the loading factors based on the size of a non-neonate pediatric patient; triggers X-ray capture | R0485 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode |  | Operator does not scale the loading factors based on the size of a non-neonate pediatric patient; triggers X-ray capture | R0486 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode |  | Operator does not scale the loading factors based on the size of a non-neonate pediatric patient; triggers X-ray capture | R1328 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode |  | Operator uses adult loading factors when imaging a neonatal patient | R0908 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode |  | Operator uses adult loading factors when imaging a neonatal patient | R1061 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode |  | Operator uses adult loading factors when imaging a neonatal patient | R1274 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode |  | Operator uses neonatal loading factors when imaging an adult patient | R0910 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode |  | Operator uses neonatal loading factors when imaging an adult patient | R1062 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode | UE.90 | Operator misreads the recommended kV or mAs for the Patient Anatomy; triggers X-ray capture with incorrect loading factor | R0483 | User does not know the appropriate technique for the anatomy and view | Patient anatomy over- or under-exposed; image must be retaken (Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Imaging technique recommendations | User-Related | N/A |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode |  | Operator does not look at the technique chart for kV, mAs, or SID recommendations; triggers X-ray capture with incorrect loading factor | R0483 | User does not know the appropriate technique for the anatomy and view | Patient anatomy over- or under-exposed; image must be retaken (Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Imaging technique recommendations | User-Related | N/A |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode |  | Operator does not look at the technique chart for kV, mAs, or SID recommendations; triggers X-ray capture with incorrect loading factor | R1133 | User does not know the appropriate technique for the anatomy and view | Patient anatomy over- or under-exposed; image must be retaken (Single/DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Imaging technique recommendations | User-Related | N/A |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode | UE.90 | Operator misreads the recommended kV or mAs for the Patient Anatomy; triggers X-ray capture with incorrect loading factor | R0484 | User does not know the appropriate technique for the anatomy and view | Patient anatomy irradiated more than necessary; image still usable (Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Imaging technique recommendations | User-Related | N/A |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode | UE.90 | Operator misreads the recommended kV or mAs for the Patient Anatomy; triggers X-ray capture with incorrect loading factor | R1064 | User does not know the appropriate technique for the anatomy and view | Patient anatomy irradiated more than necessary; image still usable (Single/DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Imaging technique recommendations | User-Related | N/A |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode |  | Operator does not look at the technique chart for kV, mAs, or SID recommendations; triggers X-ray capture with incorrect loading factor | R0484 | User does not know the appropriate technique for the anatomy and view | Patient anatomy irradiated more than necessary; image still usable (Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Imaging technique recommendations | User-Related | N/A |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode |  | Operator does not look at the technique chart for kV, mAs, or SID recommendations; triggers X-ray capture with incorrect loading factor | R1064 | User does not know the appropriate technique for the anatomy and view | Patient anatomy irradiated more than necessary; image still usable (Single/DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Imaging technique recommendations | User-Related | N/A |
| 12. Mode Selection | 12.4 | Operator refers to the MX1 Technique Chart to determine the recommended loading factors for the Patient anatomy in the current mode |  | Operator misreads the recommended kV or mAs for the Patient Anatomy; triggers X-ray capture with incorrect loading factor | R1133 | User does not know the appropriate technique for the anatomy and view | Patient anatomy over- or under-exposed; image must be retaken (Single/DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Imaging technique recommendations | User-Related | N/A |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs |  | Operator expects the maximum kV in Fluoro mode to be that of Single or DDR (80kV); unintentionally triggers a Fluoro capture at 64kV | R0601 | Operator mistakenly assumes that max kV in Fluoro Mode is 80 kV, actuates Fluoro image at max kV (64 kV) expecting 80 kV | Insufficient diagnostic quality for procedure(Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Fluoroscopy (Fluoro) Mode - max kV is 64 kVSelected loading factors displayed on UISelected Mode displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs |  | Operator expects the maximum kV in Fluoro mode to be that of Single or DDR (80kV); unintentionally triggers a Fluoro capture at 64kV | R1065 | Operator mistakenly assumes that max kV in Fluoro Mode is 80 kV, actuates Fluoro image at max kV (64 kV) expecting 80 kV | Insufficient diagnostic quality for procedure(Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Fluoroscopy (Fluoro) Mode - max kV is 64 kVSelected loading factors displayed on UISelected Mode displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | UE.94 | Operator expects the maximum mAs in DDR and Fluoro modes to be that of Single (0.40 mAs); unintentionally triggers a DDR or Fluoro capture at 0.08 mAs | R0574 | Operator is misled by the mAs indication in DDR or Fluoro mode, thinks they'll receive higher mAs than 0.08 | Device delivers lower than expected mAs; unusable image(DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - mAs DDR indicator explanation | User-Related | N/A |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | UE.94 | Operator expects the maximum mAs in DDR and Fluoro modes to be that of Single (0.40 mAs); unintentionally triggers a DDR or Fluoro capture at 0.08 mAs | R1066 | Operator is misled by the DDR mAs indication in DDR or Fluoro mode, thinks they'll receive higher mAs than 0.08 | Device delivers lower than expected mAs; unusable image(DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - mAs DDR indicator explanation | User-Related | N/A |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs |  | Operator is not aware what the current kV or mAs are set to; triggers an X-ray capture with unintended loading factor | R0566 | Operator does not know the loading factors set | Higher loading factors used than necessary; image still usable | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Selected loading factors displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs |  | Operator is not aware what the current kV or mAs are set to; triggers an X-ray capture with unintended loading factor | R1067 | Operator does not know the loading factors set | Higher loading factors used than necessary; image still usable | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Selected loading factors displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs |  | Operator is not aware what the current kV or mAs are set to; triggers an X-ray capture with unintended loading factor | R0567 | Operator does not know the loading factors set | Lower loading factors used than necessary; unusable image | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Selected loading factors displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs |  | Operator is not aware what the current kV or mAs are set to; triggers an X-ray capture with unintended loading factor | R1068 | Operator does not know the loading factors set | Lower loading factors used than necessary; unusable image | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Selected loading factors displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | UE.87 | Operator uses the wrong button to select kV or mAs, accidentally switches modes | R0568 | Operator uses the wrong button to select kV or mAs, accidentally switches mode | Operator takes X-ray in wrong mode(DDR/Fluoro or Single) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Selected loading factors displayed on UISelected Mode displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | UE.87 | Operator uses the wrong button to select kV or mAs, accidentally switches modes | R1069 | Operator uses the wrong button to select kV or mAs, accidentally switches mode | Operator takes X-ray in wrong mode(DDR/Fluoro or Single) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Selected loading factors displayed on UISelected Mode displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | UE.88 | Operator uses the wrong button to select kV or mAs, accidentally switches the opposite loading factor | R0570 | Operator uses the wrong button to select kV or mAs, accidentally switches the other | Operator unintentionally increases loading factors and triggers X-ray | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Selected loading factors displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | UE.88 | Operator uses the wrong button to select kV or mAs, accidentally switches the opposite loading factor | R1070 | Operator uses the wrong button to select kV or mAs, accidentally switches the other | Operator unintentionally increases loading factors and triggers X-ray | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Selected loading factors displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | UE.93 | Operator uses the wrong button to select kV or mAs, accidentally switches the opposite loading factor | R0573 | Operator uses the wrong button to select kV or mAs, accidentally switches the other | Lower loading factors used than necessary; unusable image | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Selected loading factors displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs | UE.93 | Operator uses the wrong button to select kV or mAs, accidentally switches the opposite loading factor | R1071 | Operator uses the wrong button to select kV or mAs, accidentally switches kV the other | Lower loading factors used than necessary; unusable image | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Selected loading factors displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs |  | Operator uses the wrong button to select kV or mAs, accidentally powers off the Emitter during use | R0179 | Operator uses the wrong button to select kV or mAs | Device is powered off and Operator needs to turn it back on | Operator Inconvenience | 1.0 | #VALUE! | Emitter power button must be pressed for 3 s for shutdown | User-Related | N/A |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs |  | Operator unintentionally increases loading factors and triggers X-ray | R0565 | Loading factor controls are too easily actuated (due to location, required force, etc.) | Operator unintentionally increases loading factors and triggers X-ray | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Selected loading factors displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs |  | Operator unintentionally increases loading factors and triggers X-ray | R1270 | Loading factor controls are too easily actuated (due to location, required force, etc.) | Operator unintentionally increases loading factors and triggers X-ray | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Selected loading factors displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs |  | Lower loading factors used than necessary; unusable image | R0857 | Loading factor controls are too easily actuated (due to location, required force, etc.) | Lower loading factors used than necessary; unusable image | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Selected loading factors displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.5 | Operator uses the Emitter's left and right buttons to select the appropriate kV and mAs |  | Lower loading factors used than necessary; unusable image | R1271 | Loading factor controls are too easily actuated (due to location, required force, etc.) | Lower loading factors used than necessary; unusable image | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Selected loading factors displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.6 | Operator selects Photo mode and capture photos as necessary | UE.85 | Operator is not aware what the current device mode is set to; triggers an X-ray capture in an unintended mode | R0585 | Operator is not aware of the current device mode an Exam is started in | Device triggered in Single Mode, intending a photograph(single) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Selected Mode displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.6 | Operator selects Photo mode and capture photos as necessary | UE.85 | Operator is not aware what the current device mode is set to; triggers an X-ray capture in an unintended mode | R1072 | Operator is not aware of the current device mode an Exam is started in | Device triggered in Single Mode, intending a photograph(single) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Selected Mode displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.6 | Operator selects Photo mode and capture photos as necessary | UE.85 | Operator is not aware what the current device mode is set to; triggers an X-ray capture in an unintended mode | R0586 | Operator is not aware of the current device mode an Exam is started in | Device triggered in DDR or Fluoro Mode, intending a photograph(DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Selected Mode displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.6 | Operator selects Photo mode and capture photos as necessary | UE.85 | Operator is not aware what the current device mode is set to; triggers an X-ray capture in an unintended mode | R1073 | Operator is not aware of the current device mode an Exam is started in | Device triggered in DDR or Fluoro Mode, intending a photograph(DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Selected Mode displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.6 | Operator selects Photo mode and capture photos as necessary | UE.84 | Operator selects a different device mode than intended | R0589 | Operator selects a different imaging mode than intended | Device triggered in Single Mode, intending a photograph(Single) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Selected Mode displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.6 | Operator selects Photo mode and capture photos as necessary | UE.84 | Operator selects a different device mode than intended | R1074 | Operator selects a different imaging mode than intended | Device triggered in Single Mode, intending a photograph(Single) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Selected Mode displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.6 | Operator selects Photo mode and capture photos as necessary | UE.84 | Operator selects a different device mode than intended | R0590 | Operator selects a different imaging mode than intended | Device triggered in DDR or Fluoro Mode, intending a photograph(DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Selected Mode displayed on UI | User-Related | N/A |
| 12. Mode Selection | 12.6 | Operator selects Photo mode and capture photos as necessary | UE.84 | Operator selects a different device mode than intended | R1075 | Operator selects a different imaging mode than intended | Device triggered in DDR or Fluoro Mode, intending a photograph(DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Selected Mode displayed on UI | User-Related | N/A |
| 13. Positioning | 13.1 | Operator refers to the MX1 Technique Chart to determine the recommended SID for the Patient anatomy in the current mode |  | Operator misreads the recommended kV or mAs for the Patient Anatomy; triggers X-ray capture with incorrect loading factor | R0483 | User does not know the appropriate technique for the anatomy and view | Patient anatomy over- or under-exposed; image must be retaken (Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Imaging technique recommendations | User-Related | N/A |
| 13. Positioning | 13.1 | Operator refers to the MX1 Technique Chart to determine the recommended SID for the Patient anatomy in the current mode |  | Operator does not look at the technique chart for kV, mAs, or SID recommendations; triggers X-ray capture with incorrect loading factor | R0483 | User does not know the appropriate technique for the anatomy and view | Patient anatomy over- or under-exposed; image must be retaken (Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Imaging technique recommendations | User-Related | N/A |
| 13. Positioning | 13.1 | Operator refers to the MX1 Technique Chart to determine the recommended SID for the Patient anatomy in the current mode |  | Operator misreads the recommended kV or mAs for the Patient Anatomy; triggers X-ray capture with incorrect loading factor | R0484 | User does not know the appropriate technique for the anatomy and view | Patient anatomy irradiated more than necessary; image still usable (Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Imaging technique recommendations | User-Related | N/A |
| 13. Positioning | 13.1 | Operator refers to the MX1 Technique Chart to determine the recommended SID for the Patient anatomy in the current mode |  | Operator misreads the recommended kV or mAs for the Patient Anatomy; triggers X-ray capture with incorrect loading factor | R1064 | User does not know the appropriate technique for the anatomy and view | Patient anatomy irradiated more than necessary; image still usable (Single/DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Imaging technique recommendations | User-Related | N/A |
| 13. Positioning | 13.1 | Operator refers to the MX1 Technique Chart to determine the recommended SID for the Patient anatomy in the current mode |  | Operator does not look at the technique chart for kV, mAs, or SID recommendations; triggers X-ray capture with incorrect loading factor | R0484 | User does not know the appropriate technique for the anatomy and view | Patient anatomy irradiated more than necessary; image still usable (Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Imaging technique recommendations | User-Related | N/A |
| 13. Positioning | 13.1 | Operator refers to the MX1 Technique Chart to determine the recommended SID for the Patient anatomy in the current mode |  | Operator does not look at the technique chart for kV, mAs, or SID recommendations; triggers X-ray capture with incorrect loading factor | R1064 | User does not know the appropriate technique for the anatomy and view | Patient anatomy irradiated more than necessary; image still usable (Single/DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Imaging technique recommendations | User-Related | N/A |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | UE.69 | Operator positions the Patient anatomy outside of the Cassette Active Area | R0521 | Operator positions target Patient anatomy outside of Active Area | Target Patient anatomy not sufficiently captured; unusable image  (Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Active Area shown in UI | User-Related | N/A |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | UE.69 | Operator positions the Patient anatomy outside of the Cassette Active Area | R1076 | Operator positions target Patient anatomy outside of Active Area | Target Patient anatomy not sufficiently captured; unusable image  (Single/DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Active Area shown in UI | User-Related | N/A |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view |  | Operator positions the anatomy close to the edge of the Active Area and cannot figure out how to adjust the field size to appropriately capture the anatomy | R0912 | Operator does not understand that positioning the anatomy close to the edge of the Active Area will limit the field size | Target Patient anatomy not sufficiently captured; unusable image | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Viewfinder displays X-ray field indicator | User-Related | N/A |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view |  | Operator positions the anatomy close to the edge of the Active Area and cannot figure out how to adjust the field size to appropriately capture the anatomy | R1077 | Operator does not understand that positioning the anatomy close to the edge of the Active Area will limit the field size | Target Patient anatomy not sufficiently captured; unusable image | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Viewfinder displays X-ray field indicator | User-Related | N/A |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view |  | Operator cannot see the Patient and Active Area on Viewfinder in low ambient light, positions them incorrectly | R0645 | Insufficient visible light affects ability to position anatomy on Cassette face | Patient positioned improperly; unusable image | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Use in sufficiently lit environment | User-Related | N/A |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view |  | Operator cannot see the Patient and Active Area on Viewfinder in low ambient light, positions them incorrectly | R1078 | Insufficient visible light affects ability to position anatomy on Cassette face | Patient positioned improperly; unusable image | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Use in sufficiently lit environment | User-Related | N/A |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view |  | Operator places themselves, the Patient, or other objects in a way that obscures the Cassette IR LEDs | R0120 | Operator allows unintended objects (anatomy, accessories, tools, etc.) cover Cassette LEDs | Emitter cannot see Cassette LEDs; X-rays cannot be fired | Operator Inconvenience | 1.0 | #VALUE! | IFU - Covers that obscure or distort Cassette LEDs may prevent X-ray emissionsTracking works when 50% LEDs are covered | User-Related | N/A |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view |  | Operator places themselves, the Patient, or other objects in a way that obscures the Cassette IR LEDs | R0778 | Operator allows unintended objects (anatomy, accessories, tools, etc.) cover Cassette LEDs | Tracking failure, patient is imaged with unintended SID; image must be retaken | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU cautions to not place objects in the path of the X-ray beam | Not User-Related | N/A |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view |  | Operator places themselves, the Patient, or other objects in a way that obscures the Cassette IR LEDs | R1276 | Operator allows unintended objects (anatomy, accessories, tools, etc.) cover Cassette LEDs | Tracking failure, patient is imaged with unintended SID; image must be retaken | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU cautions to not place objects in the path of the X-ray beam | Not User-Related | N/A |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | UE.71 | Operator places objects not intended to be imaged in the X-ray beam during emission | R0507 | Operator places objects not intended to be imaged in the X-ray beam during use | Insufficient radiation passes to Detector from Emitter; (Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Compliance to IEC 60601-2-54 (section 203.10)IFU cautions to not place objects in the path of the X-ray beam | User-Related | N/A |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | UE.71 | Operator places objects not intended to be imaged in the X-ray beam during emission | R1079 | Operator places objects not intended to be imaged in the X-ray beam during use | Insufficient radiation passes to Detector from Emitter; (Single/DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Compliance to IEC 60601-2-54 (section 203.10)IFU cautions to not place objects in the path of the X-ray beam | User-Related | N/A |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | UE.71 | Operator places objects not intended to be imaged in the X-ray beam during emission | R0509 | Operator places objects not intended to be imaged in the X-ray beam during use | Objects incident on X-ray beam create artifacts in image; unusable image | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Compliance to IEC 60601-2-54 (section 203.10) | Not User-Related | N/A |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | UE.71 | Operator places objects not intended to be imaged in the X-ray beam during emission | R1217 | Operator places objects not intended to be imaged in the X-ray beam during use | Objects incident on X-ray beam create artifacts in image; unusable image | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Compliance to IEC 60601-2-54 (section 203.10) | Not User-Related | N/A |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | UE.70 | Operator allows a Patient heavier than rating to step on to the Cassette | R0036 | Patient heavier than rating steps on Cassette | Cassette enclosure fails, Patient exposed to sharp corners and edges | Minor Injury | 4.0 | #VALUE! | IFU - Do not exceed 300 lb on Cassette2X Safety Factor on Cassette (600 lb)Complies with IEC 60601-1 Section 9.8.3.2 | User-Related | N/A |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | UE.70 | Operator allows a Patient heavier than rating to step on to the Cassette | R0089 | Patient heavier than rating steps onto Cassette | Cassette enclosure fails | Delay of Procedure | 4.0 | #VALUE! | IFU - Do not exceed 300 lb on Cassette2X Safety Factor on Cassette (600 lb), complies with IEC 60601-1 Section 9.8.3.2 | User-Related | N/A |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | UE.70 | Operator allows a Patient heavier than rating to step on to the Cassette | R0340 | Patient heavier than rating steps onto Cassette | Cassette enclosure fails; Patient exposed to voltage | Moderate Electrical Shock | 7.0 | #VALUE! | 2X Safety Factor on Cassette (600 lb), complies with IEC 60601-1 Section 9.8.3.2Cassette internal voltage limited to 15V, 2 MOP present to isolate exposed metal components, complies with IEC 60601-1 (Section 8.5.1, Section 8.9) | Not User-Related | N/A |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view | UE.70 | Operator allows a Patient heavier than rating to step on to the Cassette | R0341 | Patient heavier than rating steps onto Cassette | Cassette enclosure fails; Patient exposed to voltage | Minor Electrical Shock | 4.0 | #VALUE! | 2X Safety Factor on Cassette (600 lb), complies with IEC 60601-1 Section 9.8.3.2Cassette internal voltage limited to 15V, 2 MOP present to isolate exposed metal components, complies with IEC 60601-1 (Section 8.5.1, Section 8.9) | Not User-Related | N/A |
| 13. Positioning | 13.2 | Operator positions the Patient anatomy on the Cassette's Active Area according to the required view |  | Patient falls, jumps, or heavily stomps on the Cassette | R0037 | Patient dynamically loads Cassette (falls onto Cassette, heavily steps on Cassette, etc.) | Cassette enclosure fails, Patient exposed to sharp corners and edges | Minor Injury | 4.0 | #VALUE! | Cassette designed to withstand dynamic loading up to 300 lb, complies with IEC 60601-1 Section 9.8.3.3 | Not User-Related | N/A |
| 13. Positioning | 13.3 | Operator centers the Emitter over the Cassette's Active Area | UE.79 | Operator unintentionally positions Emitter such that the X-ray field falls outside the Cassette's Active Area and triggers a Single capture | R0515 | Operator positions Emitter such that the x-ray field falls outside the Active Area and triggers a single X-ray for any reason (unintentional trigger actuation, etc.) | Excess X-ray energy emitted outside useful Active Area | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | The device SW contains an interlock to restrict the beam to the active area, complies with IEC 60601-1-3 (Section 8)The device terminates x-rays if any part of the projected x-ray field is outside image reception area | Not User-Related | N/A |
| 13. Positioning | 13.3 | Operator centers the Emitter over the Cassette's Active Area | UE.79 | Operator unintentionally positions Emitter such that the X-ray field falls outside the Cassette's Active Area and triggers a Single capture | R1292 | Operator positions Emitter such that the x-ray field falls outside the Active Area and triggers a single X-ray for any reason (unintentional trigger actuation, etc.) | Excess X-ray energy emitted outside useful Active Area | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | The device SW contains an interlock to restrict the beam to the active area, complies with IEC 60601-1-3 (Section 8)The device terminates x-rays if any part of the projected x-ray field is outside image reception area | Not User-Related | N/A |
| 13. Positioning | 13.3 | Operator centers the Emitter over the Cassette's Active Area | UE.78 | Operator positions the Emitter to shoot from its 'cleat' and triggers an X-ray | R0812 | Operator positions the Emitter to shoot from its 'cleat' and triggers an X-ray | Radiation beam emits towards the user or environment, not on the Cassette | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Tracking interlock does not allow emission unless beam is aligned to active area | Not User-Related | N/A |
| 13. Positioning | 13.3 | Operator centers the Emitter over the Cassette's Active Area | UE.78 | Operator positions the Emitter to shoot from its 'cleat' and triggers an X-ray | R1286 | Operator positions the Emitter to shoot from its 'cleat' and triggers an X-ray | Radiation beam emits towards the user or environment, not on the Cassette | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Tracking interlock does not allow emission unless beam is aligned to active area | Not User-Related | N/A |
| 13. Positioning | 13.3 | Operator centers the Emitter over the Cassette's Active Area |  | Operator holds the Emitter in a position not allowed by tracking | R0188 | Operator believes they are holding Emitter in the correct position for imaging but they are not | Tracking system prevents Operator from firing X-ray | Operator Inconvenience | 1.0 | #VALUE! | Viewfinder displays X-ray field indicatorAiming lasers in Emitter to inidicate when Emitter is aligned with DetectorIndicator on UI when outside of Active Area | User-Related | N/A |
| 13. Positioning | 13.3 | Operator centers the Emitter over the Cassette's Active Area |  | Operator or Patient does not know when or where the IR- and laser-emitting parts of the system are emitting, stares into Emitter lasers or IR LEDs | R0640 | Operator or Patient looks directly at Laser/LIDAR | Non-ionizing radiation exposure in sensitive areas (eyes) | Minor Injury | 4.0 | #VALUE! | Labeling in accordance with IEC 60601-1 (section 7)Firmware interlock that disables laser if laser is not pointed within Active AreaClass 1 laser device compliant with IEC 60825-1IFU - Do not point laser at eyes | User-Related | N/A |
| 13. Positioning | 13.3 | Operator centers the Emitter over the Cassette's Active Area |  | Operator or Patient does not understand risks associated with the IR- and laser-emitting parts of the system, stares into Emitter lasers or IR LEDs | R0642 | Function/risk not obvious to Operator | Prolonged Laser/LIDAR/IR LED exposure in sensitive areas (eyes) | Moderate Injury | 7.0 | #VALUE! | Firmware interlock that disables laser if laser is not pointed within Active AreaClass 1 laser device compliant with IEC 60825-1 | Not User-Related | N/A |
| 13. Positioning | 13.3 | Operator centers the Emitter over the Cassette's Active Area | UE.123 | Operator drops the Emitter during use | R0346 | Operator drops Emitter in use | Emitter enclosure explodes, parts fly and hit Patient or Operator | Minor Injury | 4.0 | #VALUE! | Emitter designed to withstand dropping, complies with IEC 60601-1 Section 15.3.4 | Not User-Related | N/A |
| 13. Positioning | 13.3 | Operator centers the Emitter over the Cassette's Active Area | UE.123 | Operator drops the Emitter on the patient | R0015 | Operator drops Emitter while in use | Emitter falls on Patient sensitive anatomy | Moderate Injury | 7.0 | #VALUE! | Emitter Handle included for carrying and gripSet max weight on Emitter | User-Related | Simulated Use Scenario |
| 13. Positioning | 13.3 | Operator centers the Emitter over the Cassette's Active Area | UE.123 | Operator drops the Emitter on the patient | R0016 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | Simulated Use Scenario |
| 13. Positioning | 13.3 | Operator centers the Emitter over the Cassette's Active Area | UE.123 | Operator drops the Emitter during use | R0077 | Operator drops Emitter while in use | Emitter falls and is damaged | Delay of Procedure | 4.0 | #VALUE! | Set Max Weight On EmitterEmitter designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1Emitter Handle included for carrying and grip | User-Related | N/A |
| 13. Positioning | 13.3 | Operator centers the Emitter over the Cassette's Active Area |  | Operator drops the Emitter on the patient | R0012 | Environmental fluid (patient spill, humidity, etc.) gets on Emitter; Emitter slips | Device falls on Patient or Operator | Minor Injury | 4.0 | #VALUE! | IFU - recommend using a drapeIFU - cleaning instructions | User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure |  | Operator cannot see the Emitter Viewfinder due to high ambient light, cannot see UI elements for positioning | R0644 | Excessive visible light impacts visibility of Emitter Viewfinder | Operator cannot align Emitter for proper field size location; unusable image | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Use in sufficiently lit environment | User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure |  | Operator cannot see the Emitter Viewfinder due to high ambient light, cannot see UI elements for positioning | R1080 | Excessive visible light impacts visibility of Emitter Viewfinder | Operator cannot align Emitter for proper field size location; unusable image | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Use in sufficiently lit environment | User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure |  | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | R0993 | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | Operator takes longer to position the X-ray field than intended | Operator Inconvenience | 1.0 | #VALUE! | Viewfinder UI elements designed to stand out from background and each other | User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure |  | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | R0994 | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | Image collimation and positioning are not what Operator intended | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Viewfinder UI elements designed to stand out from background and each other | User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure |  | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | R1081 | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | Image collimation and positioning are not what Operator intended | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Viewfinder UI elements designed to stand out from background and each other | User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure |  | Operator cannot distinguish perpendicularity indicator from other UI elements on the Viewfinder | R0995 | Operator cannot distinguish perpendicularity indicator from other UI elements on the Viewfinder | Operator takes longer to reach perpendicularity than intended | Operator Inconvenience | 1.0 | #VALUE! | Viewfinder UI elements designed to stand out from background and each other | User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure |  | Operator positions the Emitter too far from the Cassette and triggers an X-ray capture | R0913 | Operator positions the Emitter too far from the Cassette and triggers an X-ray capture | X-ray beam outside Active Area | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | SID Interlock disallows x-ray emission if the SID is outside of the specified range | Not User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure |  | Operator positions the Emitter too far from the Cassette and triggers an X-ray capture | R1283 | Operator positions the Emitter too far from the Cassette and triggers an X-ray capture | X-ray beam outside Active Area | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | SID Interlock disallows x-ray emission if the SID is outside of the specified range | Not User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | UE.73 | Operator positions the Emitter too far from the Cassette for the Patient anatomy, but within allowable limits, and triggers an X-ray capture | R0610 | Operator positions Emitter too far from Patient | Resulting image is underexposed; image taken is not what the Operator intended | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Imaging technique recommendations | User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | UE.73 | Operator positions the Emitter too far from the Cassette for the Patient anatomy, but within allowable limits, and triggers an X-ray capture | R1082 | Operator positions Emitter too far from Patient | Resulting image is underexposed; image taken is not what the Operator intended | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Imaging technique recommendations | User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | UE.74 | Operator positions the Emitter too close to the Cassette for the Patient anatomy, but within allowable limits, and triggers an X-ray capture | R0611 | Operator positions Emitter too close to Patient | Resulting image is overexposed; image taken is not what the Operator intended | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Imaging technique recommendations | User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | UE.74 | Operator positions the Emitter too close to the Cassette for the Patient anatomy, but within allowable limits, and triggers an X-ray capture | R1085 | Operator positions Emitter too close to Patient | Resulting image is overexposed; image taken is not what the Operator intended | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Imaging technique recommendations | User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure |  | Operator positions the Emitter at an SSD of less than 30cm and triggers an X-ray capture | R0612 | Operator positions Emitter too close to Patient (< 30cm) for DDR or Fluoro capture | Repeated high skin dose to the Patient increases likelihood of stochastic effects | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | SSD DisplayedSSD Lockout enforces min SSD | User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure |  | Operator positions the Emitter at an SSD of less than 30cm and triggers an X-ray capture | R0613 | Operator positions Emitter too close to Patient (< 30cm) for DDR or Fluoro capture | Repeated high skin dose to the Patient increases likelihood of stochastic effects | Minor Radiation Stochastic Harm | 4.0 | #VALUE! | SSD DisplayedSSD Lockout enforces min SSD | User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure |  | Operator positions the Emitter at an SSD of less than 30cm and triggers an X-ray capture | R0614 | Operator positions Emitter too close to Patient (< 30cm) for DDR or Fluoro capture | Repeated high skin dose to the Patient increases likelihood of deterministic effects | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | SSD DisplayedSSD Lockout enforces min SSD | User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure |  | Operator misinterprets SID units; positions the Emitter too far from the Cassette and triggers an X-ray capture | R0810 | Operator does not understand that SID units are in cm, not inches. Operator positions Emitter too far from Patient | Resulting image is underexposed; image taken is not what the Operator intended | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Device app displays live SID with unitsLive SID displayed on Viewfinders | User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure |  | Operator misinterprets SID units; positions the Emitter too far from the Cassette and triggers an X-ray capture | R1083 | Operator does not understand that SID units are in cm, not inches. Operator positions Emitter too far from Patient | Resulting image is underexposed; image taken is not what the Operator intended | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Device app displays live SID with unitsLive SID displayed on Viewfinders | User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure |  | Operator misinterprets SID units; positions the Emitter too close to the Cassette and triggers an X-ray capture | R0811 | Operator does not understand that SID units are in cm, not inches. Operator positions Emitter too close to Patient | Resulting image is overexposed; image taken is not what the Operator intended | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Device app displays live SID with unitsLive SID displayed on Viewfinder | User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure |  | Operator misinterprets SID units; positions the Emitter too close to the Cassette and triggers an X-ray capture | R1084 | Operator does not understand that SID units are in cm, not inches. Operator positions Emitter too close to Patient | Resulting image is overexposed; image taken is not what the Operator intended | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Device app displays live SID with unitsLive SID displayed on Viewfinder | User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | UE.80 | Operator unintentionally positions the Emitter at a non-perpendicular angle to the Cassette's detector and triggers an X-ray capture | R0187 | Operator aims the Emitter such that the x-ray beam is not perpendicular to the Active Area and captures an image at an unintended angle | Image perspective and artifacts are is warped or shadowed by the unanticipated angle of x-ray beam; image must be retaken (Single/DDR) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Viewfinder displays X-ray field indicatorViewfinder displays Perpendicular indicatorIFU - X-ray alignment indications for viewfinder | User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | UE.80 | Operator unintentionally positions the Emitter at a non-perpendicular angle to the Cassette's detector and triggers an X-ray capture | R1086 | Operator aims the Emitter such that the x-ray beam is not perpendicular to the Active Area and captures an image at an unintended angle | Image perspective and artifacts are is warped or shadowed by the unanticipated angle of x-ray beam; image must be retaken (Single/DDR) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Viewfinder displays X-ray field indicatorViewfinder displays Perpendicular indicatorIFU - X-ray alignment indications for viewfinder | User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | UE.81 | Operator does not use or cannot figure out how to use the Emitter's Viewfinder to aim the X-ray field | R0813 | Operator does not know to use the Viewfinder to aim and view collimation field size | Operator doesn't know whether x-ray is correctly positioned | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - How to position Emitter | User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | UE.81 | Operator does not use or cannot figure out how to use the Emitter's Viewfinder to aim the X-ray field | R1087 | Operator does not know to use the Viewfinder to aim and view collimation field size | Operator doesn't know whether x-ray is correctly positioned | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - How to position Emitter | User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure |  | Operator braces the Emitter on their leg (or other part of the body) for alignment when handheld in forward orientation | R0915 | Operator braces the Emitter on their leg (or other part of the body) for alignment when handheld in forward orientation | Operator exposed to higher levels of tube leakage radiation over time | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Leakage radiation is negligable, complying with IEC 60601-2-54 (Section 203.13.4.101) | Not User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure |  | Operator braces the Emitter on their leg (or other part of the body) for alignment when handheld in forward orientation | R1293 | Operator braces the Emitter on their leg (or other part of the body) for alignment when handheld in forward orientation | Operator exposed to higher levels of tube leakage radiation over time | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Leakage radiation is negligable, complying with IEC 60601-2-54 (Section 203.13.4.101) | Not User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure |  | Operator holds the Emitter for an extended duration, through normal use | R0045 | Operator cannot support the weight of the Emitter through daily continuous use | Operator muscles and joints strained from overuse | Minor Injury | 4.0 | #VALUE! | Set Max weight of device | User-Related | N/A |
| 13. Positioning | 13.3 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure | UE.123 | Operator drops the Emitter on the patient | R0078 | Operator cannot support the weight of the Emitter, drops the Emitter | Emitter falls on Cassette, Cassette is damaged | Delay of Procedure | 4.0 | #VALUE! | Cassette designed to withstand impacting forces, complies with IEC 60601-1 Section 15.3.3 | Not User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure |  | Operator moves the Emitter suddenly, causing a puck to detach and fall | R0021 | Sudden movement causes puck to detach from Emitter | Puck falls onto Patient sensitive anatomy | Moderate Injury | 7.0 | #VALUE! | The device shall contain Magnet Redundancies | Not User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure |  | Operator moves the Emitter suddenly, causing a puck to detach and fall | R0022 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure |  | Operator moves the Emitter suddenly, causing a puck to detach and fall | R0023 | Sudden movement causes puck to detach from Emitter | Puck falls on Patient or Operator | Operator Dissatisfaction | 1.0 | #VALUE! | The device shall contain Magnet Redundancies | Not User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure |  | Operator moves the Emitter suddenly, causing a puck to detach and fall | R0091 | Sudden movement causes puck to detach from Emitter | Puck falls onto Cassette, Cassette damaged | Delay of Procedure | 4.0 | #VALUE! | Magnet Redundancies for Puck attachment | Not User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure |  | Operator accidentally actuates Emitter trigger as a result of Emitter ergonomics | R0562 | Emitter triggers are too easily actuated (due to location, required force, etc.) | Operator accidentally triggers X-ray(Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Tracking interlock does not allow emission unless beam is aligned to active area | User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure |  | Operator accidentally actuates Emitter trigger as a result of Emitter ergonomics | R1088 | Emitter triggers are too easily actuated (due to location, required force, etc.) | Operator accidentally triggers X-ray(Single/DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Tracking interlock does not allow emission unless beam is aligned to active area | User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure |  | Operator cannot fully capture the anatomy because the largest field size is too small, captures image anyway | R0518 | Excessive automatic collimation - aperture can be smaller than realistic Patient anatomy size | Target Patient anatomy not sufficiently captured; unusable image  (Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Graphical representation of expected x-ray field provided in Viewfinder | User-Related | N/A |
| 13. Positioning | 13.4 | Operator positions the Emitter such that the field covers the area of interest, and sets SID and perpendicularity to achieve the intended exposure |  | Operator cannot fully capture the anatomy because the largest field size is too small, captures image anyway | R1267 | Excessive automatic collimation - aperture can be smaller than realistic Patient anatomy size | Target Patient anatomy not sufficiently captured; unusable image  (Single/DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Graphical representation of expected x-ray field provided in Viewfinder | User-Related | N/A |
|  |  |  |  | None |  | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 13. Positioning | 13.5 | Operator confirms that the LEDs are green |  | Operator misunderstands interlock indications, accidentally triggers X-ray | R0564 | Emitter state unclear during use | Operator accidentally triggers X-ray | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | LED status indicators | User-Related | N/A |
| 13. Positioning | 13.5 | Operator confirms that the LEDs are green |  | Operator misunderstands interlock indications, accidentally triggers X-ray | R1089 | Emitter state unclear during use | Operator accidentally triggers X-ray | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | LED status indicators | User-Related | N/A |
| 13. Positioning | 13.5 | Operator confirms that the LEDs are green |  | None |  | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 13. Positioning | 13.5 | Operator confirms that the LEDs are green |  | Operator cannot see the LEDs due to being covered (by a drape, anatomy, etc.) | R0916 | Operator cannot see the LEDs due to being covered (by a drape, anatomy, etc.) | Operator is unaware of the current device state | Operator Inconvenience | 1.0 | #VALUE! | Status LEDs are available on both the Emitter and Cassette | Not User-Related | N/A |
| 13. Positioning | 13.5 | Operator confirms that the LEDs are green |  | Operator cannot see the LEDs due to being covered (by a drape, anatomy, etc.) | R0917 | Operator cannot see the LEDs due to being covered (by a drape, anatomy, etc.) | Operator is unaware of the current device state | Delay of Procedure | 4.0 | #VALUE! | Status LEDs are available on both the Emitter and Cassette | Not User-Related | N/A |
| 13. Positioning | 13.5 | Operator confirms that the LEDs are green |  | Operator cannot see the LEDs when using distanced activation method (i.e. Foot Pedal) | R0581 | Operator unable to see UI while using distanced activation method in Normal Use | Image taken is not what the Operator intended | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Foot Pedal | User-Related | N/A |
| 13. Positioning | 13.5 | Operator confirms that the LEDs are green |  | Operator cannot see the LEDs when using distanced activation method (i.e. Foot Pedal) | R1090 | Operator unable to see UI while using distanced activation method in Normal Use | Image taken is not what the Operator intended | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Foot Pedal | User-Related | N/A |
| 13. Positioning | 13.5 | Operator confirms that the LEDs are green |  | Operator interprets red LEDs as an error and unnecessarily restarts the device | R0860 | Operator interprets red LEDs as an error and restarts the device | Device cannot be used until it reboots | Delay of Procedure | 4.0 | #VALUE! | IFU - Explanation of device states | User-Related | N/A |
| 13. Positioning | 13.6 | Operator checks the interlock status message on the Acquisition Page |  | Operator cannot figure out what action to take to resolve the current interlock status | R0918 | Operator does not understand what action to take to resolve the current interlock status | Operator unable to use the device | Delay of Procedure | 4.0 | #VALUE! | Device app notifies user of interlock status and actions to takeIFU - How to troubleshoot interlock problems | User-Related | N/A |
| 13. Positioning | 13.7 | If the Emitter battery is low, Operator charges the Emitter |  | Operator is not aware that the Emitter or Cassette needs to be charged, attempts X-ray capture when not allowed | R0919 | Operator is not aware that the Emitter or Cassette needs to be charged, attempts to capture when not allowed | Operator unable to take X-ray when intended | Operator Inconvenience | 1.0 | #VALUE! | Device app notifies user of interlock status and actions to take | User-Related | N/A |
| 13. Positioning | 13.8 | If the Cassette battery is low, Operator charges the Cassette |  | Operator is not aware that the Emitter or Cassette needs to be charged, attempts X-ray capture when not allowed | R0919 | Operator is not aware that the Emitter or Cassette needs to be charged, attempts to capture when not allowed | Operator unable to take X-ray when intended | Operator Inconvenience | 1.0 | #VALUE! | Device app notifies user of interlock status and actions to take | User-Related | N/A |
| 13. Positioning | 13.9 | If the Emitter is wired charging, Operator disconnects the Wired Charger |  | None |  | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 13. Positioning | 13.10 | If the SID is too high or too low, Operator moves the Emitter back into range |  | Operator is not aware that the Emitter is not in the allowed SID range, attempts X-ray capture when not allowed | R0921 | Operator is not aware that the Emitter is not in the allowed SID range, attempts to capture when not allowed | Operator unable to take X-ray when intended | Operator Inconvenience | 1.0 | #VALUE! | Device app notifies user of interlock status and actions to takeViewfinder displays live SID | User-Related | N/A |
| 13. Positioning | 13.11 | If the SSD is too close, Operator raises the Emitter back into range |  | Operator is not aware that the Emitter is not in the allowed SSD range, attempts X-ray capture when not allowed | R0922 | Operator is not aware that the Emitter is not in the allowed SSD range, attempts to capture when not allowed | Operator unable to take X-ray when intended | Operator Inconvenience | 1.0 | #VALUE! | Device app notifies user of interlock status and actions to takeViewfinder displays live SSD | User-Related | N/A |
| 13. Positioning | 13.12 | If the instability interlock is triggered, Operator stabilizes the Emitter |  | Operator is not aware that the Emitter is unstable in Fluoro mode, attempts X-ray capture when not allowed | R0923 | Operator is not aware that the Emitter is unstable in Fluoro mode, attempts to capture when not allowed | Operator unable to take X-ray when intended | Operator Inconvenience | 1.0 | #VALUE! | Device app notifies user of interlock status and actions to take | User-Related | N/A |
| 14. Radiography Exam | 14.1 | Operator confirms the Emitter, Cassette, and Tablet are powered and paired |  | Operator does not charge Cassette before use, uses at low power | R0052 | Operator believes the battery life is sufficient for use, does not charge the Cassette before use | Sudden Emitter power loss during exam | Operator inconvenience | 1.0 | #VALUE! | IFU - Charge the system periodically to prevent unexpected loss of powerCassette can be used while charging | User-Related | N/A |
| 14. Radiography Exam | 14.1 | Operator confirms the Emitter, Cassette, and Tablet are powered and paired | UE.8 | Operator does not charge the Emitter before use, uses at low power | R0790 | Operator does not charge the Emitter before use | Emitter not available to start exam | Delay of Procedure | 4.0 | #VALUE! | IFU - Charge the system periodically to prevent unexpected loss of power | User-Related | N/A |
| 14. Radiography Exam | 14.1 | Operator confirms the Emitter, Cassette, and Tablet are powered and paired |  | Operator does not charge the Emitter before use, uses at low power | R0051 | Operator believes the battery life is sufficient for use, does not charge the Emitter before use | Sudden Emitter power loss during exam | Delay of Procedure | 4.0 | #VALUE! | IFU - Charge the system periodically to prevent unexpected loss of powerViewfinder displays remaining battery life | User-Related | N/A |
| 14. Radiography Exam | 14.1 | Operator confirms the Emitter, Cassette, and Tablet are powered and paired |  | Operator cannot access the MX1 App (deletion, removal from homescreen, etc.) | R0802 | Operator cannot access the MX1 App (deletion, removal from homescreen, etc.) | Operator cannot use the MX1 System when intended | Operator Inconvenience | 1.0 | #VALUE! | IFU - Accessing the Device App | User-Related | N/A |
| 14. Radiography Exam | 14.1 | Operator confirms the Emitter, Cassette, and Tablet are powered and paired |  | Operator cannot access the MX1 App (deletion, removal from homescreen, etc.) | R0866 | Operator cannot access the MX1 App (deletion, removal from homescreen, etc.) | Operator cannot use the MX1 App when intended | Delay of Procedure | 4.0 | #VALUE! | IFU - Accessing the Device App | User-Related | N/A |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed |  | Operator pushes or leans on the Cassette on a raised surface, causing it to slide and fall | R0007 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed |  | Operator pushes or leans on the Cassette on a raised surface, causing it to slide and fall | R0008 | Cassette unstable on raised surface; Cassette slides | Cassette falls on Patient or Operator | Minor Injury | 4.0 | #VALUE! | Rubber Feet | Not User-Related | N/A |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed |  | Operator pushes or leans on the Cassette on a raised surface, causing it to slide and fall | R0084 | Cassette unstable on raised surface; Cassette slides | Cassette falls and is damaged | Delay of procedure | 4.0 | #VALUE! | IFU - How to position CassetteIFU - only use MedAI accessories with device | User-Related | N/A |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | UE.64 | Operator places the Cassette on a non-flat surface for use | R0006 | Cassette unstable on raised surface; Cassette slides | Cassette falls on Patient sensitive anatomy | Moderate Injury | 7.0 | #VALUE! | Rubber Feet | Not User-Related | N/A |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | UE.66 | Operator places the Cassette upside-down and allows the patient to step on an upside-down Cassette | R0027 | Operator sets Cassette upside-down, Patient steps on Cassette; Cassette slides | Patient slips and falls | Moderate Injury | 7.0 | #VALUE! | Rubber feet indicate correct orientationIFU - How to position Cassette | User-Related | Simulated Use Scenario |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | UE.66 | Operator places the Cassette upside-down and allows the patient to step on an upside-down Cassette | R0028 | Operator sets Cassette upside-down, Patient steps on Cassette; Cassette slides | Patient slips and falls | Minor Injury | 4.0 | #VALUE! | Rubber feet indicate correct orientationIFU - How to position Cassette | User-Related | N/A |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | UE.66 | Operator places the Cassette upside-down and allows the patient to step on an upside-down Cassette | R0035 | Operator sets Cassette upside-down, Patient steps on Cassette | Cassette enclosure fails, Patient exposed to sharp corners and edges | Minor Injury | 4.0 | #VALUE! | Rubber feet indicate correct orientationIFU - How to position Cassette | User-Related | N/A |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | UE.66 | Operator places the Cassette upside-down and allows the patient to step on an upside-down Cassette | R0085 | Operator sets Cassette upside-down, Patient steps on Cassette | Loading on unfortified section damages Cassette | Delay of Procedure | 4.0 | #VALUE! | Rubber feet indicate correct orientationIFU - How to position Cassette | User-Related | N/A |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | UE.66 | Operator places the Cassette upside-down and allows the patient to step on an upside-down Cassette | R0244 | Operator sets Cassette upside-down, Patient steps on Cassette | Cassette enclosure fails, electrical voltage exposed to Patient or Operator | Minor Electrical Shock | 4.0 | #VALUE! | Rubber feet indicate correct orientationIFU - How to position Cassette | User-Related | N/A |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | UE.65 | Operator places the Cassette on a wet surface | R0102 | Device positioned on wet surface | Fluid ingress shorts electrical circuits; device inoperable | Delay of procedure | 4.0 | #VALUE! | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6Bottom rubber feet on both Emitter and Cassette | Not User-Related | N/A |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | UE.67 | Operator places the Cassette alone on its side or edge, vertically | R0086 | Operator sets Cassette vertically on its side without use of MedAI accessories | Cassette falls and is damaged | Delay of procedure | 4.0 | #VALUE! | IFU - How to position CassetteIFU - only use MedAI accessories with device | User-Related | N/A |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | UE.83 | Operator sets up the Cassette or Emitter with a fan duct blocked | R0449 | Operator sets up Cassette or Emitter with fan exhaust covered, device overheats | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Moderate Burn | 7.0 | #VALUE! | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | Not User-Related | N/A |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | UE.83 | Operator sets up the Cassette or Emitter with a fan duct blocked | R0111 | Operator sets up Cassette with fan exhaust blocked | Cassette overheats and must cool down | Delay of Procedure | 4.0 | #VALUE! | IFU - CAUTION: avoid excessive drape layers and blocking the ventsDevice includes temperature monitoring features; device enters safe state if overheated | User-Related | N/A |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed | UE.83 | Operator sets up the Cassette or Emitter with a fan duct blocked | R0112 | Operator sets up Cassette with fan exhaust blocked | Cassette overheats and errors; restart required | Operator inconvenience | 1.0 | #VALUE! | IFU - Warning against blocking fans | User-Related | N/A |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed |  | Operator drops the Cassette during use | R0345 | Operator drops Cassette in use | Cassette enclosure explodes, parts fly and hit Patient or Operator | Minor Injury | 4.0 | #VALUE! | Cassette designed to withstand dropping, complies with IEC 60601-1 Section 15.3.4 | Not User-Related | N/A |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed |  | Operator drops the Cassette on the patient | R0009 | Operator holds Cassette body, Cassette slips | Cassette falls on Patient sensitive anatomy | Moderate Injury | 7.0 | #VALUE! | Cassette Handle included for carrying and grip | User-Related | Simulated Use Scenario |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed |  | Operator drops the Cassette during use | R0010 | Operator holds Cassette body, Cassette slips | Cassette falls on Patient or Operator | Minor Injury | 4.0 | #VALUE! | Cassette Handle included for carrying and grip | User-Related | N/A |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed |  | Operator drops the Cassette during use | R0083 | Operator holds Cassette body, Cassette slips | Cassette falls and is damaged | Delay of Procedure | 4.0 | #VALUE! | Cassette Handle included for carrying and grip | User-Related | N/A |
| 14. Radiography Exam | 14.2 | Operator places the Cassette on the surface where the exam will be performed |  | Operator picks up and holds a wet Cassette during use | R0003 | Environmental fluid (patient spill, humidity, etc.) gets on Cassette; Cassette slips | Cassette falls on Patient or Operator | Minor Injury | 4.0 | #VALUE! | IFU - recommend using a drapeIFU - cleaning instructions | User-Related | N/A |
| 14. Radiography Exam | 14.3 | Operator places the Emitter next to the Cassette |  | Operator pushes or leans on the Emitter on a raised surface, causing it to slide and fall | R0017 | Operator places Emitter on raised surface; Emitter overbalances | Emitter falls on Patient sensitive anatomy | Moderate Injury | 7.0 | #VALUE! | Complies with IEC 60601-1 Section 9.4.2.2: Emitter designed to prevent overbalance | Not User-Related | N/A |
| 14. Radiography Exam | 14.3 | Operator places the Emitter next to the Cassette |  | Operator pushes or leans on the Emitter on a raised surface, causing it to slide and fall | R0018 | Operator places Emitter on raised surface; Emitter overbalances | Emitter falls on Patient or Operator | Minor Injury | 4.0 | #VALUE! | Complies with IEC 60601-1 Section 9.4.2.2: Emitter designed to prevent overbalance | Not User-Related | N/A |
| 14. Radiography Exam | 14.3 | Operator places the Emitter next to the Cassette |  | Operator pushes or leans on the Emitter on a raised surface, causing it to slide and fall | R0079 | Operator places Emitter on raised surface; Emitter overbalances | Emitter falls and is damaged | Delay of Procedure | 4.0 | #VALUE! | Emitter designed to prevent overbalance, complies with IEC 60601-1 Section 9.4.2.2 | Not User-Related | N/A |
| 14. Radiography Exam | 14.3 | Operator places the Emitter next to the Cassette | UE.83 | Operator sets up the Cassette or Emitter with a fan duct blocked | R0450 | Operator sets up Cassette or Emitter with fan exhaust covered, device overheats | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Minor Burn | 4.0 | #VALUE! | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | Not User-Related | N/A |
| 14. Radiography Exam | 14.3 | Operator places the Emitter next to the Cassette | UE.83 | Operator sets up the Cassette or Emitter with a fan duct blocked | R0113 | Operator sets up Emitter with fan exhaust blocked | Emitter overheats and must cool down | Delay of Procedure | 4.0 | #VALUE! | IFU - CAUTION: avoid excessive drape layers and blocking the ventsDevice includes temperature monitoring features; device enters safe state if overheated | User-Related | N/A |
| 14. Radiography Exam | 14.3 | Operator places the Emitter next to the Cassette | UE.83 | Operator sets up the Cassette or Emitter with a fan duct blocked | R0114 | Operator sets up Emitter with fan exhaust blocked | Emitter overheats and errors; restart required | Operator inconvenience | 1.0 | #VALUE! | IFU - Warning against blocking fans | User-Related | N/A |
| 14. Radiography Exam | 14.3 | Operator places the Emitter next to the Cassette |  | User carries or positions the Emitter out of range of the Cassette | R0734 | Emitter out of range of Cassette | Emitter and Cassette cannot pair, must be moved closer | Operator Inconvenience | 1.0 | #VALUE! | IFU - Troubleshooting cassette and emitter out of range | User-Related | N/A |
| 14. Radiography Exam | 14.4 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware |  | User carries or positions the Emitter out of range of the Cassette | R0734 | Emitter out of range of Cassette | Emitter and Cassette cannot pair, must be moved closer | Operator Inconvenience | 1.0 | #VALUE! | IFU - Troubleshooting cassette and emitter out of range | User-Related | N/A |
| 14. Radiography Exam | 14.4 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | UE.83 | Operator sets up the Cassette or Emitter with a fan duct blocked | R0450 | Operator sets up Cassette or Emitter with fan exhaust covered, device overheats | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Minor Burn | 4.0 | #VALUE! | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | Not User-Related | N/A |
| 14. Radiography Exam | 14.4 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | UE.83 | Operator sets up the Cassette or Emitter with a fan duct blocked | R0113 | Operator sets up Emitter with fan exhaust blocked | Emitter overheats and must cool down | Delay of Procedure | 4.0 | #VALUE! | IFU - CAUTION: avoid excessive drape layers and blocking the ventsDevice includes temperature monitoring features; device enters safe state if overheated | User-Related | N/A |
| 14. Radiography Exam | 14.4 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | UE.83 | Operator sets up the Cassette or Emitter with a fan duct blocked | R0114 | Operator sets up Emitter with fan exhaust blocked | Emitter overheats and errors; restart required | Operator inconvenience | 1.0 | #VALUE! | IFU - Warning against blocking fans | User-Related | N/A |
| 14. Radiography Exam | 14.4 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | UE.76 | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R0019 | Operator hangs or holds the Emitter with unapproved accessory or method, it fails | Emitter falls on Patient sensitive anatomy | Moderate Injury | 7.0 | #VALUE! | IFU - only use MedAI accessories with device | User-Related | Knowledge Task |
| 14. Radiography Exam | 14.4 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | UE.76 | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R0020 | Operator hangs or holds the Emitter with unapproved accessory or method, it fails | Emitter falls on Patient or Operator | Minor Injury | 4.0 | #VALUE! | IFU - only use MedAI accessories with device | User-Related | N/A |
| 14. Radiography Exam | 14.4 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | UE.76 | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R0080 | Operator hangs or holds the Emitter with unapproved accessory or method, it fails | Emitter falls and is damaged | Delay of Procedure | 4.0 | #VALUE! | Emitter designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | Not User-Related | N/A |
| 14. Radiography Exam | 14.4 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | UE.76 | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R0329 | Operator hangs or holds the Emitter with unapproved accessory or method, it fails; Emitter falls and enclosure fails | Patient or Operator touches exposed voltage in Emitter | Moderate Electrical Shock | 7.0 | #VALUE! | Emitter designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | Not User-Related | N/A |
| 14. Radiography Exam | 14.4 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | UE.76 | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R0330 | Operator hangs or holds the Emitter with unapproved accessory or method, it fails; Emitter falls and enclosure fails | Patient or Operator touches exposed voltage in Emitter | Minor Electrical Shock | 4.0 | #VALUE! | Emitter designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | Not User-Related | N/A |
| 14. Radiography Exam | 14.4 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | UE.76 | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R0552 | Operator hangs or holds the Emitter with unapproved accessory or method | Shaking or moving while firing causes motion blur on the image; unusable image(Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Exposure Time for any frame or image is 40 ms | User-Related | N/A |
| 14. Radiography Exam | 14.4 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | UE.76 | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R1224 | Operator hangs or holds the Emitter with unapproved accessory or method | Shaking or moving while firing causes motion blur on the image; unusable image(Single/DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Exposure Time for any frame or image is 40 ms | User-Related | N/A |
| 14. Radiography Exam | 14.5 | If a distanced capture method is desired, Operator sets up the Foot Pedal at an appropriate distance from MX1 | UE.154 | Operator positions the Foot Pedal out of range of the Emitter during an exam | R0732 | Foot Pedal out of range of Emitter | Communication is lost between Foot Pedal and Emitter, must be moved closer | Operator Inconvenience | 1.0 | #VALUE! | IFU - Foot Pedal can be 12 ft from Emitter | User-Related | N/A |
| 14. Radiography Exam | 14.5 | If a distanced capture method is desired, Operator sets up the Foot Pedal at an appropriate distance from MX1 | UE.154 | Operator positions the Foot Pedal out of range of the Emitter during an exam | R0733 | Foot Pedal out of range of Emitter | Communication is lost between Foot Pedal and Emitter, cannot be moved closer due to procedure room setup | Delay of Procedure | 4.0 | #VALUE! | IFU - Foot Pedal can be 12 ft from Emitter | User-Related | N/A |
| 14. Radiography Exam | 14.6 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode |  | Operator presses the X-ray trigger pedal to confirm Foot Pedal power | R0924 | Operator presses the X-ray trigger pedal to confirm Foot Pedal power | Operator accidentally triggers X-ray emission | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Explanation of foot pedal states | User-Related | N/A |
| 14. Radiography Exam | 14.6 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode |  | Operator presses the X-ray trigger pedal to confirm Foot Pedal power | R1225 | Operator presses the X-ray trigger pedal to confirm Foot Pedal power | Operator accidentally triggers X-ray emission | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Explanation of foot pedal states | User-Related | N/A |
| 14. Radiography Exam | 14.6 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode | UE.160 | Operator is not aware of the Foot Pedal's power state; attempts to use when inactive | R0834 | Operator does not confirm Foot Pedal has power | Foot Pedal does not function when expected | Operator inconvenience | 1.0 | #VALUE! | IFU - Explanation of foot pedal states | User-Related | N/A |
| 14. Radiography Exam | 14.6 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode | UE.160 | Operator is not aware of the Foot Pedal's power state; attempts to use when inactive | R0071 | Foot Pedal batteries die in use | Foot Pedal does not function when expected | Operator Inconvenience | 1.0 | #VALUE! | IFU - Instructions to replace Foot Pedal batteriesFoot Pedal battery indicator blinks red when battery is low | User-Related | N/A |
| 14. Radiography Exam | 14.6 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode |  | Operator is not aare of the Foot Pedal's connectivity state; attempts to use when disconnected | R0191 | Foot Pedal state is not obvious to Operator | Foot Pedal not connected to device and does not function when expected | Operator Inconvenience | 1.0 | #VALUE! | Foot Pedal displays "Connected" status with orange blinking lightIFU - Pairing the Foot Pedal and checking for connection | User-Related | N/A |
| 14. Radiography Exam | 14.6 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode |  | Operator is not aware of the Foot Pedal's connectivity state; attempts to use when disconnected | R0563 | Foot Pedal state is not obvious to Operator | Operator accidentally triggers X-ray | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | LED status indicators | User-Related | N/A |
| 14. Radiography Exam | 14.6 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode |  | Operator is not aare of the Foot Pedal's connectivity state; attempts to use when disconnected | R1226 | Foot Pedal state is not obvious to Operator | Operator accidentally triggers X-ray | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | LED status indicators | User-Related | N/A |
| 14. Radiography Exam | 14.7 | Operator places the Tablet so that it is visible from the operating area |  | Operator carries or positions the Tablet out of range of the Cassette | R0735 | Tablet out of range of Cassette | Tablet and Cassette cannot pair, must be moved closer | Operator Inconvenience | 1.0 | #VALUE! | IFU - Troubleshooting cassette and emitter out of range | User-Related | N/A |
| 14. Radiography Exam | 14.7 | Operator places the Tablet so that it is visible from the operating area |  | Operator cannot see the Tablet screen due to high ambient light | R0643 | Excessive visible light impacts visibility of tablet screen | Operator cannot see the tablet screen and Active Area; unusable image | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Use in sufficiently lit environment | User-Related | N/A |
| 14. Radiography Exam | 14.7 | Operator places the Tablet so that it is visible from the operating area |  | Operator cannot see the Tablet screen due to high ambient light | R1227 | Excessive visible light impacts visibility of tablet screen | Operator cannot see the tablet screen and Active Area; unusable image | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Use in sufficiently lit environment | User-Related | N/A |
| 14. Radiography Exam | 14.8 | Operator captures a single in Single or DDR mode by pressing and quickly releasing either Emitter trigger or the Foot Pedal's right pedal | UE.98 | Operator does not actuate the Emitter trigger hard enough to trigger X-ray capture | R0200 | Operator does not actuate Emitter trigger far enough to take X-ray | Operator unable to take X-ray when intended | Operator Inconvenience | 1.0 | #VALUE! | Trigger haptic feedback indicates when trigger has been pressed far enough to take X-ray | User-Related | N/A |
| 14. Radiography Exam | 14.8 | Operator captures a single in Single or DDR mode by pressing and quickly releasing either Emitter trigger or the Foot Pedal's right pedal | UE.97 | Operator holds or double clicks the Emitter trigger while capturing in Single mode | R0497 | Operator holds or double clicks trigger or pedal causing an unintentional trigger | Device fires more than intended | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Software disallows more than a single radiographic image in 2 seconds | Not User-Related | N/A |
| 14. Radiography Exam | 14.8 | Operator captures a single in Single or DDR mode by pressing and quickly releasing either Emitter trigger or the Foot Pedal's right pedal | UE.97 | Operator holds or double clicks the Emitter trigger while capturing in Single mode | R1188 | Operator holds or double clicks trigger or pedal causing an unintentional trigger | Device fires more than intended | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Software disallows more than a single radiographic image in 2 seconds | Not User-Related | N/A |
| 14. Radiography Exam | 14.8 | Operator captures a single in Single or DDR mode by pressing and quickly releasing either Emitter trigger or the Foot Pedal's right pedal |  | Operator, intending to capture a single frame, holds the trigger or pedal too long in DDR mode and triggers multiple frames | R0817 | Operator long press shoots DDR or Fluoro when intended to shoot single | Extra frames taken when only one was needed (Fluoro/DDR) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Explanation of DDR and Fluoro ModeSingles in DDR or Fluoro mode are triggered through 400ms debounce window | User-Related | N/A |
| 14. Radiography Exam | 14.8 | Operator captures a single in Single or DDR mode by pressing and quickly releasing either Emitter trigger or the Foot Pedal's right pedal |  | Operator, intending to capture a single frame, holds the trigger or pedal too long in DDR mode and triggers multiple frames | R1255 | Operator long press shoots DDR or Fluoro when intended to shoot single | Extra frames taken when only one was needed (Fluoro/DDR) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Explanation of DDR and Fluoro ModeSingles in DDR or Fluoro mode are triggered through 400ms debounce window | User-Related | N/A |
| 14. Radiography Exam | 14.8 | Operator captures a single in Single or DDR mode by pressing and quickly releasing either Emitter trigger or the Foot Pedal's right pedal |  | Operator misinterprets when the x-ray image capture is occuring and misplaces the target anatomy for capture | R0820 | Operator did not notice or understand beeping during irradiation | Image captured while the Operator is not ready and patient positioned, image not usable | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Explanation of audible signals | User-Related | N/A |
| 14. Radiography Exam | 14.8 | Operator captures a single in Single or DDR mode by pressing and quickly releasing either Emitter trigger or the Foot Pedal's right pedal |  | Operator misinterprets when the x-ray image capture is occuring and misplaces the target anatomy for capture | R1222 | Operator did not notice or understand beeping during irradiation | Image captured while the Operator is not ready and patient positioned, image not usable | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Explanation of audible signals | User-Related | N/A |
| 14. Radiography Exam | 14.9 | Operator captures a series in DDR mode by pressing and holding either Emitter trigger or the Foot Pedal's right pedal for up to 20s |  | Operator misinterprets when the x-ray image capture is occuring and misplaces the target anatomy for capture | R0820 | Operator did not notice or understand beeping during irradiation | Image captured while the Operator is not ready and patient positioned, image not usable | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Explanation of audible signals | User-Related | N/A |
| 14. Radiography Exam | 14.9 | Operator captures a series in DDR mode by pressing and holding either Emitter trigger or the Foot Pedal's right pedal for up to 20s |  | Operator misinterprets when the x-ray image capture is occuring and misplaces the target anatomy for capture | R1222 | Operator did not notice or understand beeping during irradiation | Image captured while the Operator is not ready and patient positioned, image not usable | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Explanation of audible signals | User-Related | N/A |
| 14. Radiography Exam | 14.9 | Operator captures a series in DDR mode by pressing and holding either Emitter trigger or the Foot Pedal's right pedal for up to 20s |  | Operator, intending to capture multiple frames, releases the Foot Pedal too quickly in DDR or Fluoro mode and only triggers a single frame | R0840 | In DDR/Fluoro Mode, Operator quickly presses pedal while capturing video x-ray | Single x-ray is taken instead of video (Fluoro/DDR, but technically single) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Explanation of DDR and Fluoro Mode | User-Related | N/A |
| 14. Radiography Exam | 14.9 | Operator captures a series in DDR mode by pressing and holding either Emitter trigger or the Foot Pedal's right pedal for up to 20s |  | Operator, intending to capture multiple frames, releases the Foot Pedal too quickly in DDR or Fluoro mode and only triggers a single frame | R1228 | In DDR/Fluoro Mode, Operator quickly presses pedal while capturing video x-ray | Single x-ray is taken instead of video (Fluoro/DDR, but technically single) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Explanation of DDR and Fluoro Mode | User-Related | N/A |
| 14. Radiography Exam | 14.9 | Operator captures a series in DDR mode by pressing and holding either Emitter trigger or the Foot Pedal's right pedal for up to 20s | UE.100 | Operator holds the trigger or pedal down for more than 20 seconds in DDR mode | R0818 | In DDR Mode, Operator holds trigger for over 20 seconds | X-ray capture ends, operator cannot continue capturing and must wait | Operator Dissatisfaction | 1.0 | #VALUE! | IFU - Explanation of DDR and Fluoro Mode | User-Related | N/A |
| 14. Radiography Exam | 14.9 | Operator captures a series in DDR mode by pressing and holding either Emitter trigger or the Foot Pedal's right pedal for up to 20s | UE.101 | Operator chooses not to or cannot hold the trigger or pedal when capturing in DDR mode | R0773 | Operator release trigger too quickly when intending to capture a DDR/Fluoro | Operator prematurely terminates exposure; unusable image (DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU shall instruct on how to take serial imagesIFU shall include trobleshooting info for premature DDR termination | User-Related | N/A |
| 14. Radiography Exam | 14.9 | Operator captures a series in DDR mode by pressing and holding either Emitter trigger or the Foot Pedal's right pedal for up to 20s | UE.101 | Operator chooses not to or cannot hold the trigger or pedal when capturing in DDR mode | R1229 | Operator release trigger too quickly when intending to capture a DDR/Fluoro | Operator prematurely terminates exposure; unusable image (DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU shall instruct on how to take serial imagesIFU shall include trobleshooting info for premature DDR termination | User-Related | N/A |
| 14. Radiography Exam | 14.9 | Operator captures a series in DDR mode by pressing and holding either Emitter trigger or the Foot Pedal's right pedal for up to 20s |  | Operator does not understand exposure indications and exposes the patient for longer than desired, within 20 seconds | R0577 | Indicators for radiation emission are absent or unclear | Operator exposes Patient for longer than necessary(DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Audible alert during X-ray emissionUI indicates active radiation emission through solid green LEDs and solid lasers | User-Related | N/A |
| 14. Radiography Exam | 14.9 | Operator captures a series in DDR mode by pressing and holding either Emitter trigger or the Foot Pedal's right pedal for up to 20s |  | Operator does not understand exposure indications and stops exposure prematurely | R0578 | Indicators for radiation emission are absent or unclear | Operator prematurely terminates exposure; unusable image(DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Audible alert during X-ray emissionUI indicates active radiation emission through solid green LEDs and solid lasers | User-Related | N/A |
| 14. Radiography Exam | 14.9 | Operator captures a series in DDR mode by pressing and holding either Emitter trigger or the Foot Pedal's right pedal for up to 20s |  | Operator does not understand exposure indications and does not take protective measures for themselves or the patient | R0579 | Indicators for radiation emission are absent or unclear | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101)LED indications for emitting statusAudible alert during X-ray emissionUI indicates active radiation emission through solid yellow LEDs | User-Related | N/A |
| 14. Radiography Exam | 14.9 | Operator captures a series in DDR mode by pressing and holding either Emitter trigger or the Foot Pedal's right pedal for up to 20s |  | Operator is not aware the device is emitting X-rays during a capture in any X-ray mode | R1230 | Indicators for radiation emission are absent or unclear | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101)LED indications for emitting statusAudible alert during X-ray emissionUI indicates active radiation emission through solid yellow LEDs | User-Related | N/A |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion |  | Operator moves the Emitter during DDR capture such that the field extends outside the Active Area | R0926 | Operator moves the Emitter during DDR capture such that the field extends outside the Active Area | DDR capture is terminated prematurely due to interlock | Operator Inconvenience | 1.0 | #VALUE! | Viewfinder displays X-ray field indicator | User-Related | N/A |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion |  | Operator moves the Emitter during DDR capture such that the field extends outside the Active Area | R0927 | Operator moves the Emitter during DDR capture such that the field extends outside the Active Area | DDR capture is terminated prematurely due to interlock (DDR) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Viewfinder displays X-ray field indicator | User-Related | N/A |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion |  | Operator moves the Emitter during DDR capture such that the field extends outside the Active Area | R1232 | Operator moves the Emitter during DDR capture such that the field extends outside the Active Area | DDR capture is terminated prematurely due to interlock (DDR) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Viewfinder displays X-ray field indicator | User-Related | N/A |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion |  | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | R0996 | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | Image collimation and positioning are not consistent throughout the serial capture | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Viewfinder UI elements designed to stand out from background and each other | User-Related | N/A |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion |  | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | R1236 | Operator cannot distinguish projected X-ray field from other UI elements on the Viewfinder | Image collimation and positioning are not consistent throughout the serial capture | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Viewfinder UI elements designed to stand out from background and each other | User-Related | N/A |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion |  | Operator moves the Emitter too close to Patient skin during handheld DDR emission | R0928 | Operator moves the Emitter too close to Patient skin during handheld DDR emission | Increased intensity exposure to patient's skin (DDR) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | SSD indication turns red on Viewfinder to indicate that it is too close | User-Related | N/A |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion |  | Operator moves the Emitter too close to Patient skin during handheld DDR emission | R0929 | Operator moves the Emitter too close to Patient skin during handheld DDR emission | Increased intensity exposure to patient's skin (DDR) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | SSD indication turns red on Viewfinder to indicate that it is too close | User-Related | N/A |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion |  | Operator moves the Emitter too far from the Cassette for the Patient anatomy, but within allowable limits, during handheld DDR emission | R0930 | Operator moves the Emitter too far from the Cassette for the Patient anatomy, but within allowable limits, during handheld DDR emission | Image under-exposed; images must be retaken (DDR) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Viewfinder displays live SID | User-Related | N/A |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion |  | Operator moves the Emitter too far from the Cassette for the Patient anatomy, but within allowable limits, during handheld DDR emission | R1238 | Operator moves the Emitter too far from the Cassette for the Patient anatomy, but within allowable limits, during handheld DDR emission | Image under-exposed; images must be retaken (DDR) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Viewfinder displays live SID | User-Related | N/A |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion |  | Operator moves the Emitter too close to the Cassette for the Patient anatomy, but within allowable limits, during handheld DDR emission | R0931 | Operator moves the Emitter too close to the Cassette for the Patient anatomy, but within allowable limits, during handheld DDR emission | Image over-exposed; images must be retaken (DDR) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Viewfinder displays live SID | User-Related | N/A |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion |  | Operator moves the Emitter too close to the Cassette for the Patient anatomy, but within allowable limits, during handheld DDR emission | R1239 | Operator moves the Emitter too close to the Cassette for the Patient anatomy, but within allowable limits, during handheld DDR emission | Image over-exposed; images must be retaken (DDR) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Viewfinder displays live SID | User-Related | N/A |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion |  | Operator unintentionally moves the Emitter at off-perpendicular to the Cassette's detector during handheld DDR emission | R0933 | Operator moves the X-ray beam's angle to the Cassette drastically during a handheld DDR emission | Image perspective and artifacts are warped or shadowed by the unanticipated angle of x-ray beam; images must be retaken (DDR) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Viewfinder indicates live X-ray beam angle | User-Related | N/A |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion |  | Operator unintentionally moves the Emitter at off-perpendicular to the Cassette's detector during handheld DDR emission | R1241 | Operator moves the X-ray beam's angle to the Cassette drastically during a handheld DDR emission | Image perspective and artifacts are warped or shadowed by the unanticipated angle of x-ray beam; images must be retaken (DDR) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Viewfinder indicates live X-ray beam angle | User-Related | N/A |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion |  | Operator cannot distinguish perpendicularity indicator from other UI elements on the Viewfinder | R0997 | Operator cannot distinguish perpendicularity indicator from other UI elements on the Viewfinder | Image perspective and artifacts are warped or shadowed by the unanticipated angle of x-ray beam; images must be retaken | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Viewfinder UI elements designed to stand out from background and each other | User-Related | N/A |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion |  | Operator cannot distinguish perpendicularity indicator from other UI elements on the Viewfinder | R1242 | Operator cannot distinguish perpendicularity indicator from other UI elements on the Viewfinder | Image perspective and artifacts are warped or shadowed by the unanticipated angle of x-ray beam; images must be retaken | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Viewfinder UI elements designed to stand out from background and each other | User-Related | N/A |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | UE.104 | Operator intentionally moves the Emitter during a handheld DDR capture | R0550 | Operator intentionally moves the Emitter during DDR captureOperator tries to shoot DDR handheld | Shaking or moving while firing causes motion blur on the image; unusable image(DDR) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Exposure Time for any frame or image is 40 ms | User-Related | N/A |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | UE.104 | Operator intentionally moves the Emitter during a handheld DDR capture | R1245 | Operator intentionally moves the Emitter during DDR capture | Shaking or moving while firing causes motion blur on the image; unusable image(DDR) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Exposure Time for any frame or image is 40 ms | User-Related | N/A |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | UE.99 | Operator unintentionally shakes the Emitter during a Single mode capture | R0547 | Operator moves Emitter while shooting single X-ray | Shaking or moving while firing causes motion blur on the image; unusable image (Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Exposure Time for any frame or image is 40 ms | User-Related | N/A |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | UE.99 | Operator unintentionally shakes the Emitter during a Single mode capture | R1246 | Operator moves Emitter while shooting single X-ray | Shaking or moving while firing causes motion blur on the image; unusable image (Single/DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Exposure Time for any frame or image is 40 ms | User-Related | N/A |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | UE.77 | Operator unintentionally shakes the Emitter during a long handheld DDR capture | R0548 | Operator moves Emitter while shooting DDR X-ray | Shaking or moving while firing causes motion blur on the image; unusable image(DDR) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Exposure Time for any frame or image is 40 ms | User-Related | N/A |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion | UE.77 | Operator unintentionally shakes the Emitter during a long handheld DDR capture | R1247 | Operator moves Emitter while shooting DDR X-ray | Shaking or moving while firing causes motion blur on the image; unusable image(DDR) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Exposure Time for any frame or image is 40 ms | User-Related | N/A |
| 14. Radiography Exam | 14.10 | Using the Emitter's Viewfinder, Operator maintains stability throughout the Patient's motion |  | During imaging, the Patient moves enough for the Emitter to strike or hit the Patient | R0011 | Instrument or Patient movement during imaging | Operator hits Patient with Emitter | Minor Injury | 4.0 | #VALUE! | IFU - avoid rapid movement when taking images | User-Related | N/A |
| 14. Radiography Exam | 14.11 | Once complete, Operator releases the Emitter trigger or the right pedal |  | Operator completes a 20 second capture in DDR mode, attempts to initiate another serial capture immediately after | R0935 | Operator completes a 20 second capture in DDR mode, attempts to initiate another serial capture immediately after | Operator unable to take X-ray when intended | Operator Inconvenience | 1.0 | #VALUE! | IFU - Explanation of DDR and Fluoro Mode | User-Related | N/A |
| 14. Radiography Exam | 14.12 | Operator captures a photo by pressing and quickly releasing either Emitter trigger or the Foot Pedal's right pedal | UE.95 | Operator holds the trigger or pedal to try to take a video in Photo mode | R0816 | Operator holds trigger to try and take a video in Photograph mode | No video is taken | Operator Dissatisfaction | 1.0 | #VALUE! | IFU - Explanation of Photo Mode | User-Related | N/A |
| 14. Radiography Exam | 14.13 | Operator reviews the capture on the Acquisition Page, zooming in on areas of interest, making post-processing changes, and resetting as necessary |  | Operator accidentally resets any post-processing changes | R1007 | Operator accidentally resets any post-processing changes | Operator must redo post-processing changes | Operator Inconvenience | 1.0 | #VALUE! | IFU - Post-processing images | User-Related | N/A |
| 14. Radiography Exam | 14.14 | Operator determines if a reshoot or any additional captures are required |  | None |  | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 14. Radiography Exam | 14.15 | Operator disables X-rays with the X-ray disabling switch on the Acquisition Page as necessary |  | User presses the X-ray disabling switch during the exam and does not realize it | R0821 | User presses the X-ray disabling switch during the exam and does not realize it | Operator can't take X-ray when intending | Operator Inconvenience | 1.0 | #VALUE! | IFU - Explain function of and when to use disabling switch | User-Related | N/A |
| 14. Radiography Exam | 14.15 | Operator disables X-rays with the X-ray disabling switch on the Acquisition Page as necessary |  | User accidentally presses the X-ray disabling switch during active DDR capture | R0937 | Operator accidentally presses the X-ray disabling switch during active DDR capture | DDR capture is terminated prematurely due to disabling switch | Operator Inconvenience | 1.0 | #VALUE! | IFU - Explain function of and when to use disabling switch | User-Related | N/A |
| 14. Radiography Exam | 14.15 | Operator disables X-rays with the X-ray disabling switch on the Acquisition Page as necessary |  | User accidentally presses the X-ray disabling switch during active DDR capture | R0938 | Operator accidentally presses the X-ray disabling switch during active DDR capture | DDR capture is terminated prematurely due to disabling switch (DDR) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Explain function of and when to use disabling switch | User-Related | N/A |
| 14. Radiography Exam | 14.15 | Operator disables X-rays with the X-ray disabling switch on the Acquisition Page as necessary |  | User accidentally presses the X-ray disabling switch during active DDR capture | R1249 | Operator accidentally presses the X-ray disabling switch during active DDR capture | DDR capture is terminated prematurely due to disabling switch (DDR) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Explain function of and when to use disabling switch | User-Related | N/A |
| 14. Radiography Exam | 14.16 | Operator hears the regular beep, indicating normal active X-ray emission |  | Operator does not hear standard audible signals from MX1 during emission, unable to take any protective measures | R0580 | Excess environmental noise drown out audible signals; person is not aware and does not take protective action | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101)LED indications for emitting statusAudible alert during X-ray emissionUI indicates active radiation emission through solid yellow LEDs | User-Related | N/A |
| 14. Radiography Exam | 14.16 | Operator hears the regular beep, indicating normal active X-ray emission |  | Operator does not hear standard audible signals from MX1 during emission, unable to take any protective measures | R1250 | Excess environmental noise drown out audible signals; person is not aware and does not take protective action | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101)LED indications for emitting statusAudible alert during X-ray emissionUI indicates active radiation emission through solid yellow LEDs | User-Related | N/A |
| 14. Radiography Exam | 14.17 | Operator hears the Loading Time Limit beep, indicating active X-ray emission that exceeds the configured Loading Time Limit |  | Operator does not hear the Loading Time Limit beep, does not take appropriate action | R1332 | Operator does not hear the Loading Time Limit audible signal | Radiation exposure continues beyond operator's set exposure time limits | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Loading Time signal audible in intended environments | User-Related | N/A |
| 14. Radiography Exam | 14.17 | Operator hears the Loading Time Limit beep, indicating active X-ray emission that exceeds the configured Loading Time Limit |  | Operator does not hear the Loading Time Limit beep, does not take appropriate action | R1333 | Operator does not hear the Loading Time Limit audible signal | Radiation exposure continues beyond operator's set exposure time limits | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Loading Time signal audible in intended environments | User-Related | N/A |
| 14. Radiography Exam | 14.18 | Operator chooses to either terminate the capture early or complete the capture |  | Operator chooses to complete the capture despite exceeding Loading Time Limit | R0940 | Operator chooses to complete the capture despite exceeding Loading Time Limit | Operator exposes patient to more dose than their facility has determined is necessary | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | User-Related | N/A |
| 14. Radiography Exam | 14.18 | Operator chooses to either terminate the capture early or complete the capture |  | Operator chooses to complete the capture despite exceeding Loading Time Limit | R1251 | Operator chooses to complete the capture despite exceeding Loading Time Limit | Operator exposes patient to more dose than their facility has determined is necessary | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | User-Related | N/A |
| 14. Radiography Exam | 14.19 | Operator resets the Loading Time Limit timer with the "Reset Timer" button on the Acquisition Page |  | None |  | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 14. Radiography Exam | 14.20 | Operator chooses to continue the exam |  | Operator chooses to continue the exam despite exceeding the Loading Time Limit | R0941 | Operator chooses to continue the exam despite exceeding the Loading Time Limit | Operator exposes patient to more dose than their facility has determined is necessary | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | User-Related | N/A |
| 14. Radiography Exam | 14.20 | Operator chooses to continue the exam |  | Operator chooses to continue the exam despite exceeding the Loading Time Limit | R1252 | Operator chooses to continue the exam despite exceeding the Loading Time Limit | Operator exposes patient to more dose than their facility has determined is necessary | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | User-Related | N/A |
| 14. Radiography Exam | 14.21 | Operator chooses to complete the exam |  | Operator does not fully complete the procedure within the Loading Time Limit | R0942 | Operator does not fully complete the procedure within the Loading Time Limit | Patient must come back another day to complete the procedure | Delay of Procedure | 4.0 | #VALUE! | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | User-Related | N/A |
| 14. Radiography Exam | 14.22 | Operator hears the Dose Rate Limit beep, indicating active X-ray emission that exceeds the configured Dose Rate Limit |  | Operator does not hear the Dose Rate Limit beep, does not take appropriate action | R0482 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 14. Radiography Exam | 14.23 | Operator chooses to either terminate the capture early or complete the capture |  | Operator chooses to complete the capture despite exceeding the Dose Rate Limit | R0944 | Operator chooses to complete the capture despite exceeding the Dose Rate Limit | Operator exposes patient's skin with higher intensity than necessary | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principle | User-Related | N/A |
| 14. Radiography Exam | 14.23 | Operator chooses to either terminate the capture early or complete the capture |  | Operator chooses to complete the capture despite exceeding the Dose Rate Limit | R1253 | Operator chooses to complete the capture despite exceeding the Dose Rate Limit | Operator exposes patient's skin with higher intensity than necessary | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principle | User-Related | N/A |
| 14. Radiography Exam | 14.24 | Operator chooses to change the current loading factors so that they are below the configured Dose Rate Limit |  | Operator chooses to continue using the selected loading factors despite exceeding the Dose Rate Limit | R0945 | Operator chooses to continue using the selected loading factors despite exceeding the Dose Rate Limit | Operator exposes patient's skin with higher intensity than necessary | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principle | User-Related | N/A |
| 14. Radiography Exam | 14.24 | Operator chooses to change the current loading factors so that they are below the configured Dose Rate Limit |  | Operator chooses to continue using the selected loading factors despite exceeding the Dose Rate Limit | R1254 | Operator chooses to continue using the selected loading factors despite exceeding the Dose Rate Limit | Operator exposes patient's skin with higher intensity than necessary | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principle | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.1 | Operator confirms the Emitter, Cassette, and Tablet are powered and paired |  | Operator does not charge the Cassette before use, uses at low power | R0052 | Operator believes the battery life is sufficient for use, does not charge the Cassette before use | Sudden Emitter power loss during exam | Operator inconvenience | 1.0 | #VALUE! | IFU - Charge the system periodically to prevent unexpected loss of powerCassette can be used while charging | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.1 | Operator confirms the Emitter, Cassette, and Tablet are powered and paired | UE.8 | Operator does not charge the Emitter before use, uses at low power | R0790 | Operator does not charge the Emitter before use | Emitter not available to start exam | Delay of Procedure | 4.0 | #VALUE! | IFU - Charge the system periodically to prevent unexpected loss of power | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.1 | Operator confirms the Emitter, Cassette, and Tablet are powered and paired |  | Operator does not charge the Emitter before use, uses at low power | R0051 | Operator believes the battery life is sufficient for use, does not charge the Emitter before use | Sudden Emitter power loss during exam | Delay of Procedure | 4.0 | #VALUE! | IFU - Charge the system periodically to prevent unexpected loss of powerViewfinder displays remaining battery life | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.1 | Operator confirms the Emitter, Cassette, and Tablet are powered and paired |  | Operator cannot access the MX1 App (deletion, removal from homescreen, etc.) | R0802 | Operator cannot access the MX1 App (deletion, removal from homescreen, etc.) | Operator cannot use the MX1 System when intended | Operator Inconvenience | 1.0 | #VALUE! | IFU - Accessing the Device App | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.1 | Operator confirms the Emitter, Cassette, and Tablet are powered and paired |  | Operator cannot access the MX1 App (deletion, removal from homescreen, etc.) | R0866 | Operator cannot access the MX1 App (deletion, removal from homescreen, etc.) | Operator cannot use the MX1 App when intended | Delay of Procedure | 4.0 | #VALUE! | IFU - Accessing the Device App | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed |  | Operator pushes or leans on the Cassette on a raised surface, causing it to slide and fall | R0007 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed |  | Operator pushes or leans on the Cassette on a raised surface, causing it to slide and fall | R0008 | Cassette unstable on raised surface; Cassette slides | Cassette falls on Patient or Operator | Minor Injury | 4.0 | #VALUE! | Rubber Feet | Not User-Related | N/A |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed |  | Operator pushes or leans on the Cassette on a raised surface, causing it to slide and fall | R0084 | Cassette unstable on raised surface; Cassette slides | Cassette falls and is damaged | Delay of procedure | 4.0 | #VALUE! | IFU - How to position CassetteIFU - only use MedAI accessories with device | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | UE.64 | Operator places the Cassette on a non-flat surface for use | R0006 | Cassette unstable on raised surface; Cassette slides | Cassette falls on Patient sensitive anatomy | Moderate Injury | 7.0 | #VALUE! | Rubber Feet | Not User-Related | N/A |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | UE.66 | Operator places the Cassette upside-down and allows the patient to step on an upside-down Cassette | R0027 | Operator sets Cassette upside-down, Patient steps on Cassette; Cassette slides | Patient slips and falls | Moderate Injury | 7.0 | #VALUE! | Rubber feet indicate correct orientationIFU - How to position Cassette | User-Related | Simulated Use Scenario |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | UE.66 | Operator places the Cassette upside-down and allows the patient to step on an upside-down Cassette | R0028 | Operator sets Cassette upside-down, Patient steps on Cassette; Cassette slides | Patient slips and falls | Minor Injury | 4.0 | #VALUE! | Rubber feet indicate correct orientationIFU - How to position Cassette | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | UE.66 | Operator places the Cassette upside-down and allows the patient to step on an upside-down Cassette | R0035 | Operator sets Cassette upside-down, Patient steps on Cassette | Cassette enclosure fails, Patient exposed to sharp corners and edges | Minor Injury | 4.0 | #VALUE! | Rubber feet indicate correct orientationIFU - How to position Cassette | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | UE.66 | Operator places the Cassette upside-down and allows the patient to step on an upside-down Cassette | R0085 | Operator sets Cassette upside-down, Patient steps on Cassette | Loading on unfortified section damages Cassette | Delay of Procedure | 4.0 | #VALUE! | Rubber feet indicate correct orientationIFU - How to position Cassette | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | UE.66 | Operator places the Cassette upside-down and allows the patient to step on an upside-down Cassette | R0244 | Operator sets Cassette upside-down, Patient steps on Cassette | Cassette enclosure fails, electrical voltage exposed to Patient or Operator | Minor Electrical Shock | 4.0 | #VALUE! | Rubber feet indicate correct orientationIFU - How to position Cassette | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | UE.65 | Operator places the Cassette on a wet surface | R0102 | Device positioned on wet surface | Fluid ingress shorts electrical circuits; device inoperable | Delay of procedure | 4.0 | #VALUE! | System designed with sufficient degree of protection against fluids/ingress, complies with IEC 60601-1 Section 11.6Bottom rubber feet on both Emitter and Cassette | Not User-Related | N/A |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | UE.67 | Operator places the Cassette alone on its side or edge, vertically | R0086 | Operator sets Cassette vertically on its side without use of MedAI accessories | Cassette falls and is damaged | Delay of procedure | 4.0 | #VALUE! | IFU - How to position CassetteIFU - only use MedAI accessories with device | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | UE.83 | Operator sets up the Cassette or Emitter with a fan duct blocked | R0449 | Operator sets up Cassette or Emitter with fan exhaust covered, device overheats | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Moderate Burn | 7.0 | #VALUE! | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | Not User-Related | N/A |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | UE.83 | Operator sets up the Cassette or Emitter with a fan duct blocked | R0111 | Operator sets up Cassette with fan exhaust blocked | Cassette overheats and must cool down | Delay of Procedure | 4.0 | #VALUE! | IFU - CAUTION: avoid excessive drape layers and blocking the ventsDevice includes temperature monitoring features; device enters safe state if overheated | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed | UE.83 | Operator sets up the Cassette or Emitter with a fan duct blocked | R0112 | Operator sets up Cassette with fan exhaust blocked | Cassette overheats and errors; restart required | Operator inconvenience | 1.0 | #VALUE! | IFU - Warning against blocking fans | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed |  | Operator drops the Cassette during use | R0345 | Operator drops Cassette in use | Cassette enclosure explodes, parts fly and hit Patient or Operator | Minor Injury | 4.0 | #VALUE! | Cassette designed to withstand dropping, complies with IEC 60601-1 Section 15.3.4 | Not User-Related | N/A |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed |  | Operator drops the Cassette on the patient | R0009 | Operator holds Cassette body, Cassette slips | Cassette falls on Patient sensitive anatomy | Moderate Injury | 7.0 | #VALUE! | Cassette Handle included for carrying and grip | User-Related | Simulated Use Scenario |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed |  | Operator drops the Cassette on the patient | R0010 | Operator holds Cassette body, Cassette slips | Cassette falls on Patient or Operator | Minor Injury | 4.0 | #VALUE! | Cassette Handle included for carrying and grip | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed |  | Operator drops the Cassette during use | R0083 | Operator holds Cassette body, Cassette slips | Cassette falls and is damaged | Delay of Procedure | 4.0 | #VALUE! | Cassette Handle included for carrying and grip | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.2 | Operator places the Cassette on the surface where the exam will be performed |  | Operator drops the Cassette on the patient | R0003 | Environmental fluid (patient spill, humidity, etc.) gets on Cassette; Cassette slips | Cassette falls on Patient or Operator | Minor Injury | 4.0 | #VALUE! | IFU - recommend using a drapeIFU - cleaning instructions | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware |  | Operator pushes or leans on the Emitter on a raised surface, causing it to slide and fall | R0018 | Operator places Emitter on raised surface; Emitter overbalances | Emitter falls on Patient or Operator | Minor Injury | 4.0 | #VALUE! | Complies with IEC 60601-1 Section 9.4.2.2: Emitter designed to prevent overbalance | Not User-Related | N/A |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware |  | Operator pushes or leans on the Emitter on a raised surface, causing it to slide and fall | R0079 | Operator places Emitter on raised surface; Emitter overbalances | Emitter falls and is damaged | Delay of Procedure | 4.0 | #VALUE! | Emitter designed to prevent overbalance, complies with IEC 60601-1 Section 9.4.2.2 | Not User-Related | N/A |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | UE.83 | Operator sets up the Cassette or Emitter with a fan duct blocked | R0450 | Operator sets up Cassette or Emitter with fan exhaust covered, device overheats | Device overheats, touch temperatures too high; Patient or Operator touches hot surface | Minor Burn | 4.0 | #VALUE! | Device includes temperature monitoring features; device enters safe state if overheatedSurface temperatures do not exceed allowable limits, complies with IEC 60601-1 (Section 11.1) | Not User-Related | N/A |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | UE.83 | Operator sets up the Cassette or Emitter with a fan duct blocked | R0113 | Operator sets up Emitter with fan exhaust blocked | Emitter overheats and must cool down | Delay of Procedure | 4.0 | #VALUE! | IFU - CAUTION: avoid excessive drape layers and blocking the ventsDevice includes temperature monitoring features; device enters safe state if overheated | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | UE.83 | Operator sets up the Cassette or Emitter with a fan duct blocked | R0114 | Operator sets up Emitter with fan exhaust blocked | Emitter overheats and errors; restart required | Operator inconvenience | 1.0 | #VALUE! | IFU - Warning against blocking fans | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | UE.76 | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R0019 | Operator hangs or holds the Emitter with unapproved accessory or method, it fails | Emitter falls on Patient sensitive anatomy | Moderate Injury | 7.0 | #VALUE! | IFU - only use MedAI accessories with device | User-Related | Knowledge Task |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | UE.76 | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R0020 | Operator hangs or holds the Emitter with unapproved accessory or method, it fails | Emitter falls on Patient or Operator | Minor Injury | 4.0 | #VALUE! | IFU - only use MedAI accessories with device | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | UE.76 | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R0080 | Operator hangs or holds the Emitter with unapproved accessory or method, it fails | Emitter falls and is damaged | Delay of Procedure | 4.0 | #VALUE! | Emitter designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | Not User-Related | N/A |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | UE.76 | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R0329 | Operator hangs or holds the Emitter with unapproved accessory or method, it fails; Emitter falls and enclosure fails | Patient or Operator touches exposed voltage in Emitter | Moderate Electrical Shock | 7.0 | #VALUE! | Emitter designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | Not User-Related | N/A |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | UE.76 | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R0330 | Operator hangs or holds the Emitter with unapproved accessory or method, it fails; Emitter falls and enclosure fails | Patient or Operator touches exposed voltage in Emitter | Minor Electrical Shock | 4.0 | #VALUE! | Emitter designed to sustain drop, complies with IEC 60601-1 Section 15.3.4.1 | Not User-Related | N/A |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | UE.76 | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R0552 | Operator hangs or holds the Emitter with unapproved accessory or method | Shaking or moving while firing causes motion blur on the image; unusable image(Single/DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Exposure Time for any frame or image is 40 ms | User-Related | N/A |
| 14. Radiography Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | UE.76 | Operator uses a non-approved accessory to hold the Emitter for DDR or Fluoro capture | R1224 | Operator hangs or holds the Emitter with unapproved accessory or method | Shaking or moving while firing causes motion blur on the image; unusable image(Single/DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Exposure Time for any frame or image is 40 ms | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | UE.77 | Operator captures a fluoroscopy capture for live guidance while supporting the Emitter handheld | R0185 | Operator attempts to hold Emitter while performing an interventional procedure | Operator cannot remain steady during the procedure and makes a mistake | Moderate Injury | 7.0 | #VALUE! | Stability lockout prevents handheld use during fluoroscopy | User-Related | Simulated Use Scenario |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware | UE.77 | Operator captures a fluoroscopy capture for live guidance while supporting the Emitter handheld | R0186 | Operator attempts to hold Emitter while performing an interventional procedure | Operator cannot remain steady during the procedure and makes a mistake | Minor Injury | 4.0 | #VALUE! | Stability lockout prevents handheld use during fluoroscopy | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.3 | Operator mounts the Emitter above the Cassette using MedAI-supplied mounting hardware |  | User carries or positions the Emitter out of range of the Cassette | R0734 | Emitter out of range of Cassette | Emitter and Cassette cannot pair, must be moved closer | Operator Inconvenience | 1.0 | #VALUE! | IFU - Troubleshooting cassette and emitter out of range | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.4 | Operator sets up the Foot Pedal near the MX1 | UE.154 | Operator positions the Foot Pedal out of range of the Emitter during an exam | R0732 | Foot Pedal out of range of Emitter | Communication is lost between Foot Pedal and Emitter, must be moved closer | Operator Inconvenience | 1.0 | #VALUE! | IFU - Foot Pedal can be 12 ft from Emitter | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.4 | Operator sets up the Foot Pedal near the MX1 | UE.154 | Operator positions the Foot Pedal out of range of the Emitter during an exam | R0733 | Foot Pedal out of range of Emitter | Communication is lost between Foot Pedal and Emitter, cannot be moved closer due to procedure room setup | Delay of Procedure | 4.0 | #VALUE! | IFU - Foot Pedal can be 12 ft from Emitter | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.5 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode |  | Operator presses the X-ray trigger pedal to confirm Foot Pedal power | R0924 | Operator presses the X-ray trigger pedal to confirm Foot Pedal power | Operator accidentally triggers X-ray emission | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Explanation of foot pedal states | User-Related | N/A |
| 14. Radiography Exam | 15.5 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode |  | Operator presses the X-ray trigger pedal to confirm Foot Pedal power | R1225 | Operator presses the X-ray trigger pedal to confirm Foot Pedal power | Operator accidentally triggers X-ray emission | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Explanation of foot pedal states | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.5 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode | UE.160 | Operator is not aware of the Foot Pedal's power state; attempts to use when inactive | R0834 | Operator does not confirm Foot Pedal has power | Foot Pedal does not function when expected | Operator inconvenience | 1.0 | #VALUE! | IFU - Explanation of foot pedal states | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.5 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode | UE.160 | Operator is not aware of the Foot Pedal's power state; attempts to use when inactive | R0071 | Foot Pedal batteries die in use | Foot Pedal does not function when expected | Operator Inconvenience | 1.0 | #VALUE! | IFU - Instructions to replace Foot Pedal batteriesFoot Pedal battery indicator blinks red when battery is low | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.5 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode |  | Operator is not aare of the Foot Pedal's connectivity state; attempts to use when disconnected | R0191 | Foot Pedal state is not obvious to Operator | Foot Pedal not connected to device and does not function when expected | Operator Inconvenience | 1.0 | #VALUE! | Foot Pedal displays "Connected" status with orange blinking lightIFU - Pairing the Foot Pedal and checking for connection | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.5 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode |  | Operator is not aware of the Foot Pedal's connectivity state; attempts to use when disconnected | R0563 | Foot Pedal state is not obvious to Operator | Operator accidentally triggers X-ray | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | LED status indicators | User-Related | N/A |
| 14. Radiography Exam | 15.5 | Operator confirms the Foot Pedal is powered by pressing the left pedal to change the device mode |  | Operator is not aare of the Foot Pedal's connectivity state; attempts to use when disconnected | R1226 | Foot Pedal state is not obvious to Operator | Operator accidentally triggers X-ray | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | LED status indicators | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.6 | Operator places the Tablet so that it is visible from the operating area |  | Operator carries or positions the Tablet out of range of the Cassette | R0735 | Tablet out of range of Cassette | Tablet and Cassette cannot pair, must be moved closer | Operator Inconvenience | 1.0 | #VALUE! | IFU - Troubleshooting cassette and emitter out of range | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.6 | Operator places the Tablet so that it is visible from the operating area |  | Operator cannot see the Tablet screen due to high ambient light | R0643 | Excessive visible light impacts visibility of tablet screen | Operator cannot see the tablet screen and Active Area; unusable image | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Use in sufficiently lit environment | User-Related | N/A |
| 14. Radiography Exam | 15.6 | Operator places the Tablet so that it is visible from the operating area |  | Operator cannot see the Tablet screen due to high ambient light | R1227 | Excessive visible light impacts visibility of tablet screen | Operator cannot see the tablet screen and Active Area; unusable image | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Use in sufficiently lit environment | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.7 | Operator captures a single in Fluoro mode by pressing and quickly releasing the Foot Pedal's right pedal |  | Operator, intending to capture a single frame, holds the pedal too long in Fluoro mode and triggers multiple frames | R0817 | Operator long press shoots DDR or Fluoro when intended to shoot single | Extra frames taken when only one was needed (Fluoro/DDR) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Explanation of DDR and Fluoro ModeSingles in DDR or Fluoro mode are triggered through 400ms debounce window | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.7 | Operator captures a single in Fluoro mode by pressing and quickly releasing the Foot Pedal's right pedal |  | Operator, intending to capture a single frame, holds the pedal too long in Fluoro mode and triggers multiple frames | R1255 | Operator long press shoots DDR or Fluoro when intended to shoot single | Extra frames taken when only one was needed (Fluoro/DDR) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Explanation of DDR and Fluoro ModeSingles in DDR or Fluoro mode are triggered through 400ms debounce window | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.7 | Operator captures a single in Fluoro mode by pressing and quickly releasing the Foot Pedal's right pedal |  | Operator misinterprets when the x-ray image capture is occuring and misplaces the target anatomy for capture | R0820 | Operator did not notice or understand beeping during irradiation | Image captured while the Operator is not ready and patient positioned, image not usable | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Explanation of audible signals | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.7 | Operator captures a single in Fluoro mode by pressing and quickly releasing the Foot Pedal's right pedal |  | Operator misinterprets when the x-ray image capture is occuring and misplaces the target anatomy for capture | R1222 | Operator did not notice or understand beeping during irradiation | Image captured while the Operator is not ready and patient positioned, image not usable | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Explanation of audible signals | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.7 | Operator captures a single in Fluoro mode by pressing and quickly releasing the Foot Pedal's right pedal |  | Operator does not understand exposure indications and exposes the patient for longer than desired, within 20 seconds | R0577 | Indicators for radiation emission are absent or unclear | Operator exposes Patient for longer than necessary(DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Audible alert during X-ray emissionUI indicates active radiation emission through solid green LEDs and solid lasers | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.7 | Operator captures a single in Fluoro mode by pressing and quickly releasing the Foot Pedal's right pedal |  | Operator does not understand exposure indications and stops exposure prematurely | R0578 | Indicators for radiation emission are absent or unclear | Operator prematurely terminates exposure; unusable image(DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Audible alert during X-ray emissionUI indicates active radiation emission through solid green LEDs and solid lasers | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.7 | Operator captures a single in Fluoro mode by pressing and quickly releasing the Foot Pedal's right pedal |  | Operator does not understand exposure indications and does not take protective measures for themselves or the patient | R0579 | Indicators for radiation emission are absent or unclear | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101)LED indications for emitting statusAudible alert during X-ray emissionUI indicates active radiation emission through solid yellow LEDs | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.7 | Operator captures a single in Fluoro mode by pressing and quickly releasing the Foot Pedal's right pedal |  | Operator is not aware the device is emitting X-rays during a capture in any X-ray mode | R1230 | Indicators for radiation emission are absent or unclear | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101)LED indications for emitting statusAudible alert during X-ray emissionUI indicates active radiation emission through solid yellow LEDs | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | UE.103 | Operator performs real-time guidance using DDR capture mode instead of Fluoro mode | R0597 | Operator attempts to use DDR Mode instead of Fluoro Mode for real-time guidance; heavy use of device inherent to real-time guidance procedures results in increased degradation rate | Tube insulation degradation leading to increase in tube arc events; poor image quality(DDR) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Beam Current MonitoringStart-up Check | Not User-Related | N/A |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | UE.103 | Operator performs real-time guidance using DDR capture mode instead of Fluoro mode | R1294 | Operator attempts to use DDR Mode instead of Fluoro Mode for real-time guidance; heavy use of device inherent to real-time guidance procedures results in increased degradation rate | Tube insulation degradation leading to increase in tube arc events; poor image quality(DDR) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Beam Current MonitoringStart-up Check | Not User-Related | N/A |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | UE.103 | Operator performs real-time guidance using DDR capture mode instead of Fluoro mode | R0598 | Operator attempts to use DDR Mode instead of Fluoro Mode for real-time guidance; heavy use of device inherent to real-time guidance procedures results in increased degradation rate | Target imagerracking (anode); poor image quality(DDR) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Beam Current MonitoringStart-up Check | Not User-Related | N/A |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | UE.103 | Operator performs real-time guidance using DDR capture mode instead of Fluoro mode | R1295 | Operator attempts to use DDR Mode instead of Fluoro Mode for real-time guidance; heavy use of device inherent to real-time guidance procedures results in increased degradation rate | Target imagerracking (anode); poor image quality(DDR) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Beam Current MonitoringStart-up Check | Not User-Related | N/A |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | UE.103 | Operator performs real-time guidance using DDR capture mode instead of Fluoro mode | R0599 | Operator attempts to use DDR Mode instead of Fluoro Mode for real-time guidance; heavy use of device inherent to real-time guidance procedures results in increased degradation rate | Tube potting degradation; poor image quality(DDR) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Beam Current MonitoringStart-up Check | Not User-Related | N/A |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | UE.103 | Operator performs real-time guidance using DDR capture mode instead of Fluoro mode | R1296 | Operator attempts to use DDR Mode instead of Fluoro Mode for real-time guidance; heavy use of device inherent to real-time guidance procedures results in increased degradation rate | Tube potting degradation; poor image quality(DDR) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Beam Current MonitoringStart-up Check | Not User-Related | N/A |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | UE.103 | Operator performs real-time guidance using DDR capture mode instead of Fluoro mode | R0600 | Operator attempts to use DDR Mode instead of Fluoro Mode for real-time guidance; heavy use of device inherent to real-time guidance procedures results in increased degradation rate | Tube potting degradation; radiation leakage from X-ray tube to environment(DDR) | Minor Radiation Stochastic Harm | 4.0 | #VALUE! | Beam Current MonitoringStart-up Check | Not User-Related | N/A |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | UE.103 | Operator performs real-time guidance using DDR capture mode instead of Fluoro mode | R0744 | User mistakes DDR for use in real-time guidance | DDR insufficient for real-time guidance; interventionalist makes clinical mistake, harms patient | Moderate Injury | 7.0 | #VALUE! | DDR Frames are DelayedDDR Frames are 25% of full resolutionDDR Frames are limited to 1 fpsDDR Frames have overlay label over the Live Image | User-Related | Simulated Use Scenario |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | UE.103 | Operator performs real-time guidance using DDR capture mode instead of Fluoro mode | R1330 | User mistakes DDR for use in real-time guidance | DDR insufficient for real-time guidance; interventionalist makes clinical mistake, harms patient | Minor Injury | 4.0 | #VALUE! | DDR Frames are DelayedDDR Frames are 25% of full resolutionDDR Frames are limited to 1 fpsDDR Frames have overlay label over the Live Image | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | UE.103 | Operator performs real-time guidance using DDR capture mode instead of Fluoro mode | R0602 | Operator cannot differentiate between DDR Mode and Fluoro Mode | Operator misuses DDR Mode for a Fluoro use case (real-time guidance)(DDR) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Selected Mode displayed on UI | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | UE.103 | Operator performs real-time guidance using DDR capture mode instead of Fluoro mode | R0603 | Operator cannot differentiate between DDR Mode and Fluoro Mode | Operator misuses DDR Mode for a Fluoro use case (real-time guidance)(DDR) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Selected Mode displayed on UI | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s |  | Operator, intending to capture multiple frames, releases the Foot Pedal too quickly in DDR or Fluoro mode and only triggers a single frame | R0840 | In DDR/Fluoro Mode, Operator quickly presses pedal while capturing video x-ray | Single x-ray is taken instead of video (Fluoro/DDR, but technically single) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Explanation of DDR and Fluoro Mode | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s |  | Operator, intending to capture multiple frames, releases the Foot Pedal too quickly in DDR or Fluoro mode and only triggers a single frame | R1228 | In DDR/Fluoro Mode, Operator quickly presses pedal while capturing video x-ray | Single x-ray is taken instead of video (Fluoro/DDR, but technically single) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Explanation of DDR and Fluoro Mode | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | UE.106 | Operator holds the pedal down for more than 20 seconds in Fluoro mode | R0819 | In Fluoro Mode, Operator holds trigger for over 20 seconds | X-ray capture ends, operator cannot continue capturing and must wait | Operator Dissatisfaction | 1.0 | #VALUE! | IFU - Explanation of DDR and Fluoro Mode | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | UE.107 | Operator chooses not to or cannot hold the pedal when capturing in Fluoro mode | R0773 | Operator release trigger too quickly when intending to capture a DDR/Fluoro | Operator prematurely terminates exposure; unusable image (DDR/Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU shall instruct on how to take serial imagesIFU shall include trobleshooting info for premature DDR termination | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | UE.107 | Operator chooses not to or cannot hold the pedal when capturing in Fluoro mode | R1229 | Operator release trigger too quickly when intending to capture a DDR/Fluoro | Operator prematurely terminates exposure; unusable image (DDR/Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU shall instruct on how to take serial imagesIFU shall include trobleshooting info for premature DDR termination | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | UE.108 | Operator does not understand that MX1 cannot emit for more than 20 seconds of fluoroscopy at a time, attempts to use MX1 in a use case that requires it | R0746 | Operator selects MX1 for use in procedure that requires longer than 20s of fluoro | Imaging stops unexpectedly during live guidance, operator reacts and harms patient | Minor Injury | 4.0 | #VALUE! | Fuel Gage indicates time remaining in a single DDR/Fluoro captureIFU - Note fluoro time limit & cooldown | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | UE.109 | Operator attempts real-time procedure that requires higher than 5 frames per second | R1017 | Operator attempts real-time procedure or off-label use that requires higher than 5 frames per second | Frame rate too low for interpretation, operator emitts for a few seconds of DDR before ending the exam | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Fluoro frame rate is 5 fps | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | UE.109 | Operator attempts real-time procedure that requires higher than 5 frames per second | R1256 | Operator attempts real-time procedure or off-label use that requires higher than 5 frames per second | Frame rate too low for interpretation, operator emitts for a few seconds of DDR before ending the exam | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Fluoro frame rate is 5 fps | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s |  | Operator misinterprets when the x-ray image capture is occuring and misplaces the target anatomy for capture | R0820 | Operator did not notice or understand beeping during irradiation | Image captured while the Operator is not ready and patient positioned, image not usable | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Explanation of audible signals | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s |  | Operator misinterprets when the x-ray image capture is occuring and misplaces the target anatomy for capture | R1222 | Operator did not notice or understand beeping during irradiation | Image captured while the Operator is not ready and patient positioned, image not usable | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Explanation of audible signals | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | UE.170 | Operator is not aware of when fluoroscopy is live or not, presses the pedal multiple times to determine | R0782 | Operator doesn't realize there is an inehrent delay for fluoro mode | Operator presses Foot Pedal multiple times waiting for fluoro feed to show. (Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU shall notify of fluoro delay | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.8 | Operator captures a series in Fluoro mode by pressing and holding the Foot Pedal's right pedal for up to 20s | UE.170 | Operator is not aware of when fluoroscopy is live or not, presses the pedal multiple times to determine | R1257 | Operator doesn't realize there is an inehrent delay for fluoro mode | Operator presses Foot Pedal multiple times waiting for fluoro feed to show. (Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU shall notify of fluoro delay | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.9 | Using the in-progress capture shown on the Acquisition Page, Operator performs the intervention | UE.167 | Operator is not aware that the displayed live Fluoro capture is in-progress | R0768 | Operator is unsure whether the displayed image is live or recorded | Unnecessary Fluoro frames captured (Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | All displayed images on the MedAI App are labeled either "Live" or "Stored"IFU shall indicate that images are labeled either "Live" or "Stored" | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.9 | Using the in-progress capture shown on the Acquisition Page, Operator performs the intervention | UE.167 | Operator is not aware that the displayed live Fluoro capture is in-progress | R1258 | Operator is unsure whether the displayed image is live or recorded | Unnecessary Fluoro frames captured (Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | All displayed images on the MedAI App are labeled either "Live" or "Stored"IFU shall indicate that images are labeled either "Live" or "Stored" | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.9 | Using the in-progress capture shown on the Acquisition Page, Operator performs the intervention | UE.110 | Operator intentionally moves the Emitter while emitting a fluoroscopy capture | R0549 | Operator moves Emitter while shooting Fluoro X-ray | Shaking or moving while firing causes motion blur on the image; unusable image(Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Exposure Time for any frame or image is 40 ms | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.9 | Using the in-progress capture shown on the Acquisition Page, Operator performs the intervention | UE.110 | Operator intentionally moves the Emitter while emitting a fluoroscopy capture | R1248 | Operator moves Emitter while shooting Fluoro X-ray | Shaking or moving while firing causes motion blur on the image; unusable image(Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Exposure Time for any frame or image is 40 ms | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.9 | Using the in-progress capture shown on the Acquisition Page, Operator performs the intervention | UE.77 | Operator unintentionally shakes the Emitter during a long handheld fluoroscopy capture | R0551 | Operator tries to shoot Fluoro handheld | Shaking or moving while firing causes motion blur on the image; unusable image(Fluoro) | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Exposure Time for any frame or image is 40 msInstability lockout Instability lockout | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.9 | Using the in-progress capture shown on the Acquisition Page, Operator performs the intervention | UE.77 | Operator unintentionally shakes the Emitter during a long handheld fluoroscopy capture | R1259 | Operator tries to shoot Fluoro handheld | Shaking or moving while firing causes motion blur on the image; unusable image(Fluoro) | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Exposure Time for any frame or image is 40 msInstability lockout Instability lockout | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.9 | Using the in-progress capture shown on the Acquisition Page, Operator performs the intervention |  | Operator places their hands in the X-ray beam during Fluoro emission while performing the intervention | R0809 | Operator places their hands in the X-ray beam during Fluoro emission while performing the intervention | Operator receives unnecessary radiation exposure | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | SSD Lockout enforces min SSD | Not User-Related | N/A |
| 15. Fluoroscopy Exam | 15.9 | Using the in-progress capture shown on the Acquisition Page, Operator performs the intervention |  | Operator places their hands in the X-ray beam during Fluoro emission while performing the intervention | R1297 | Operator places their hands in the X-ray beam during Fluoro emission while performing the intervention | Operator receives unnecessary radiation exposure | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | SSD Lockout enforces min SSD | Not User-Related | N/A |
| 15. Fluoroscopy Exam | 15.9 | Using the in-progress capture shown on the Acquisition Page, Operator performs the intervention |  | Operator places hands or other tools to close to Emitter LIDAR during Fluoro emission | R0836 | Operator places hands or other tools too close to Emitter LIDAR during Fluoro emission | Fluoro capture is terminated prematurely due to interlock; Operator must start the emission again | Operator Inconvenience | 1.0 | #VALUE! | IFU cautions to not place objects in the path of the X-ray beam | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.9 | Using the in-progress capture shown on the Acquisition Page, Operator performs the intervention |  | Operator places hands or other tools to close to Emitter LIDAR during Fluoro emission | R0837 | Operator places hands or other tools too close to Emitter LIDAR during Fluoro emission | Fluoro capture is terminated prematurely due to interlock; Operator makes a mistake and harms paitient | Minor Injury | 4.0 | #VALUE! | IFU cautions to not place objects in the path of the X-ray beam | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.10 | Once complete, Operator releases the right pedal |  | Operator completes a 20 second capture in Fluoro mode, attempts to initiate another serial capture immediately after | R0747 | Operator wants to take another fluoro image immediately after 20 s capture, device prevents X-rays for 40 seconds after 20 second live guidance | Device not usable for sensitive live guidance 40 seconds after 20 second Fluoroscopy, Operator reacts and harms patient | Minor Injury | 4.0 | #VALUE! | IFU - Note fluoro time limit & cooldown | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.11 | Operator captures a photo by pressing and quickly releasing the Foot Pedal's right pedal | UE.95 | Operator holds the trigger or pedal to try to take a video in Photo mode | R0816 | Operator holds trigger to try and take a video in Photograph mode | No video is taken | Operator Dissatisfaction | 1.0 | #VALUE! | IFU - Explanation of Photo Mode | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.12 | Operator reviews the capture, rotating or marking for favorite as wanted | UE.167 | Operator uses past Fluoro capture replays as if it were live during interventional work | R0769 | Operator is unsure whether the displayed image is live or recorded | Operator makes decision based on inaccurate information and harms Patient | Moderate Injury | 7.0 | #VALUE! | All displayed images on the MedAI App are labeled either "Live" or "Stored"IFU shall indicate that images are labeled either "Live" or "Stored" | User-Related | Simulated Use Scenario |
| 15. Fluoroscopy Exam | 15.12 | Operator reviews the capture, rotating or marking for favorite as wanted | UE.167 | Operator uses past Fluoro capture replays as if it were live during interventional work | R0770 | Operator is unsure whether the displayed image is live or recorded | Operator makes decision based on inaccurate information and harms Patient | Minor Injury | 4.0 | #VALUE! | All displayed images on the MedAI App are labeled either "Live" or "Stored"IFU shall indicate that images are labeled either "Live" or "Stored" | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.12 | Operator reviews the capture, rotating or marking for favorite as wanted |  | Operator hits the wrong pedal on the Foot Pedal | R0835 | Operator hits the wrong pedal on the Foot Pedal | Operator accidentally triggers X-ray | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Foot Pedal Buttons Layout | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.12 | Operator reviews the capture, rotating or marking for favorite as wanted |  | Operator hits the wrong pedal on the Foot Pedal | R1260 | Operator hits the wrong pedal on the Foot Pedal | Operator accidentally triggers X-ray | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Foot Pedal Buttons Layout | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.12 | Operator reviews the capture, rotating or marking for favorite as wanted |  | Operator accidentally favorites an image with the Foot Pedal | R0839 | Operator accidentally favorites image | Extra image appears pre-selected in library. | Operator Dissatisfaction | 1.0 | #VALUE! | IFU - How to send images | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.13 | Operator determines if a reshoot or any additional captures are required |  | None |  | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 15. Fluoroscopy Exam | 15.14 | Operator disables X-rays with the X-ray disabling switch on the Acquisition Page as necessary |  | User presses the X-ray disabling switch during the exam and does not realize it | R0821 | User presses the X-ray disabling switch during the exam and does not realize it | Operator can't take X-ray when intending | Operator Inconvenience | 1.0 | #VALUE! | IFU - Explain function of and when to use disabling switch | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.14 | Operator disables X-rays with the X-ray disabling switch on the Acquisition Page as necessary |  | User accidentally presses the X-ray disabling switch during active Fluoro capture | R0943 | Operator accidentally presses the X-ray disabling switch during active Fluoro capture | Fluoro capture is terminated prematurely due to disabling switch; Operator reacts and harms patient | Minor Injury | 4.0 | #VALUE! | IFU - Explain function of and when to use disabling switch | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.15 | Operator hears the regular beep, indicating normal active X-ray emission |  | Operator does not hear audible signals from MX1 during emission, unable to take any protective measures | R0580 | Excess environmental noise drown out audible signals; person is not aware and does not take protective action | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101)LED indications for emitting statusAudible alert during X-ray emissionUI indicates active radiation emission through solid yellow LEDs | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.15 | Operator hears the regular beep, indicating normal active X-ray emission |  | Operator does not hear audible signals from MX1 during emission, unable to take any protective measures | R1250 | Excess environmental noise drown out audible signals; person is not aware and does not take protective action | X-ray emission not obvious; Operator or staff unable to take protective measures and are needlessly irradiated | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Colors to follow IEC 60601-2-54 (203.6.4.2 and 203.6.4.101)LED indications for emitting statusAudible alert during X-ray emissionUI indicates active radiation emission through solid yellow LEDs | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.16 | Operator hears the Loading Time Limit beep, indicating active X-ray emission that exceeds the configured Loading Time Limit |  | Operator does not hear the Loading Time Limit beep, does not take appropriate action | R1332 | Operator does not hear the Loading Time Limit audible signal | Radiation exposure continues beyond operator's set exposure time limits | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Loading Time signal audible in intended environments | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.16 | Operator hears the Loading Time Limit beep, indicating active X-ray emission that exceeds the configured Loading Time Limit |  | Operator does not hear the Loading Time Limit beep, does not take appropriate action | R1333 | Operator does not hear the Loading Time Limit audible signal | Radiation exposure continues beyond operator's set exposure time limits | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Loading Time signal audible in intended environments | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.17 | Operator chooses to either terminate the capture early or complete the capture |  | Operator chooses to complete the capture despite exceeding Loading Time Limit | R0940 | Operator chooses to complete the capture despite exceeding Loading Time Limit | Operator exposes patient to more dose than their facility has determined is necessary | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.17 | Operator chooses to either terminate the capture early or complete the capture |  | Operator chooses to complete the capture despite exceeding Loading Time Limit | R1251 | Operator chooses to complete the capture despite exceeding Loading Time Limit | Operator exposes patient to more dose than their facility has determined is necessary | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.18 | Operator resets the Loading Time Limit timer with the "Reset Timer" button on the Acquisition Page |  | None |  | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 15. Fluoroscopy Exam | 15.19 | Operator chooses to continue the exam |  | Operator chooses to continue the exam despite exceeding the Loading Time Limit | R0941 | Operator chooses to continue the exam despite exceeding the Loading Time Limit | Operator exposes patient to more dose than their facility has determined is necessary | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.19 | Operator chooses to continue the exam |  | Operator chooses to continue the exam despite exceeding the Loading Time Limit | R1252 | Operator chooses to continue the exam despite exceeding the Loading Time Limit | Operator exposes patient to more dose than their facility has determined is necessary | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.20 | Operator chooses to complete the exam |  | Operator does not fully complete the procedure within the Loading Time Limit | R0942 | Operator does not fully complete the procedure within the Loading Time Limit | Patient must come back another day to complete the procedure | Delay of Procedure | 4.0 | #VALUE! | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principleIFU - Explanation of effects of prolonged exposure | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.21 | Operator hears the Dose Rate Limit beep, indicating active X-ray emission that exceeds the configured Dose Rate Limit |  | Operator does not hear the Dose Rate Limit beep, does not take appropriate action | R0482 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 15. Fluoroscopy Exam | 15.21 | Operator hears the Dose Rate Limit beep, indicating active X-ray emission that exceeds the configured Dose Rate Limit |  | Operator is not aware of or misunderstands the meaning of the Dose Rate Limit beep, does not take appropriate action or otherwise acknowledge the alarm | R0482 | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 15. Fluoroscopy Exam | 15.22 | Operator chooses to either terminate the capture early or complete the capture |  | Operator chooses to complete the capture despite exceeding the Dose Rate Limit | R0944 | Operator chooses to complete the capture despite exceeding the Dose Rate Limit | Operator exposes patient's skin with higher intensity than necessary | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principle | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.22 | Operator chooses to either terminate the capture early or complete the capture |  | Operator chooses to complete the capture despite exceeding the Dose Rate Limit | R1253 | Operator chooses to complete the capture despite exceeding the Dose Rate Limit | Operator exposes patient's skin with higher intensity than necessary | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principle | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.23 | Operator chooses to change the current loading factors so that they are below the configured Dose Rate Limit |  | Operator chooses to continue using the selected loading factors despite exceeding the Dose Rate Limit | R0945 | Operator chooses to continue using the selected loading factors despite exceeding the Dose Rate Limit | Operator exposes patient's skin with higher intensity than necessary | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principle | User-Related | N/A |
| 15. Fluoroscopy Exam | 15.23 | Operator chooses to change the current loading factors so that they are below the configured Dose Rate Limit |  | Operator chooses to continue using the selected loading factors despite exceeding the Dose Rate Limit | R1254 | Operator chooses to continue using the selected loading factors despite exceeding the Dose Rate Limit | Operator exposes patient's skin with higher intensity than necessary | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | IFU - Explanation of use that could result in deterministic effectsIFU - Recommendation of ALARA principle | User-Related | N/A |
| 16. Troubleshoot | 16.1 | Operator checks the MX1 App for an error message pop-up at the top-center of the screen or in the Notifications Drawer |  | Device unresponsive, Operator does not take action | R0946 | Device unresponsive, Operator does not take action | Operator unable to use the device | Delay of Procedure | 4.0 | #VALUE! | Device app notifies user of system errors via system pop-upIFU - How to troubleshoot device errors | User-Related | N/A |
| 16. Troubleshoot | 16.1 | Operator checks the MX1 App for an error message pop-up at the top-center of the screen or in the Notifications Drawer |  | Operator misses the pop-up signaling an error | R0947 | Operator misses the pop-up signaling an error | Operator unable to troubleshoot the device | Operator Inconvenience | 1.0 | #VALUE! | IFU - How to troubleshoot device errors | User-Related | N/A |
| 16. Troubleshoot | 16.1 | Operator checks the MX1 App for an error message pop-up at the top-center of the screen or in the Notifications Drawer |  | Operator misses the pop-up signaling an error | R0948 | Operator misses the pop-up signaling an error | Operator unable to troubleshoot the device | Delay of Procedure | 4.0 | #VALUE! | IFU - How to troubleshoot device errors | User-Related | N/A |
| 16. Troubleshoot | 16.1 | Operator checks the MX1 App for an error message pop-up at the top-center of the screen or in the Notifications Drawer |  | Operator cannot find the Notifications Drawer on the MX1 App | R0949 | Operator cannot find the Notifications Drawer on the MX1 App | Operator unable to troubleshoot the device | Operator Inconvenience | 1.0 | #VALUE! | Device app notifies user of system errors via system pop-upIFU - How to troubleshoot device errors | User-Related | N/A |
| 16. Troubleshoot | 16.1 | Operator checks the MX1 App for an error message pop-up at the top-center of the screen or in the Notifications Drawer |  | Operator cannot find the Notifications Drawer on the MX1 App | R0950 | Operator cannot find the Notifications Drawer on the MX1 App | Operator unable to troubleshoot the device | Delay of Procedure | 4.0 | #VALUE! | Device app notifies user of system errors via system pop-upIFU - How to troubleshoot device errors | User-Related | N/A |
| 16. Troubleshoot | 16.1 | Operator checks the MX1 App for an error message pop-up at the top-center of the screen or in the Notifications Drawer |  | Operator cannot figure out what action to take when device LEDs are blue for longer than normal | R0953 | Device LEDs remain blue for longer than normal, Operator does not understand what action to take to resolve the error | Operator unable to use the device | Delay of Procedure | 4.0 | #VALUE! | IFU - How to troubleshoot device errors | User-Related | N/A |
| 16. Troubleshoot | 16.1 | Operator checks the MX1 App for an error message pop-up at the top-center of the screen or in the Notifications Drawer |  | Operator cannot figure out what action to take to resolve device error indicated by purple LEDs | R0954 | Device LEDs turn purple, Operator does not understand what action to take to resolve the error | Operator unable to use the device | Delay of Procedure | 4.0 | #VALUE! | Device app notifies user of system errors via system pop-upIFU - How to troubleshoot device errors | User-Related | N/A |
| 16. Troubleshoot | 16.2 | Operator waits for 2 minutes to see if the problem resolves |  | Operator interprets blue LEDs as an error and unnecessarily restarts the device instead of waiting | R0955 | Operator is confused by UI, interprets blue LEDs as an error and restarts the device instead of waiting | Operator must wait unnecessarily for the device to reboot | Operator Inconvenience | 1.0 | #VALUE! | IFU - Explanation of device states | User-Related | N/A |
| 16. Troubleshoot | 16.3 | Operator waits 1 minute to see if the problem resolves |  | Operator does not wait before performing hard shutdown during troubleshooting | R0956 | Operator does not wait before performing hard shutdown during troubleshooting | Recently taken images not given enough time to save to local storage; images must be retaken | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Device app notifies user of system errors via system pop-upIFU - How to troubleshoot device errors | User-Related | N/A |
| 16. Troubleshoot | 16.4 | Operator disconnects the affected component(s) from any charging accessories and unblocks any covered cooling vents |  | None |  | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 16. Troubleshoot | 16.5 | Operator waits for up to 30 minutes to see if the problem resolves |  | Device overheats, Operator shuts down the device in order to cool off | R0957 | Device overheats, Operator shuts down the device in order to cool off | Device takes longer to cool down than normal | Delay of Procedure | 4.0 | #VALUE! | IFU - How to troubleshoot device errors | User-Related | N/A |
| 16. Troubleshoot | 16.6 | Operator continues the exam or other use |  | None |  | N/A | N/A | N/A | 0.0 | #VALUE! | N/A | Not User-Related | N/A |
| 16. Troubleshoot | 16.7 | Operator powers off the affected component(s) using a hard shutdown | UE.22 | Operator performs a hard shutdown before images finish exporting to external storage | R0630 | Operator performs a hard shut down before images finish exporting to external storage | Data lost in transfer to external storage; images must be retaken | Negligible Radiation Tissue Reaction | 1.0 | #VALUE! | Device automatically saves images to local storage following capture | Not User-Related | N/A |
| 16. Troubleshoot | 16.7 | Operator powers off the affected component(s) using a hard shutdown | UE.22 | Operator performs a hard shutdown before images finish exporting to external storage | R1298 | Operator performs a hard shut down before images finish exporting to external storage | Data lost in transfer to external storage; images must be retaken | Negligible Radiation Stochastic Harm | 1.0 | #VALUE! | Device automatically saves images to local storage following capture | Not User-Related | N/A |
| 16. Troubleshoot | 16.7 | Operator powers off the affected component(s) using a hard shutdown | UE.23 | Operator performs hard shutdown while the Emitter Wired Charger is connected, expects it to charge | R0759 | Operator accidentally initiates a hard shutdown | Emitter does not charge when expected to charge, user does not realize it | Delay of Procedure | 4.0 | #VALUE! | Charging IndicatedIFU - Charging indicator | User-Related | N/A |
| 16. Troubleshoot | 16.7 | Operator powers off the affected component(s) using a hard shutdown | UE.23 | Operator performs hard shutdown while the Cassette Wired Charger is connected, expects it to charge | R0760 | Operator accidentally initiates a hard shutdown | Cassette does not charge when expected to charge, user does not realize it | Operator Inconvenience | 1.0 | #VALUE! | Charging IndicatedIFU - Charging indicator | User-Related | N/A |
