| 977.0 | MS-10141 | Power Cleat ASSY | M50002 | Phillips Rounded Head Thread Forming Screw: #1-1/8in | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 978.0 | MS-10141 | Power Cleat ASSY | M50002 | Phillips Rounded Head Thread Forming Screw: #1-1/8in | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 979.0 | MS-10141 | Power Cleat ASSY | M50002 | Phillips Rounded Head Thread Forming Screw: #1-1/8in | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 980.0 | MS-10145 | UB 5035-15, Gasket Applied | M10054 | Heatsink, UB5035-15 Modified | Expels heat | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 981.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 982.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 983.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 984.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 985.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 986.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 987.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 988.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 989.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 990.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 991.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 992.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 993.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 994.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 995.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 996.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 997.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 998.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 999.0 | MS-10145 | UB 5035-15, Gasket Applied | M10143 | Gasket, UB 5035-15 | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1000.0 | MS-10144 | UB 60-15, Gasket Applied | M10053 | Heatsink, UB60-15 Modified | Expels heat | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1001.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1002.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1003.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1004.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1005.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1006.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1007.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1008.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1009.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1010.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1011.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1012.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1013.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1014.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1015.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1016.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1017.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1018.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1019.0 | MS-10144 | UB 60-15, Gasket Applied | M10142 | Gasket, UB 60-15 | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1020.0 | MS-10135 | Fan-Duct ASSY | MS-10097 | Fan Assembly | Expels heat from heat sink | Monoblock/Jetson Overheat | Fan speed too slow | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1021.0 | MS-10135 | Fan-Duct ASSY | MS-10097 | Fan Assembly | Expels heat from heat sink | Jetson/Monoblock Overheat | Fan stops | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1022.0 | MS-10135 | Fan-Duct ASSY | MS-10097 | Fan Assembly | Expels heat from heat sink | Fan Overheat | Debris blocks fan | Product inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | Covered fan | RSK_R159 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1023.0 | MS-10135 | Fan-Duct ASSY | MS-10097 | Fan Assembly | Expels heat from heat sink | Fan stops | Ingress of dust into enclosure | Tube death/Jetson throttle - device inoperable (full servicing required) | Delayed Procedure | 4.0 | 2.0 | 8.0 | Shrouded and covered fan | RSK_R159 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1024.0 | MS-10135 | Fan-Duct ASSY | MS-10097 | Fan Assembly | Expels heat from heat sink | Biohazard | Contaminates get into device | Dirty interior | Infection | 1.0 | 2.0 | 2.0 | Fans are enclosed | RSK_R159 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1025.0 | MS-10135 | Fan-Duct ASSY | M10249 | Cooling Duct, IM | Part of airduct for heatsinks; fan attatchment | Structural integrity compromized | Mechanical damage from external forces | Loss of means of protection; device still operable (limited) | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Drop TestingImpact (Ball) testing | PRD20.4PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1026.0 | MS-10135 | Fan-Duct ASSY | M10249 | Cooling Duct, IM | Part of airduct for heatsinks; fan attatchment | Fan damage | Mechanical damage from external forces | Reduced cooling; device still operable | Delayed Procedure | 4.0 | 2.0 | 8.0 | Drop TestingImpact (Ball) testing | PRD20.4PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1027.0 | MS-10135 | Fan-Duct ASSY | M50127 | Phillips Head Thread Forming Screw M4, 20mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1028.0 | MS-10135 | Fan-Duct ASSY | M50127 | Phillips Head Thread Forming Screw M4, 20mm Long | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1029.0 | MS-10135 | Fan-Duct ASSY | M50127 | Phillips Head Thread Forming Screw M4, 20mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1030.0 | MS-10135 | Fan-Duct ASSY | M50127 | Phillips Head Thread Forming Screw M4, 20mm Long | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1031.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | Overheats | Shorting of a component along main power line | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | IEC 60601-1 Temperature TestingBattery 60601-1 Compliant | PRD20.4RSK_R125 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1032.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | Overheats | Shorting of a component along main power line | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | IEC 60601-1 Temperature TestingBattery 60601-1 Compliant | PRD20.4RSK_R125 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1033.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | Unregulated Power rail | Individual component failure | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1034.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | Fan Damage | Individual component failure | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming PCB InspectionFan speed monitoring | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1035.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | Unregulated Power rail | Individual component failure | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1036.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1037.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1038.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1039.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1040.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1041.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1042.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1043.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1044.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1045.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1046.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1047.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1048.0 | MS-10148 | Emitter Main ASSY | ES-10003 | Emitter Main PCBA | PCB that controls the power distribution and contains CPU, NVMe, and WIFI modules | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1049.0 | MS-10148 | Emitter Main ASSY | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1050.0 | MS-10148 | Emitter Main ASSY | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1051.0 | MS-10148 | Emitter Main ASSY | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Unable to save images | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1052.0 | MS-10148 | Emitter Main ASSY | M50095 | NVMe Samsung | SW updates | Memory Failure | Sudden disconnect via mechanical damage | Unable to take image | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1053.0 | MS-10148 | Emitter Main ASSY | M50817 | Multiprotocol Modules Intel Wireless-AC 9260, 2230, 2x2 AC+BT, Gigabit, No vPro | Provides Connectivity toTablet and Cassette | No Wifi | Mechanical damage | Device unable to communicate with PACS server | Delayed Procedure | 1.0 | 3.0 | 3 | Vendors Testing |  |  | 1.0 | 3.0 |  |  |
| 1054.0 | MS-10148 | Emitter Main ASSY | M10483 | Socket button head screw M3x0.5 x 4 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1055.0 | MS-10405 | Jetson with Heat pipe Assembly | MS-10146 | Xavier NX Heat Pipe ASSY | Thermal system that will pull heat from the CPU and monoblock and vent external to the enclosure | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1056.0 | MS-10405 | Jetson with Heat pipe Assembly | MS-10146 | Xavier NX Heat Pipe ASSY | Draw heat from one location to another | Jetson/Monoblock Overheat | Improper pipe routing | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1057.0 | MS-10405 | Jetson with Heat pipe Assembly | MS-10146 | Xavier NX Heat Pipe ASSY | Draw heat from one location to another | Jetson/Monoblock Overheat | Mechanical damage from external forces | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1058.0 | MS-10405 | Jetson with Heat pipe Assembly | MS-10146 | Xavier NX Heat Pipe ASSY | Draw heat from one location to another | Jetson/Monoblock Overheat | Insufficient heat transfer capacity | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1059.0 | MS-10405 | Jetson with Heat pipe Assembly | M50101 | JETSON XAVIER NX Module | Runs device and ensures proper functioning | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1060.0 | MS-10405 | Jetson with Heat pipe Assembly | M50101 | JETSON XAVIER NX Module | Runs device and ensures proper functioning | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1061.0 | MS-10405 | Jetson with Heat pipe Assembly | M10494 | Xavier NX screw, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1062.0 | MS-10405 | Jetson with Heat pipe Assembly | M50082 | Jetson Xavier NX Leaf spring | Runs device and ensures proper functioning | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1063.0 | MS-10405 | Jetson with Heat pipe Assembly | M50082 | Jetson Xavier NX Leaf spring | Provides impact resistance to Jetson | Jetson failure | Sudden disconnect via mechanical damage | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1064.0 | MS-10405 | Jetson with Heat pipe Assembly | M50153 | Thermal Paste, TC3 | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1065.0 | MS-10405 | Jetson with Heat pipe Assembly | M50153 | Thermal Paste, TC3 | Thermal protection for the cassette | Overheat | Improper material choice | Reduced performance | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | Thermal testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1066.0 | MS-10155 | E1 X-ray ASSY | MS-10007 | Monoblock | Assem that contains an X-ray tube and power supply in a potted enclosure | Fails to reduce EMI from device | Improper specifications | None | Interference with other electronics | 4.0 | 2.0 | 1.0 | Comply to IEC 60601-1-2 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
|  | MS-10155 | E1 X-ray ASSY | M10019 | Monoblock FR Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Tube insulation degrades | Long term repeated use | Arcsw/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | IFU: Do not touch power cable/charger while operating device | IFU.319 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1067.0 | MS-10155 | E1 X-ray ASSY | M10019 | Monoblock FR Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcsw/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | IFU: Do not touch power cable/charger while operating device | IFU.319 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1068.0 | MS-10155 | E1 X-ray ASSY | M10019 | Monoblock FR Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Collimator Verification Test | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| 1069.0 | MS-10155 | E1 X-ray ASSY | M10019 | Monoblock FR Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | Fail Safe Upon Monoblock overheat | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1070.0 | MS-10155 | E1 X-ray ASSY | M10052 | Monoblock FL Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcsw/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | IFU: Do not touch power cable/charger while operating device | IFU.319 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1071.0 | MS-10155 | E1 X-ray ASSY | M10052 | Monoblock FL Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Collimator Verification Test | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| 1072.0 | MS-10155 | E1 X-ray ASSY | M10052 | Monoblock FL Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | Fail Safe Upon Monoblock overheat | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1073.0 | MS-10155 | E1 X-ray ASSY | M10067 | LVPS Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcsw/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | IFU: Do not touch power cable/charger while operating device | IFU.319 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1074.0 | MS-10155 | E1 X-ray ASSY | M10067 | LVPS Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Collimator Verification Test | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| 1075.0 | MS-10155 | E1 X-ray ASSY | M10067 | LVPS Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | Fail Safe Upon Monoblock overheat | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1076.0 | MS-10155 | E1 X-ray ASSY | M10068 | LVB Right Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcsw/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | IFU: Do not touch power cable/charger while operating device | IFU.319 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1077.0 | MS-10155 | E1 X-ray ASSY | M10068 | LVB Right Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Collimator Verification Test | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| 1078.0 | MS-10155 | E1 X-ray ASSY | M10068 | LVB Right Bracket | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | Fail Safe Upon Monoblock overheat | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1079.0 | MS-10155 | E1 X-ray ASSY | M10348 | Monoblock Mount, Overmolded | Assem that contains an X-ray tube and power supply in a potted enclosure | Potting compound breaks | Mechanical damage from external forces | Arcsw/ Failure of potting compound; device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | IFU: Do not touch power cable/charger while operating device | IFU.319 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1080.0 | MS-10155 | E1 X-ray ASSY | M10348 | Monoblock Mount, Overmolded | Assem that contains an X-ray tube and power supply in a potted enclosure | Misalignment | Improper geometry | Cameras and monoblock no longer aligned; device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Collimator Verification Test | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 8.0 |  |
| 1081.0 | MS-10155 | E1 X-ray ASSY | M10348 | Monoblock Mount, Overmolded | Assem that contains an X-ray tube and power supply in a potted enclosure | Overheat | Dielectric Failure | Monoblock damage; Arcs; Device inoperable | If operator/patient touches power cable/charger while operating device; Minor Electrical shock | 4.0 | 3.0 | 12.0 | Fail Safe Upon Monoblock overheat | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1082.0 | MS-10155 | E1 X-ray ASSY | M10331 | LVPS THERMAL PAD | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1083.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure | Loss of safety monitoring | Uncontrolled radiation | 7.0 | 3.0 | 21.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 7.0 | 3.0 | 14.0 |  |
| 1084.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | Overheats | Individual component failure (open/shorts/etc) | Potential for burnt internal parts; device inoperable | Fire | 4.0 | 2.0 | 8.0 | IEC 60601-1 Temperature TestingBattery 60601-1 Compliant | PRD20.4RSK_R125 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1085.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Produces excess emissions | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1086.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Produces excess emissions | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1087.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1088.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1089.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1090.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1091.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | Switching failure | FW failure | Incorrect reading | Uncontrolled radiation | 7.0 | 3.0 | 21.0 | Hardware has redundant circutFW has Heartbeat | Hardware has redundant circut. RSK_R012 | No further planned remediation | 7.0 | 3.0 | 7.0 |  |
| 1092.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Filament FW to actively test for filament functionality with real time filament control diagnostic | RSK_R022 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1093.0 | MS-10155 | E1 X-ray ASSY | ES-10019 | Monoblock LV PCBA | PCB that controls the inputs to the monoblock and provides safety monitoring | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1094.0 | MS-10155 | E1 X-ray ASSY | ES-10024 | Monoblock LV PWS Rider | PCB that supplies power to the Monoblock LV PCB | Overheats | Individual component failure (open/shorts/etc) | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1095.0 | MS-10155 | E1 X-ray ASSY | M50098 | Mountable Cable Tie | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1096.0 | MS-10155 | E1 X-ray ASSY | M50098 | Mountable Cable Tie | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1097.0 | MS-10155 | E1 X-ray ASSY | M10486 | Hex socket countersunk head screw M3x0.5 x 5 Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1098.0 | MS-10155 | E1 X-ray ASSY | M10483 | Socket button head screw M3x0.5 x 4 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1099.0 | MS-10155 | E1 X-ray ASSY | M10489 | Socket button head screw M3x0.5 x 8 Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1100.0 | MS-10155 | E1 X-ray ASSY | M10490 | Socket button head screw M3x0.5 x 12 Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1101.0 | MS-10155 | E1 X-ray ASSY | M10375 | LV Thermal Pad | Gap filler for heat transfer | Overheat | Insufficient thermal conductivity specifications | Product inoperable | Delayed Procedure | 1.0 | 3.0 | 3 | Thermal testing |  | No further planned remediation | 1.0 | 3.0 |  |  |
| 1102.0 | MS-10155 | E1 X-ray ASSY | M10375 | LV Thermal Pad | Gap filler for heat transfer | Overheat | Improper geometry | Product inoperable | Delayed Procedure | 1.0 | 3.0 | 3 | Thermal testing |  | No further planned remediation | 1.0 | 3.0 |  |  |
| 1103.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1104.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1105.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1106.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1107.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1108.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1109.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1110.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1111.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1112.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1113.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1114.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1115.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1116.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1117.0 | MS-10155 | E1 X-ray ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1118.0 | MS-10008 | Collimator | M50167 | P01_drivebelts | Transfer collimator motor power to pulleys | Belt Slip | Excessive belt length | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1119.0 | MS-10008 | Collimator | M50167 | P01_drivebelts | Transfer collimator motor power to pulleys | Belt Slip | Insufficient belt tension specified | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1120.0 | MS-10008 | Collimator | M50167 | P01_drivebelts | Transfer collimator motor power to pulleys | Belt Slip | Wear | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1121.0 | MS-10008 | Collimator | M50167 | P01_drivebelts | Transfer collimator motor power to pulleys | Belt failure | Excessive belt tension | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1122.0 | MS-10008 | Collimator | M50167 | P01_drivebelts | Transfer collimator motor power to pulleys | Belt failure | Pulley misalignment | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1123.0 | MS-10008 | Collimator | M10479 | Socket button head screw M2 x 0.4 x 4  Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1124.0 | MS-10008 | Collimator | M10264 | P01_encoderdisk | Optical pattern to sense collimator movement | Fails to adhere | Improper adhesive selection | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1125.0 | MS-10008 | Collimator | M10029 | Cap, Chassis | Holds drive mechanics, motors, and collimator pcb | Structural integrity compromized | Mechanical damage from external forces | Loose components cause shorts, Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1126.0 | MS-10008 | Collimator | M10029 | Cap, Chassis | Holds drive mechanics, motors, and collimator pcb | Fastener failure | Mechanical damage from external forces - Vibration | Loose components cause shorts, Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1127.0 | MS-10008 | Collimator | M10035 | Bearing, Short | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1128.0 | MS-10008 | Collimator | M10035 | Bearing, Short | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1129.0 | MS-10008 | Collimator | M10035 | Bearing, Short | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1130.0 | MS-10008 | Collimator | M10035 | Bearing, Short | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1131.0 | MS-10008 | Collimator | M10036 | Bearing, Long | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1132.0 | MS-10008 | Collimator | M10036 | Bearing, Long | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1133.0 | MS-10008 | Collimator | M10036 | Bearing, Long | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1134.0 | MS-10008 | Collimator | M10036 | Bearing, Long | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1135.0 | MS-10008 | Collimator | M10034 | Bearing, Main | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1136.0 | MS-10008 | Collimator | M10034 | Bearing, Main | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1137.0 | MS-10008 | Collimator | M10034 | Bearing, Main | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1138.0 | MS-10008 | Collimator | M10034 | Bearing, Main | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1139.0 | MS-10008 | Collimator | M10339 | Chassis, Collimator | Holds drive mechanics, motors, and collimator pcb | Structural integrity compromized | Mechanical damage from external forces | Loose components cause shorts, Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1140.0 | MS-10008 | Collimator | M10339 | Chassis, Collimator | Holds drive mechanics, motors, and collimator pcb | Fastener failure | Mechanical damage from external forces - Vibration | Loose components cause shorts, Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1141.0 | MS-10008 | Collimator | M10342 | DISTAL DISK M10025 WITH COATING | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1142.0 | MS-10008 | Collimator | M10342 | DISTAL DISK M10025 WITH COATING | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1143.0 | MS-10008 | Collimator | M10342 | DISTAL DISK M10025 WITH COATING | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1144.0 | MS-10008 | Collimator | M10342 | DISTAL DISK M10025 WITH COATING | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1145.0 | MS-10008 | Collimator | M10341 | INTERLEAF DISK M10024 WITH COATING | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1146.0 | MS-10008 | Collimator | M10341 | INTERLEAF DISK M10024 WITH COATING | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1147.0 | MS-10008 | Collimator | M10341 | INTERLEAF DISK M10024 WITH COATING | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1148.0 | MS-10008 | Collimator | M10341 | INTERLEAF DISK M10024 WITH COATING | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1149.0 | MS-10008 | Collimator | M10023 | Leaf, Collimator | Restricts the x ray field to the desired size | Unintentional gaps in leaves | Leaf material too thick | Loss of radiation protection, device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Verification Testing | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1150.0 | MS-10008 | Collimator | M10023 | Leaf, Collimator | Restricts the x ray field to the desired size | Allows excess radiation | Leaf material too thin | Loss of radiation protection, device still operable | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Verification Testing | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1151.0 | MS-10008 | Collimator | M10340 | 1st DISK M10022 WITH COATING | Bearing interface for moving parts | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1152.0 | MS-10008 | Collimator | M10340 | 1st DISK M10022 WITH COATING | Bearing interface for moving parts | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1153.0 | MS-10008 | Collimator | M10340 | 1st DISK M10022 WITH COATING | Bearing interface for moving parts | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1154.0 | MS-10008 | Collimator | M10340 | 1st DISK M10022 WITH COATING | Bearing interface for moving parts | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1155.0 | MS-10008 | Collimator | M10021 | Wheel, Pin | Output pulley collimator leaves pivot on | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1156.0 | MS-10008 | Collimator | M10021 | Wheel, Pin | Output pulley collimator leaves pivot on | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1157.0 | MS-10008 | Collimator | M10021 | Wheel, Pin | Output pulley collimator leaves pivot on | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1158.0 | MS-10008 | Collimator | M10021 | Wheel, Pin | Output pulley collimator leaves pivot on | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1159.0 | MS-10008 | Collimator | M10495 | Sheet Metal Motor Cable Bracket | Strain relief for Motor Flex Cable | Braket BreaksCable Damaged | Mechanical Damage from External Forces | Collimator Motor Inoperative | Cannot Collimate |  |  |  | HALT, drop, impact testing |  |  |  |  |  |  |
| 1160.0 | MS-10008 | Collimator | MS-10026 | Wheel, Cam, ASSY | Applies cam movement to move leaves | Excessive wear | Improper geometry | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1161.0 | MS-10008 | Collimator | MS-10026 | Wheel, Cam, ASSY | Applies cam movement to move leaves | Excessive wear | Incorrect material choice | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1162.0 | MS-10008 | Collimator | MS-10026 | Wheel, Cam, ASSY | Applies cam movement to move leaves | Seized pulleys | Insufficient clearances | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1163.0 | MS-10008 | Collimator | MS-10026 | Wheel, Cam, ASSY | Applies cam movement to move leaves | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1164.0 | MS-10008 | Collimator | MS-10030 | Drive ASSY | Motopr and input pulley | No collimation movement | Loose Drive Pulley set screws | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1165.0 | MS-10008 | Collimator | M50473 | Hex Button Head Screw M3 0.5 x 5mm | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1166.0 | MS-10008 | Collimator | M50473 | Hex Button Head Screw M3 0.5 x 5mm | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1167.0 | MS-10008 | Collimator | M50473 | Hex Button Head Screw M3 0.5 x 5mm | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1168.0 | MS-10008 | Collimator | M50473 | Hex Button Head Screw M3 0.5 x 5mm | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1169.0 | MS-10008 | Collimator | ES-10020 | Collimator Sensor PCBA | Range detection sensor | Communication loss | Poor board to board connection | System display error; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1170.0 | MS-10008 | Collimator | ES-10020 | Collimator Sensor PCBA | Range detection sensor | Communication loss | Improper drive signal | System display error; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1171.0 | MS-10008 | Collimator | ES-10020 | Collimator Sensor PCBA | Range detection sensor | Communication bus | No proper pullup | Erratic communication; System display error; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1172.0 | MS-10008 | Collimator | ES-10020 | Collimator Sensor PCBA | Range detection sensor | Communication bus | Poor board to board connection | Erratic communication; System display error; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1173.0 | MS-10008 | Collimator | ES-10008 | Collimator PCBA | Controls the inputs to the motors to achieve the desired collimation output | PCB failure | Individual component failure | Collimator jams | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Verification Testing | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1174.0 | MS-10008 | Collimator | ES-10008 | Collimator PCBA | Controls the inputs to the motors to achieve the desired collimation output | PCB failure | Firmware failure | Comunication loss | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Verification Testing | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1175.0 | MS-10008 | Collimator | ES-10008 | Collimator PCBA | Controls the inputs to the motors to achieve the desired collimation output | FW miscommunication with Jetson | Firmware failure | Incorrect reporting | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Verification Testing | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1176.0 | MS-10008 | Collimator | ES-10008 | Collimator PCBA | Controls the inputs to the motors to achieve the desired collimation output | Encoder failure | Mechanical damage from external forces | Incorrect reporting | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | Verification Testing | PRD3.12 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1177.0 | MS-10008 | Collimator | M50040 | FFC, 0.5mm pitch, 8 CKT, 50mm | Transfer signal between Collimator Main PCB and Collimator sensor PCB | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Minor fire | Minor burn | 4.0 | 3.0 | 12 | Fire EnclosureCircuit FusedSpec components within operating range |  |  | 4.0 | 3.0 |  |  |
| 1178.0 |  | Collimator | M50040 | FFC, 0.5mm pitch, 8 CKT, 50mm | Transfer signal between Collimator Main PCB and Collimator sensor PCB | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Device insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 1179.0 |  | Collimator | M50040 | FFC, 0.5mm pitch, 8 CKT, 50mm | Transfer signal between Collimator Main PCB and Collimator sensor PCB | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3 | Drop TestHalt Test |  |  | 1.0 | 3.0 |  |  |
| 1180.0 |  | Collimator | M50040 | FFC, 0.5mm pitch, 8 CKT, 50mm | Transfer signal between Collimator Main PCB and Collimator sensor PCB | Insulation worn by friction over time causing electrical short | Strain relief points become disconnected | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt TestDevice insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 1181.0 |  | Collimator | M50040 | FFC, 0.5mm pitch, 8 CKT, 50mm | Transfer signal between Collimator Main PCB and Collimator sensor PCB | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt TestDevice insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 1182.0 | MS-10008 | Collimator | M50295 | Acrylic Adhesive Tape 3/8" | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1183.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Reaction time of aperture size/rotation change is too slow. | Motor/encoder/electronics can not react fast enough to satisfy operator | No product effect | Moderate Dissatisfaction | 1.0 | 5.0 | 5.0 | Collimator Verification test | PRD3.12 | No further planned remediation | 1.0 | 5.0 | 5.0 |  |
| 1184.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Misalignment of collimator to source | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 4.0 | 4.0 | 16.0 | Collimator Verification test | PRD3.12 | No further planned remediation | 4.0 | 4.0 | 12.0 |  |
| 1185.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Collimater clearances/tolerances | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 4.0 | 4.0 | 16.0 | Collimator Verification test | PRD3.12 | No further planned remediation | 4.0 | 4.0 | 12.0 |  |
| 1186.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Encoder step size insufficient | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 4.0 | 4.0 | 16.0 | Collimator Verification test | PRD3.12 | No further planned remediation | 4.0 | 4.0 | 12.0 |  |
| 1187.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Low ambient storage temperature | Loss of radiation protection, device still operable | Greater x-ray exposure to patient. | 4.0 | 2.0 | 8.0 | Verification Testing | PRD3.12 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1188.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator Jam | Operation outside of specified temperature range | Collimator fails to collimate beam; Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1189.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Motor failure | Operation outside of specified temperature range | Collimator fails to collimate beam; Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1190.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Motor failure | Operation outside of specified temperature range | Slow collimation; device still operable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1191.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10008 | P01 Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Homing failure | Homing LED/sensor failure | Collimator fails to collimate beam; Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1192.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1193.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1194.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1195.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1196.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1197.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1198.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1199.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1200.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1201.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1202.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1203.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1204.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1205.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1206.0 | MS-10200 | Collimator - Line Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1207.0 | MS-10200 | Collimator - Line Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1208.0 | MS-10200 | Collimator - Line Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1209.0 | MS-10200 | Collimator - Line Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1210.0 | MS-10200 | Collimator - Line Laser ASSY | M10479 | Socket button head screw M2 x 0.4 x 4  Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1211.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10076 | Static Collimator | Restricts x-ray field | x-ray field too small | Incorrect geometry | X-ray exposure area smaller than expected | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | IEC 60601-3 Testing (Intertek)Incoming Inspection | PRD20.6QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1212.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10076 | Static Collimator | Restricts x-ray field | x-ray field too large | Incorrect geometry | Greater x-ray exposure | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | IEC 60601-3 Testing (Intertek)Incoming Inspection | PRD20.6QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1213.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10076 | Static Collimator | Restricts x-ray field | Insufficient attenuation | Incorrect material | Greater x-ray exposure | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | IEC 60601-3 Testing (Intertek)Incoming Inspection | PRD20.6QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1214.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10076 | Static Collimator | Restricts x-ray field | Insufficient attenuation | Incorrect thickness | Greater x-ray exposure | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | IEC 60601-3 Testing (Intertek)Incoming Inspection | PRD20.6QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1215.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10073 | Collimator-Optics Bracket | Holds sensor module and collimator onto monoblock | Misalligned | Mechanical damage from external forces | Tracking inaccurate | Non-diagnostic procedure | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1216.0 | MS-10149 | Collimator Bracket-Camera ASSY | ES-10006 | Sensor PCBA | PCB that carries all the sensors and connections | PCB failure | Individual component failure (open/shorts/etc) | Sensor Failure | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Error Message DisplayedISTA TestingDrop TestingCompliance to IEC 60601-1 | RSK_R066PRD20.26PRD20.4PRD20.4 | IFU - Verify device functionality | 1.0 | 3.0 | 3.0 |  |
| 1217.0 | MS-10149 | Collimator Bracket-Camera ASSY | ES-10006 | Sensor PCBA | PCB that carries all the sensors and connections | PCB failure | Individual component failure (open/shorts/etc) | Sensor Failure | Instrument failure, no results - surgery | 7.0 | 2.0 | 14.0 | Error Message DisplayedISTA TestingDrop TestingCompliance to IEC 60601-1 | RSK_R066PRD20.26PRD20.4PRD20.4 | IFU - Verify device functionality | 7.0 | 2.0 | 14.0 |  |
| 1218.0 | MS-10149 | Collimator Bracket-Camera ASSY | ES-10006 | Sensor PCBA | PCB that carries all the sensors and connections | Unregulated Power rail | Individual component failure (open/shorts/etc) | Damaged camera module; device inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1219.0 | MS-10149 | Collimator Bracket-Camera ASSY | M50010 | Framos Sensor, FSM-IMX577C- 01S-V1B | Allows user to align active area and x-ray field | Viewfinder failure | Individual component failure (open/shorts/etc) | Lose light field, device still works | Non-diagnostic procedure | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1220.0 | MS-10149 | Collimator Bracket-Camera ASSY | M50010 | Framos Sensor, FSM-IMX577C- 01S-V1B | Takes photographic images | Imaging module failure | Individual component failure (open/shorts/etc) | Inability to take photo images | Low Operator Inconvenience | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1221.0 | MS-10149 | Collimator Bracket-Camera ASSY | M50008 | Framos Sensor, FSM-IMX335M- 02O-V1A | Allows user to align active area and x-ray field | Viewfinder failure | Individual component failure (open/shorts/etc) | Lose light field, device still works | Non-diagnostic procedure | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1222.0 | MS-10149 | Collimator Bracket-Camera ASSY | M50008 | Framos Sensor, FSM-IMX335M- 02O-V1A | Uses IR to determine distances | Misalligned | Mechanical damage from external forces | Tracking inaccurate | Non-diagnostic procedure | 1.0 | 2.0 | 2.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1223.0 | MS-10149 | Collimator Bracket-Camera ASSY | M50008 | Framos Sensor, FSM-IMX335M- 02O-V1A | Uses IR to determine distances | IR module fails | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1224.0 | MS-10149 | Collimator Bracket-Camera ASSY | M50009 | Framos Sensor, FSM-IMX715C- 01S-V1A | Allows user to align active area and x-ray field | Viewfinder failure | Individual component failure (open/shorts/etc) | Lose light field, device still works | Non-diagnostic procedure | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1225.0 | MS-10149 | Collimator Bracket-Camera ASSY | M50009 | Framos Sensor, FSM-IMX715C- 01S-V1A | Uses IR to determine distances | Misalligned | Mechanical damage from external forces | Tracking inaccurate | Non-diagnostic procedure | 1.0 | 2.0 | 2.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1226.0 | MS-10149 | Collimator Bracket-Camera ASSY | M50009 | Framos Sensor, FSM-IMX715C- 01S-V1A | Uses IR to determine distances | IR module fails | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA TestingDrop Testing | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1227.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10483 | Socket button head screw M3x0.5 x 4 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1228.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10479 | Socket button head screw M2 x 0.4 x 4  Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1229.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10330 | Static Collimator Adhesive | Restricts x-ray field | x-ray field too small | Incorrect geometry | X-ray exposure area smaller than expected | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | IEC 60601-3 Testing (Intertek)Incoming Inspection | PRD20.6QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1230.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10330 | Static Collimator Adhesive | Restricts x-ray field | x-ray field too large | Incorrect geometry | Greater x-ray exposure | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | IEC 60601-3 Testing (Intertek)Incoming Inspection | PRD20.6QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1231.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10330 | Static Collimator Adhesive | Restricts x-ray field | Insufficient attenuation | Incorrect material | Greater x-ray exposure | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | IEC 60601-3 Testing (Intertek)Incoming Inspection | PRD20.6QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1232.0 | MS-10149 | Collimator Bracket-Camera ASSY | M10330 | Static Collimator Adhesive | Restricts x-ray field | Insufficient attenuation | Incorrect thickness | Greater x-ray exposure | Greater x-ray exposure to patient. | 4.0 | 3.0 | 12.0 | IEC 60601-3 Testing (Intertek)Incoming Inspection | PRD20.6QSP-014 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1233.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | MS-10147 | Monoblock Heat Pipe ASSY | Thermal system that will pull heat from the CPU and monoblock and vent external to the enclosure | Collimator position inaccurate | Excessive clearances | Misalgnment of X-ray beam to detector. | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1234.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | MS-10100 | Monoblock Thermistor Assembly | Measures monoblock temperature | Thermistor failure | Mechanical damage from external forces | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing - Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1235.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50035 | Shoulder Screw, SS-13.2 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1236.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50035 | Shoulder Screw, SS-13.2 | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1237.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50035 | Shoulder Screw, SS-13.2 | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1238.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50035 | Shoulder Screw, SS-13.2 | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1239.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50036 | E-ring, 2.3mm groove | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1240.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50036 | E-ring, 2.3mm groove | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1241.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50036 | E-ring, 2.3mm groove | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1242.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50036 | E-ring, 2.3mm groove | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1243.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50124 | Spring, S001YJ0D | Applied pressure to between monoblock and heat pipe assembly | Monoblock Overheat | Insufficient contact pressure | Jetson throttle - device inoperable (restart required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1244.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50153 | Thermal Paste, TC3 | Gap filler for heat transfer | Overheat | Improper specifications | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1245.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50153 | Thermal Paste, TC3 | Thermal protection for the cassette | Overheat | Improper material choice | Reduced performance | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | Thermal testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1246.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M10232 | Monoblock Thermistor Retaining Bracket | Holds thermistor in place | Thermistor out of place | Improper geometry | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1247.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M10232 | Monoblock Thermistor Retaining Bracket | Holds thermistor in place | Thermistor out of place | Improper material selection | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1248.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M10487 | Socket button head screw M2x0.4 x 2 Stainless Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1249.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1250.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1251.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1252.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1253.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1254.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1255.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1256.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1257.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1258.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1259.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1260.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1261.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1262.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1263.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1264.0 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1265.0 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1266.0 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1267.0 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1268.0 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1269.0 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1270.0 | MS-10222 | RH Laser ASSY | M10064 | Line Laser RH Mount | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1271.0 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1272.0 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1273.0 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1274.0 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1275.0 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1276.0 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1277.0 | MS-10222 | RH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1278.0 | MS-10222 | RH Laser ASSY | MS-10093 | E1 RH Laser Harness | Transfer low voltage power to Laser | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Low Operator Inconvenience | 1.0 | 3.0 | 3 | None Needed |  |  | 1.0 | 3.0 |  |  |
| 1279.0 | MS-10222 | RH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1280.0 | MS-10222 | RH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1281.0 | MS-10222 | RH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1282.0 | MS-10222 | RH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1283.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1284.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1285.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1286.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1287.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1288.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1289.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1290.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1291.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1292.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1293.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1294.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1295.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1296.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1297.0 | MS-10222 | RH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1298.0 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1299.0 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1300.0 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1301.0 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1302.0 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1303.0 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1304.0 | MS-10221 | LH Laser ASSY | M10062 | Line Laser LH Mount | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1305.0 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1306.0 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1307.0 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1308.0 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1309.0 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1310.0 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1311.0 | MS-10221 | LH Laser ASSY | M10061 | Line Laser Cap | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1312.0 |  | RH Laser ASSY | MS-10093 | E1 RH Laser Harness | Transfer low voltage power to Laser | Insulation worn by friction over time causing electrical short | Strain relief points become disconnected | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Device insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 1313.0 |  | RH Laser ASSY | MS-10093 | E1 RH Laser Harness | Transfer low voltage power to Laser | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt Test |  |  | 4.0 | 3.0 |  |  |
| 1314.0 | MS-10221 | LH Laser ASSY | MS-10094 | E1 LH Laser Harness | Transfer low voltage power to Laser | Fail to allow correct electrical signal to pass through | Sudden disconnect via mechanical damage | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Low Operator Inconvenience | 1.0 | 3.0 | 3 | None Needed |  |  | 1.0 | 3.0 |  |  |
| 1315.0 | MS-10221 | LH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Essential performance testing following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1316.0 | MS-10221 | LH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Parts become dislodged | Screw and bolt diameter/threads too small, nut center hole diameter too big | Parts fall from device onto patient anatomy (intact skin)Parts fall into sterile bag during surgery | Temporary Discomfort | 1.0 | 2.0 | 2.0 | Visual inspection for loose components following ISTA 3A simulated shipping | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1317.0 | MS-10221 | LH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Connector mechanical failure | Material failure - Brittle | Interior shorting; Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Drop testing | PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1318.0 | MS-10221 | LH Laser ASSY | M50474 | Zinc-Plated Steel, M2, 4 mm Long, T6 Torx Drive | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1319.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1320.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1321.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1322.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1323.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1324.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1325.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1326.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1327.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Holds wires/cables/electrical components in place | Fails to hold component in place | Creepage and clearance underspecified | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | PRD20.4PRD7.25 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1328.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1329.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1330.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1331.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1332.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Improper crimp specification | Product inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1333.0 | MS-10221 | LH Laser ASSY | M50259 | Cable tie, 1.8mm wide, 71mm long | Connects electrical components | Shorts | Sudden disconnect via mechanical damage | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1334.0 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Motor not responsive | Connector and/or drive electronics fail over extended life cycle | Collimator stops working | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1335.0 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Motor not responsive | Insufficient Torque | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Fire enclosureComply with IEC 60601-1 (Motors) | RSK_R169PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1336.0 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Motor not responsive | Output Shaft Bearing Failure | Wheel displaced; device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1337.0 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Overheat | Failure of thermal cutout circuit | Potential for burnt internal parts; device life impacted; device still operable | Delayed Procedure | 4.0 | 2.0 | 8.0 | Comply with IEC 60601-1 (Motors) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1338.0 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Overheat | Overheats due to high housing temperatures | Potential for burnt internal parts; device life impacted; device still operable | Delayed Procedure | 4.0 | 2.0 | 8.0 | Comply with IEC 60601-1 (Motors) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1339.0 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Overheat | Motor Lock (motor icomponents nternally fail) | Potential for burnt internal parts; device inoperable | Minor Fire | 4.0 | 2.0 | 8.0 | Fire enclosureComply with IEC 60601-1 (Motors) | RSK_R169PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1340.0 | MS-10030 | Drive ASSY | M50005 | Brushless DC Motor | Moves leaves in collimator | Motor not repsonsive | Use outside of recommended humidity range | Collimator stops working | Instrument failure, no results | 1.0 | 3.0 | 3.0 | IEC 60601-1 humidity pre-conditioning test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 1.0 |  |
| 1341.0 | MS-10030 | Drive ASSY | M10033 | Mount, Motor, DF32 | Motopr and input pulley | No collimation movement | Loose Drive Pulley set screws | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1342.0 | MS-10030 | Drive ASSY | MS-10031 | Pulley, DriveR, ASSY | Motopr and input pulley | No collimation movement | Loose Drive Pulley set screws | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1343.0 | MS-10030 | Drive ASSY | M10486 | Hex socket countersunk head screw M3x0.5 x 5 Zinc-Plated Alloy Steel, with thread locker | Fastener | Loose internal or external componenets internal components become accessible | Screws loosen over timeScrews snap in drop | Internal components become accessible | Electrical Shock |  |  |  | Loctite |  | Loctite on screwsTorque Specs |  |  |  |  |
| 1344.0 | H1 | Wired Charger |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1345.0 | H1 | Wired Charger | M50011 | 100 Watt USB-C PD Medical Desktop Power Supply | Charges emitter and cassette | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1346.0 | H1 | Wired Charger | M50011 | 100 Watt USB-C PD Medical Desktop Power Supply | Charges emitter and cassette | Enclosure cracks | Drops | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12.0 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1347.0 | H1 | Wired Charger | M50011 | 100 Watt USB-C PD Medical Desktop Power Supply | Charges emitter and cassette | Electrical failure | Internal damage/electrical short | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12.0 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
|  | H1 | Wired Charger | M50011 | 100 Watt USB-C PD Medical Desktop Power Supply | Charges emitter and cassette | Electrical failure | Under spec'd | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12.0 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
|  | H1 | Wired Charger | M50011 | 100 Watt USB-C PD Medical Desktop Power Supply | Charges emitter and cassette | Electrical failure | Under spec'd | Product inoperable | Moderate Electrical Shock | 7.0 | 3.0 | 12.0 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1348.0 | H1 | Wired Charger | M50316 | H1 Outlet NEMA-C7 Cable | Charges emitter and cassette | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1349.0 | H1 | Wired Charger | M50316 | H1 Outlet NEMA-C7 Cable | Charges emitter and cassette | Enclosure cracks | Drops | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12.0 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1350.0 | H1 | Wired Charger | M50316 | H1 Outlet NEMA-C7 Cable | Charges emitter and cassette | Electrical failure | Internal damage/electrical short | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12.0 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1351.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Electrical failure | Internal damage/electrical short | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12.0 | Charger OTS IEC 60601-1 Certified | RSK_R125 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1352.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1353.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Illegible | Improper color choice | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1354.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1355.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1356.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1357.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1358.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1359.0 | H1 | Wired Charger | M10172 | Label:Wired Charger Brick Ra | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1360.0 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Electrical failure | Internal damage/electrical short | Product inoperable | Instrument failure, no results | 4.0 | 3.0 | 12.0 | Charger OTS IEC 60601-1 Certified | RSK_R125 | 2MOP in Cassette | 4.0 | 3.0 | 12.0 |  |
| 1361.0 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1362.0 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Illegible | Improper color choice | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1363.0 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1364.0 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1365.0 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1366.0 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1367.0 | H1 | Wired Charger | M10173 | Label: Wired Charger Brick Cord | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1368.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1369.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1370.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1371.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1372.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1373.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1374.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1375.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1376.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1377.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1378.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1379.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1380.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1381.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1382.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1383.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1384.0 | H1 | Wired Charger | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1385.0 | P1 | Case |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1386.0 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Failure to allow proper spacing | Improper specifications - too small | Potential damage to product external | Instrument failure, no results | 1.0 | 3.0 | 3.0 | IFU to include inspection before useISTA Test | IFU.178PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1387.0 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Failure to allow proper spacing | Improper specifications - too small | Potential damage to product internal | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1388.0 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Failure to maintain integrity of product | Improper material choice | Potential damage to product external | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1389.0 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Failure to maintain integrity of product | Improper material choice | Potential damage to product internal | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1390.0 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Allows ingress | Improper seal | Potential damage to product internal | Instrument failure, no results | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1391.0 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Fails to close and lock | Improper locking mechanism | Potential damage to product external | Instrument failure, no results | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1392.0 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Excess internal pressure | No pressure release feature | Potential damage to product external | Instrument failure, no results | 1.0 | 3.0 | 3.0 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1393.0 | P1 | Case | M50322 | Pelican Case, iM2720 Storm Travel Case | Hold and transport device | Excess internal pressure | No pressure release feature | Potential damage to product internal | Instrument failure, no results | 1.0 | 3.0 | 3.0 | None Needed | N/A | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1394.0 | P1 | Case | M50619 | Velocity Systems Computer Sleeve Large | Hold and transport device | Failure to maintain integrity of product | Improper specifications | Damage to components; Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation |  |  |  |  |
| 1395.0 | P1 | Case | M10613 | Pelican Foam Top | Hold Cassette in Case | Fails to hold cassette in place | Improper specifications | Damage to components; Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1396.0 | P1 | Case | M10614 | Pelican Foam Bottom | Holds Emitter, Puck Box, Tablet, and Charging Cables in Case | Fails to hold device in place | Improper specifications | Damage to components; Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation |  |  |  |  |
| 1397.0 | P1 | Case | M10608 | Lid Foam Half | Holds Cassette in Case | Fails to hold cassette in place | Improper specifications | Damage to components; Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation |  |  |  |  |
| 1398.0 | P1 | Case | M10625 | Velcro Strip | Adheres to case and provides mounting for Computer Sleeve | Failure to maintain integrity of product | Improper specifications | Damage to components; Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | ISTA Test | PRD20.26 | No further planned remediation |  |  |  |  |
| 1399.0 | P1 | Case | M10361 | Pelican Case MedAI Logo | Provides Information to Operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation |  |  |  |  |
| 1399.0 | P1 | Case | M10361 | Pelican Case MedAI Logo | Adheres to case and provides mounting for Computer Sleeve | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Wipe test |  | No further planned remediation |  |  |  |  |
| 1399.0 | P1 | Case | M10361 | Pelican Case MedAI Logo | Adheres to case and provides mounting for Computer Sleeve | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation |  |  |  |  |
| 1400.0 | P1 | Case | M10178 | Label: Standardized GTIN | Bonds surfaces | Fails to hold components together | Sudden disconnect via mechanical damage | Damage other components; Product inoperable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1401.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1402.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1403.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1404.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1405.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1406.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1407.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1408.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1409.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1410.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | PRD20.9 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1411.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1412.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1413.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1414.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1415.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1416.0 | P1 | Case | M10178 | Label: Standardized GTIN | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1417.0 | P1 | Case | M10170 | Label: Pelican Case Ra | Protect outer shell of case from scratches during shipping | Fails to protect primary package | Fails to protect primary package | Minor scuffing to plastic case | Minor Inconvenience | 1.0 | 4.0 | 4.0 | None Needed | N/A | No further planned remediation | 1.0 | 4.0 | 4.0 |  |
| 1418.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Usability Test | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1419.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Illegible | Improper color choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Comply to IEC 60601-2-54 | Usability | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1420.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Detaches from surface | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1421.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Detaches from surface | Improper adhesive | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1422.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1423.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | P00 Equivalent Material (MEMO) | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1424.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1425.0 | MS-10627 | Puck Box with Pucks | M10101 | Puck #1 (5cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1426.0 | MS-10627 | Puck Box with Pucks | M10101 | Puck #1 (5cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1427.0 | MS-10627 | Puck Box with Pucks | M10101 | Puck #1 (5cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1428.0 | MS-10627 | Puck Box with Pucks | M10101 | Puck #1 (5cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1429.0 | MS-10627 | Puck Box with Pucks | M10101 | Puck #1 (5cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1430.0 | MS-10627 | Puck Box with Pucks | M10102 | Puck #2 (6cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1431.0 | MS-10627 | Puck Box with Pucks | M10102 | Puck #2 (6cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1432.0 | MS-10627 | Puck Box with Pucks | M10102 | Puck #2 (6cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1433.0 | MS-10627 | Puck Box with Pucks | M10102 | Puck #2 (6cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1434.0 | MS-10627 | Puck Box with Pucks | M10102 | Puck #2 (6cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1435.0 | MS-10627 | Puck Box with Pucks | M10103 | Puck #3 (7cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1436.0 | MS-10627 | Puck Box with Pucks | M10103 | Puck #3 (7cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1437.0 | MS-10627 | Puck Box with Pucks | M10103 | Puck #3 (7cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1438.0 | MS-10627 | Puck Box with Pucks | M10103 | Puck #3 (7cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1439.0 | MS-10627 | Puck Box with Pucks | M10103 | Puck #3 (7cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1440.0 | MS-10627 | Puck Box with Pucks | M10104 | Puck #4 (8cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1441.0 | MS-10627 | Puck Box with Pucks | M10104 | Puck #4 (8cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1442.0 | MS-10627 | Puck Box with Pucks | M10104 | Puck #4 (8cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1443.0 | MS-10627 | Puck Box with Pucks | M10104 | Puck #4 (8cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1444.0 | MS-10627 | Puck Box with Pucks | M10104 | Puck #4 (8cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1445.0 | MS-10627 | Puck Box with Pucks | M10105 | Puck #5 (9cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1446.0 | MS-10627 | Puck Box with Pucks | M10105 | Puck #5 (9cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1447.0 | MS-10627 | Puck Box with Pucks | M10105 | Puck #5 (9cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1448.0 | MS-10627 | Puck Box with Pucks | M10105 | Puck #5 (9cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1449.0 | MS-10627 | Puck Box with Pucks | M10105 | Puck #5 (9cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1450.0 | MS-10627 | Puck Box with Pucks | M10106 | Puck #6 (10cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1451.0 | MS-10627 | Puck Box with Pucks | M10106 | Puck #6 (10cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1452.0 | MS-10627 | Puck Box with Pucks | M10106 | Puck #6 (10cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1453.0 | MS-10627 | Puck Box with Pucks | M10106 | Puck #6 (10cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1454.0 | MS-10627 | Puck Box with Pucks | M10106 | Puck #6 (10cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1455.0 | MS-10627 | Puck Box with Pucks | M10107 | Puck #7 (11cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1456.0 | MS-10627 | Puck Box with Pucks | M10107 | Puck #7 (11cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1457.0 | MS-10627 | Puck Box with Pucks | M10107 | Puck #7 (11cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1458.0 | MS-10627 | Puck Box with Pucks | M10107 | Puck #7 (11cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1459.0 | MS-10627 | Puck Box with Pucks | M10107 | Puck #7 (11cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1460.0 | MS-10627 | Puck Box with Pucks | M10108 | Puck #8 (12cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1461.0 | MS-10627 | Puck Box with Pucks | M10108 | Puck #8 (12cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1462.0 | MS-10627 | Puck Box with Pucks | M10108 | Puck #8 (12cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1463.0 | MS-10627 | Puck Box with Pucks | M10108 | Puck #8 (12cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1464.0 | MS-10627 | Puck Box with Pucks | M10108 | Puck #8 (12cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1465.0 | MS-10627 | Puck Box with Pucks | M10109 | Puck #9 (13cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1466.0 | MS-10627 | Puck Box with Pucks | M10109 | Puck #9 (13cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1467.0 | MS-10627 | Puck Box with Pucks | M10109 | Puck #9 (13cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1468.0 | MS-10627 | Puck Box with Pucks | M10109 | Puck #9 (13cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1469.0 | MS-10627 | Puck Box with Pucks | M10109 | Puck #9 (13cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1470.0 | MS-10627 | Puck Box with Pucks | M10110 | Puck #10 (14cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1471.0 | MS-10627 | Puck Box with Pucks | M10110 | Puck #10 (14cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1472.0 | MS-10627 | Puck Box with Pucks | M10110 | Puck #10 (14cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1473.0 | MS-10627 | Puck Box with Pucks | M10110 | Puck #10 (14cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1474.0 | MS-10627 | Puck Box with Pucks | M10110 | Puck #10 (14cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1475.0 | MS-10627 | Puck Box with Pucks | M10111 | Puck #11 (15cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1476.0 | MS-10627 | Puck Box with Pucks | M10111 | Puck #11 (15cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1477.0 | MS-10627 | Puck Box with Pucks | M10111 | Puck #11 (15cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1478.0 | MS-10627 | Puck Box with Pucks | M10111 | Puck #11 (15cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1479.0 | MS-10627 | Puck Box with Pucks | M10111 | Puck #11 (15cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1480.0 | MS-10627 | Puck Box with Pucks | M10112 | Puck #12 (16cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1481.0 | MS-10627 | Puck Box with Pucks | M10112 | Puck #12 (16cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1482.0 | MS-10627 | Puck Box with Pucks | M10112 | Puck #12 (16cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1483.0 | MS-10627 | Puck Box with Pucks | M10112 | Puck #12 (16cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1484.0 | MS-10627 | Puck Box with Pucks | M10112 | Puck #12 (16cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1485.0 | MS-10627 | Puck Box with Pucks | M10113 | Puck #13 (17cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1486.0 | MS-10627 | Puck Box with Pucks | M10113 | Puck #13 (17cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1487.0 | MS-10627 | Puck Box with Pucks | M10113 | Puck #13 (17cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1488.0 | MS-10627 | Puck Box with Pucks | M10113 | Puck #13 (17cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1489.0 | MS-10627 | Puck Box with Pucks | M10113 | Puck #13 (17cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1490.0 | MS-10627 | Puck Box with Pucks | M10114 | Puck #14 (18cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1491.0 | MS-10627 | Puck Box with Pucks | M10114 | Puck #14 (18cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1492.0 | MS-10627 | Puck Box with Pucks | M10114 | Puck #14 (18cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1493.0 | MS-10627 | Puck Box with Pucks | M10114 | Puck #14 (18cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1494.0 | MS-10627 | Puck Box with Pucks | M10114 | Puck #14 (18cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1495.0 | MS-10627 | Puck Box with Pucks | M10115 | Puck #15 (19cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1496.0 | MS-10627 | Puck Box with Pucks | M10115 | Puck #15 (19cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1497.0 | MS-10627 | Puck Box with Pucks | M10115 | Puck #15 (19cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1498.0 | MS-10627 | Puck Box with Pucks | M10115 | Puck #15 (19cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1499.0 | MS-10627 | Puck Box with Pucks | M10115 | Puck #15 (19cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1500.0 | MS-10627 | Puck Box with Pucks | M10116 | Puck #16 (20cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1501.0 | MS-10627 | Puck Box with Pucks | M10116 | Puck #16 (20cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1502.0 | MS-10627 | Puck Box with Pucks | M10116 | Puck #16 (20cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1503.0 | MS-10627 | Puck Box with Pucks | M10116 | Puck #16 (20cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1504.0 | MS-10627 | Puck Box with Pucks | M10116 | Puck #16 (20cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1505.0 | MS-10627 | Puck Box with Pucks | M10117 | Puck #17 (21cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1506.0 | MS-10627 | Puck Box with Pucks | M10117 | Puck #17 (21cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1507.0 | MS-10627 | Puck Box with Pucks | M10117 | Puck #17 (21cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1508.0 | MS-10627 | Puck Box with Pucks | M10117 | Puck #17 (21cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1509.0 | MS-10627 | Puck Box with Pucks | M10117 | Puck #17 (21cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1510.0 | MS-10627 | Puck Box with Pucks | M10118 | Puck #18 (22cm@1m) | Further collimates the active beam | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1511.0 | MS-10627 | Puck Box with Pucks | M10118 | Puck #18 (22cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - hole too small | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1512.0 | MS-10627 | Puck Box with Pucks | M10118 | Puck #18 (22cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too little | Improper specifications/geometry - too thick | Improper collimation | Non-diagnositic radiation | 1.0 | 2.0 | 2.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1513.0 | MS-10627 | Puck Box with Pucks | M10118 | Puck #18 (22cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry- hole to large | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1514.0 | MS-10627 | Puck Box with Pucks | M10118 | Puck #18 (22cm@1m) | Further collimates the active beam | Fails to collimate x-ray beam - too high | Improper specifications/geometry - too thin | Improper collimation | Greater x-ray exposure to patient/operator | 4.0 | 2.0 | 8.0 | Puck Verification (Intertek) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 4.0 |  |
| 1515.0 |  | LH Laser ASSY | MS-10094 | E1 LH Laser Harness | Transfer low voltage power to Laser | Insulation worn by friction over time causing electrical short | Strain relief points become disconnected | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Device insulated from operator/patient by enclosure |  |  | 4.0 | 3.0 |  |  |
| 1516.0 |  | LH Laser ASSY | MS-10094 | E1 LH Laser Harness | Transfer low voltage power to Laser | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Product inoperable | Minor Electrical Shock | 4.0 | 3.0 | 12 | Drop TestHalt Test |  |  | 4.0 | 3.0 |  |  |
| 1517.0 | MS-10627 | Puck Box with Pucks | M10469 | Pediatric Filter | Further filters x-ray beam prior to patient | Fails to filter x-ray beam | Improper specifications/geometry - too thin | Improper beam energy leaving emitter | Greater x-ray exposure to patient/operator | 4.0 | 3.0 | 12 | Puck Verification (Intertek) |  |  | 4.0 | 3.0 |  |  |
| 1518.0 | MS-10627 | Puck Box with Pucks | M10626 | MX1 Puck Box | Holds pucks during transport | Mechanical Failure - Box degrades/falls apart | Overstrain during shipping, weakened due to moisture/water | No product effect | User dissatisfaction | 1.0 | 3.0 | 3 | ISTA TestDrop Test |  |  | 1.0 | 3.0 |  |  |
| 1519.0 | MX1 | Top-level assembly | MX1 | Top-level assembly |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1520.0 | MS-10334 | Overshipper Assembly | MS-10334 | Overshipper Assembly | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1521.0 | MS-10334 | Overshipper Assembly | MS-10334 | Overshipper Assembly | Protect outer shell of case from scratches during shipping | Fails to close and lock | Improper locking mechanism | Potential damage to product external | Instrument failure, no results | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1522.0 | MS-10334 | Overshipper Assembly | MS-10334 | Overshipper Assembly | Protects device while in case | Failure to allow proper spacing | Improper specifications -cavities too large | Potential damage to product internal | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1523.0 | C1 | Cassette Main Assy | C1 | Cassette Main Assy | Connects components together | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1524.0 | C1 | Cassette Main Assy | C1 | Cassette Main Assy | Polycarbonate enclosure for cassette | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1525.0 | MS-11089 | Cassette Top Populated | MS-11089 | Cassette Top Populated | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1526.0 | MS-11089 | Cassette Top Populated | MS-11089 | Cassette Top Populated | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1527.0 | MS-11089 | Cassette Top Populated | MS-11089 | Cassette Top Populated | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1528.0 | MS-11089 | Cassette Top Populated | MS-11089 | Cassette Top Populated | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1529.0 | MS-11089 | Cassette Top Populated | MS-11089 | Cassette Top Populated | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1530.0 | MS-11089 | Cassette Top Populated | MS-11089 | Cassette Top Populated | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1531.0 | MS-11089 | Cassette Top Populated | MS-11089 | Cassette Top Populated | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1532.0 | MS-11087 | Cassette Bottom Populated | MS-11087 | Cassette Bottom Populated | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1533.0 | MS-11087 | Cassette Bottom Populated | MS-11087 | Cassette Bottom Populated | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1534.0 | MS-11087 | Cassette Bottom Populated | MS-11087 | Cassette Bottom Populated | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1535.0 | MS-11087 | Cassette Bottom Populated | MS-11087 | Cassette Bottom Populated | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1536.0 | MS-11087 | Cassette Bottom Populated | MS-11087 | Cassette Bottom Populated | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1537.0 | MS-11087 | Cassette Bottom Populated | MS-11087 | Cassette Bottom Populated | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1538.0 | MS-11087 | Cassette Bottom Populated | MS-11087 | Cassette Bottom Populated | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1539.0 | MS-11110 | Cassette Display Assembly | MS-11110 | Cassette Display Assembly | Bracket that holds the antennaes above the isolation board | Fails to stay attached | Improper allignment | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1540.0 | MS-11110 | Cassette Display Assembly | MS-11110 | Cassette Display Assembly | Bracket that holds the antennaes above the isolation board | Display is obscured | Too much pressure applied to screen - breaks | Display not visible to operator | Delayed Procedure | 4.0 | 2.0 | 8.0 | Drop Test | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1541.0 | MS-11091 | Cassette Button Carrier with Inserts | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Internally shorts | Mechanically fault (buttons) | Buttons do not work; device inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | DEMO VVPR - button | VVPR-P01-100 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1542.0 | MS-11091 | Cassette Button Carrier with Inserts | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Improper spacings | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1543.0 | MS-11091 | Cassette Button Carrier with Inserts | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Fails to insulate | Improper material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | 2MOPP | 2MOPP | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1544.0 | MS-11091 | Cassette Button Carrier with Inserts | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Fails to seal | Button pulled out/dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1545.0 | MS-11091 | Cassette Button Carrier with Inserts | MS-11091 | Cassette Button Carrier with Inserts | Turns Cassette ON/OFF | Button surface degradation | Improper material choice | Basic safety compromised-ingress; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Test (60601-1 access testing) | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1546.0 | MS-10384 | Tile Boards and Mounting Bracket | MS-10384 | Tile Boards and Mounting Bracket | Aligns LED tile boards in cassette | Misaligns LEDs | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1547.0 | MS-10384 | Tile Boards and Mounting Bracket | MS-10384 | Tile Boards and Mounting Bracket | Aligns LED tile boards in cassette | Misaligns LEDs | Mechanical damage from external forces | User unable to view LED indicators; tracking failure; device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1548.0 | MS-11113 | Cassette + Inserts and Light Pipes | MS-11113 | Cassette + Inserts and Light Pipes | Holds detector in place | Detector misaligned | Mount screw(s) came off | Field of view offset, xray image not useable | Non-diagnostic exposure | 1.0 | 2.0 | 2.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1549.0 | MS-11139 | Cassette Handle Assembly | MS-11139 | Cassette Handle Assembly | Provides information to operator | Fails to display proper contraindications | Incorrect/unclear information displayed | Device used improperly | Non-diagnostic Procedure | 1.0 | 2.0 | 2.0 | No Planned Action | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1550.0 | E1 | Emitter ASSY | E1 | Emitter ASSY | Polycarbonate enclosure for emitter | Connector mechanical failure | Material failure - Brittle | Parts fall from device | Minor Injury | 4.0 | 2.0 | 8.0 | Drop test | PRD20.4 | No further planned remediation | 4.0 | 2.0 |  |  |
| 1551.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1552.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1553.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1554.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1555.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1556.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1557.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1558.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1559.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1560.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1561.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1562.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1563.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1564.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1565.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1566.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1567.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1568.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1569.0 | MS-10132 | Front Face ASSY | MS-10132 | Front Face ASSY | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1570.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1571.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1572.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1573.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1574.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1575.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1576.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1577.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1578.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1579.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1580.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1581.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1582.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1583.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1584.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1585.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1586.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1587.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1588.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1589.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1590.0 | MS-10134 | Shell R Populated ASSY | MS-10134 | Shell R Populated ASSY | Connects electrical components | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Minor Electrical Shock | 4.0 | 2.0 | 8.0 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1591.0 | MS-10136 | E1 Lower Internal ASSY | MS-10136 | E1 Lower Internal ASSY | Sheet Metal bracket that holds the coil and attachs to the PCB | Frame structural integrity fails | Improper material choice - warps/bends | Intermittent charging | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1592.0 | MS-10141 | Power Cleat ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil misaligned | Improper geometry | Unable to charge wirelessly/slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Charging Verification Test | PRD5.11/5.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1593.0 | MS-10141 | Power Cleat ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil misaligned | Mechanical damage from external forces | Unable to charge wirelessly/slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1594.0 | MS-10141 | Power Cleat ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil disconnected | Poor coil wire routing | Unable to charge wirelessly | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Drop test | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1595.0 | MS-10141 | Power Cleat ASSY | MS-10141 | Power Cleat ASSY | Enclosure face and bracket for Emitter Power Input PCBA and wireless charging receiving coil | Receiver coil inefficient | Excessive spacing from outer surface | Slow charging speed | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Charging Verification Test | PRD5.11/5.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1596.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1597.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1598.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1599.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1600.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1601.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1602.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1603.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1604.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1605.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1606.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1607.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1608.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1609.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1610.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1611.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1612.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1613.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1614.0 | MS-10145 | UB 5035-15, Gasket Applied | MS-10145 | UB 5035-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1615.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Incorrect material choice | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1616.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Structural integrity compromized | Improper geometry | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1617.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Enclosure Damaged - large | Mechanical damage from external forces | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 3.0 | 12.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1618.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Enclosure Damaged - small | Mechanical damage from external forces | Device inoperable - ingress | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1619.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Operator/Patient skin reaction | Non-biocompatible material choice | No effect | Potential for skin irritation | 4.0 | 3.0 | 12.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 3.0 | 12.0 |  |
| 1620.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to maintain clearances | Improper specifications | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1621.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to insulate | Incorrect material choice | Basic safety compromised; still operable | Minor Electrical shock | 4.0 | 2.0 | 8.0 | Polycarbonate material choice | RSK_R169 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1622.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thick | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1623.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Too thin | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1624.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Wrong material | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1625.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too small | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1626.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Width too big | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1627.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper adhesive | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1628.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Incorrect bonding process | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1629.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Improper allignment - between enclosure shells | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1630.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Fails to seal (from ingress) | Adhesive joint - too small | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1631.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Degradation over time | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1632.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Mechanical damage from external forces | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Test | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1633.0 | MS-10144 | UB 60-15, Gasket Applied | MS-10144 | UB 60-15, Gasket Applied | Protects interior of device | Internal parts are subjected to ingress | Shifts out of place/becomes dislodged | Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Ingress testing performed on DV unit - Intertek | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1634.0 | MS-10135 | Fan-Duct ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Monoblock/Jetson Overheat | Fan speed too slow | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1635.0 | MS-10135 | Fan-Duct ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Jetson/Monoblock Overheat | Fan stops | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1636.0 | MS-10135 | Fan-Duct ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Fan Overheat | Debris blocks fan | Product inoperable | Delayed Procedure | 4.0 | 2.0 | 8.0 | Covered fan | RSK_R159 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1637.0 | MS-10135 | Fan-Duct ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Fan stops | Ingress of dust into enclosure | Tube death/Jetson throttle - device inoperable (full servicing required) | Delayed Procedure | 4.0 | 2.0 | 8.0 | Shrouded and covered fan | RSK_R159 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1638.0 | MS-10135 | Fan-Duct ASSY | MS-10135 | Fan-Duct ASSY | Expels heat from heat sink | Biohazard | Contaminates get into device | Dirty interior | Infection | 1.0 | 2.0 | 2.0 | Fans are enclosed | RSK_R159 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1639.0 | MS-10148 | Emitter Main ASSY | MS-10148 | Emitter Main ASSY | Assem that controls power and data within the emitter (motherboard) | Thermistor failure | Mechanical damage from external forces | Product inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Drop Testing | PRD20.4 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1640.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Reaction time of aperture size/rotation change is too slow. | Motor/encoder/electronics can not react fast enough to satisfy operator | No product effect | Moderate Dissatisfaction | 1.0 | 5.0 | 5.0 | Collimator Verification test | PRD3.12 | No further planned remediation | 1.0 | 5.0 | 5.0 |  |
| 1641.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Misalignment of collimator to source | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 4.0 | 4.0 | 16.0 | Collimator Verification test | PRD3.12 | No further planned remediation | 4.0 | 4.0 | 12.0 |  |
| 1642.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Collimater clearances/tolerances | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 4.0 | 4.0 | 16.0 | Collimator Verification test | PRD3.12 | No further planned remediation | 4.0 | 4.0 | 12.0 |  |
| 1643.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Encoder step size insufficient | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 4.0 | 4.0 | 16.0 | Collimator Verification test | PRD3.12 | No further planned remediation | 4.0 | 4.0 | 12.0 |  |
| 1644.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator aperture opening not accurate over required range | Low ambient storage temperature | Loss of radiation protection, device still operable | Greater x-ray exposure to patient. | 4.0 | 2.0 | 8.0 | Verification Testing | PRD3.12 | No further planned remediation | 4.0 | 2.0 | 8.0 |  |
| 1645.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Collimator Jam | Operation outside of specified temperature range | Collimator fails to collimate beam; Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1646.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Motor failure | Operation outside of specified temperature range | Collimator fails to collimate beam; Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1647.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Motor failure | Operation outside of specified temperature range | Slow collimation; device still operable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1648.0 | MS-10008 | Collimator | MS-10008 | Collimator | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Homing failure | Homing LED/sensor failure | Collimator fails to collimate beam; Device inoperable | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1649.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10200 | Collimator - Line Laser ASSY | Motorized collimator that moves Tungsten leaves to restricts the x ray field to the desired size | Radiation | Inadequate input V | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Firmware to actively test for functionalitly with real time diagnostic. | PRD20.4 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1650.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1651.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1652.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1653.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1654.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1655.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1656.0 | MS-10200 | Collimator - Line Laser ASSY | MS-10200 | Collimator - Line Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1657.0 | MS-10149 | Collimator Bracket-Camera ASSY | MS-10149 | Collimator Bracket-Camera ASSY | Assem that contains all necessary sensors to detect and measure the device's physical enviroment | PCB failure | Individual component failure (open/shorts/etc) | Device inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Incoming PCB Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1658.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | Draw heat from one location to another | Jetson/Monoblock Overheat | Improper pipe routing | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1659.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | Draw heat from one location to another | Jetson/Monoblock Overheat | Mechanical damage from external forces | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1660.0 | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | MS-10272 | Monoblock Heat Pipe ASSY, with Hardware | Draw heat from one location to another | Jetson/Monoblock Overheat | Insufficient heat transfer capacity | Tube death/Jetson throttle - device inoperable (full servicing required) | Instrument failure, no results | 1.0 | 2.0 | 2.0 | Thermal monitoring of monoblock/jetson | PRD2.3 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1661.0 | MS-10222 | RH Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1662.0 | MS-10222 | RH Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1663.0 | MS-10222 | RH Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1664.0 | MS-10222 | RH Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1665.0 | MS-10222 | RH Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1666.0 | MS-10222 | RH Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1667.0 | MS-10222 | RH Laser ASSY | MS-10222 | RH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1668.0 | MS-10221 | LH Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Incorrect geometry | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | Incoming Inspection | QSP-014 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1669.0 | MS-10221 | LH Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Crosshair misaligned from x-ray axis | Loose fit of lasers in mount causing movement | Product operable, may result in misaligned image | Non diagnostic exposure | 1.0 | 3.0 | 3.0 | ISTA Testing | PRD20.26 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1670.0 | MS-10221 | LH Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Power supply malfunction | Vcc exceeds 3.3V | OvercurrentMay disable laser guidance but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1671.0 | MS-10221 | LH Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Control signal open | Loose connection to connector | Laser does not turn on when activatedLaser guidance disables but system functional; Operator can take x-ray under interlock | Operator Dissatisfaction | 1.0 | 3.0 | 3.0 | Locking connectors | RSK_R196 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1672.0 | MS-10221 | LH Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Improper specifications/geometry | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1673.0 | MS-10221 | LH Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Incorrect material choice | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1674.0 | MS-10221 | LH Laser ASSY | MS-10221 | LH Laser ASSY | Indicate x-ray axis | Incorrect placement/alignment | Misalligned (stackup error) | Incorrect beam alignment shown; device still operable | Non diagnostic radiation | 1.0 | 2.0 | 2.0 | Viewfinder to show beam alignment | PRD3.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1675.0 | MS-10030 | Drive ASSY | MS-10030 | Drive ASSY | Motopr and input pulley | No collimation movement | Loose Drive Pulley set screws | Product inoperable | Instrument failure, no results | 1.0 | 3.0 | 3.0 | Verification Testing | PRD3.12 | No further planned remediation | 1.0 | 3.0 | 3.0 |  |
| 1676.0 | H1 | Wired Charger | H1 | Wired Charger | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label information | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1677.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label informatiom | Minor Dissatisfaction or Instrument failure, no results | 1.0 | 2.0 | 2.0 | Validation of cleaning method | PRD13.13 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1678.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Protect outer shell of case from scratches during shipping | Fails to close and lock | Improper locking mechanism | Potential damage to product external | Instrument failure, no results | 1.0 | 2.0 | 2.0 | None Needed | N/A | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1679.0 | MS-10334 | Puck Box with Pucks | MS-10334 | Puck Box with Pucks | Protects device while in case | Failure to allow proper spacing | Improper specifications -cavities too large | Potential damage to product internal | Instrument failure, no results | 1.0 | 2.0 | 2.0 | ISTA Test | PRD20.26 | No further planned remediation | 1.0 | 2.0 | 2.0 |  |
| 1680.0 | MS-10627 | Puck Box with Pucks | MS-10627 | Puck Box with Pucks | Holds pucks during transport | Mechanical Failure - Box degrades/falls apart | Overstrain during shipping, weakened due to moisture/water | Pucks are loose and could damage devices in case. | Instrument failure, no results | 1.0 | 3.0 | 3 | ISTA TestDrop Test | PRD20.26PRD20.4 | No further planned remediation | 1.0 | 3.0 | 2.0 |  |

### Table 14
| Hazard List |  |  |
| --- | --- | --- |
| Acoustic Energy | Hazard relating to sound; damage to hearing |  |
| Allergen |  |  |
| Bacteria |  |  |
| Chemicals | Chemicals coming from device (battery), chemicals used on device (cleaning) causing degradation |  |
| Cold | Low temperature in environment |  |
| Cytotoxicity |  |  |
| Data Access | Loss of PHI --> no device/patient harm --> inconvenience |  |
| Data Integrity | Loss of PHI --> no device/patient harm --> inconvenience |  |
| Data Transfer | Loss of PHI --> no device/patient harm --> inconvenience |  |
| Electric Fields (Emissions) | Air electricity (wiggly waves) |  |
| Sensitization |  |  |
| Conducted Electricity | Physical zappy boiz |  |
| Electromagnetic Conductance | Magnetic fields created by electricity |  |
| Environmental Impact | ? |  |
| Expected Life- improper disposal | Vote to Delete - Taylor--> Environmental Impact? |  |
| Explosion | Things explode |  |
| Falling | Person falls or trips (Device falling is impact) |  |
| Fire | Flames and smoke |  |
| Heat | Device produces heat; Device is in hot environment |  |
| Humidity | Device is in environment with high or low humidity |  |
| Impact | Device hits person |  |
| Ionizing Radiation | Radiation dose to person |  |
| Irritation or intracutaneous reactivity |  |  |
| Loss of Function | Device fails to work |  |
| Magnetic Fields | Magnets |  |
| Mechanical Force |  |  |
| Mis-representation of results | Exam Results -> Mis-representation. Catch all for incorrect clinical dataExam is providing wrong or incomplete information - patient laterality, patient orientation, image labeling |  |
| Muscle or Joint Strain |  |  |
| Non-Ionizing Radiation | Laser, IR, UV, RBG LED |  |
| Pressure | Device is in environment with high or low pressure |  |
| Shearing or Cutting | Person is cut by device |  |
| Toxins |  |  |
| Vibration |  |  |
| Viruses |  |  |
| Potential effects on image quality due to radiation scattered in the patient to the detector |  |  |
| Cause Categories |  |  |
| Use Errors | Error caused by incorrect use of the device, no design failure |  |
| Inherent Risks | Inherent risk to the use of the device; no design failure; no use failure |  |
| Use Environment | Natural factors that impact normal use of the device; ie. temp, pressure, movement in normal use. Includes impact to environment ie sound |  |
| Transport and Storage Environment | Natural factors that impact the device in transportation; ie. temp, pressure, vibration |  |
| Design Failure - Hardware | Failure of device in normal use for hardware; ie. gaps, sizing issues, weight |  |
| Software Error | Failure of device in normal use for software; ie. bugs |  |
| Lifetime | Aging, degradation |  |
| Biocompatibility | Composition of device; ISO 10993 |  |
| Interoperability | Connectivity between parts of the device |  |
| Compatibility | Device able to be used with specified agents/items (ie. chemicals, sterile covers, etc.) |  |
| Bad UI | UI not intuitive; ie. red = good and green = bad |  |
| Instructions Design | Instruction provided to operator is not sufficient |  |
| Electromagnetic Forces | magnets |  |
| Electrical Failure | Shorts/opens leading to hazard |  |
| Storage Environment | Natural factors that impact the device in storage |  |
| Didn't use these Hazards |  |  |
| EMI to battery |  |  |
| Potential effects on image quality due to radiation scattered in the Patient to the Detector |  |  |
| Vibration |  |  |
| Critical Performance |  |  |
| Conducted Leakage Current |  |  |
| Static Discharge |  |  |
| Expected Life- improper disposal |  |  |
| Cold |  |  |
| Pressure |  |  |
| Humidity |  |  |
| Light |  |  |
| Particles Ingress |  |  |
| Fluids Ingress |  |  |
| Maintenance |  |  |
| Wear/Repeated Use |  |  |
| Magnetic Fields |  |  |
| Exam Results |  |  |
| Image Quality |  |  |
| Image Orientation |  |  |
| Patient Information |  |  |

### Table 15
| RISK BENEFIT ANALYSIS : Risk Benefit Analysis (for any residual risks greater than Broadly Acceptable) |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Risk Benefit ID | RiskID | HAZARD | CAUSE | HAZARDOUS SITUATION | HARM | Standard Ref | Residual Risk Evaluation |  |  |  | RISK BENEFITS ANALYSIS |
|  |  |  |  |  |  |  | S | O | SxP | RESIDUAL RISK LEVEL |  |
| RB_R2 | R0230 | Conducted Electricity | Operator attempts to disassemble device to complete unauthorized service | Operator contacts live voltages inside the Emitter or Cassette, voltage shocks the Operator or Patient | Cardiac ArrestRespiratory ArrestSevere Burn to Tissues and OrgansMuscle SpasmsSeizureDeath | IEC 60601-1 | 14.0 | 1.0 | 14.0 | Moderate | This risk is acceptable and has been reduced as far as possible. The benefits of mobile x-ray equipment outweighs this potential risk. The device does not pose any greater risk than existing electronic systems that utilize an AC connection. |
| RB_R3 | R0293 | Conducted Electricity | Operator uses device in low ambient temperature | Cold temperature causes the X-ray tube window to crack, High Voltage arcs out of Emitter | Cardiac ArrestRespiratory ArrestSevere Burn to Tissues and OrgansMuscle SpasmsSeizureDeath | IEC 60601-1 | 14.0 | 1.0 | 14.0 | Moderate | This risk is acceptable and has been reduced as far as possible. The benefits of mobile x-ray equipment outweighs this potential risk. The device is highly unlikely to impede administering emergency CPR on a patient if required. The temperature required for failure is very unlikely to be reached in most use environments. |
| RB_R4 | R0296 | Conducted Electricity | Operator uses device in low ambient temperature | High Voltage Circuit insulation or isolation breaks down with cold temperature, High Voltage arcs out of Emitter | Cardiac ArrestRespiratory ArrestSevere Burn to Tissues and OrgansMuscle SpasmsSeizureDeath | IEC 60601-1 | 14.0 | 1.0 | 14.0 | Moderate | This risk is acceptable and has been reduced as far as possible. The benefits of mobile x-ray equipment outweighs this potential risk. The device is highly unlikely to impede administering emergency CPR on a patient if required. The temperature required for failure is very unlikely to be reached in most use environments. |

### Table 16
| Severity Scoring |  |  | HIDE THIS COLUMN | HIDE THIS COLUMN |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Harms |  |  |  |  |  | Cybersecurity Effects |  |  |  |
| Harms | Severity | Definitions and Notes |  |  |  | Possible Effects of the Hazard/Failure | Severity | NOTES |  |
| Death | 14.0 | Death of Operator/Patient directly due to the device (ie. Severe electric shock, explosion) |  |  |  | Major Electrical Discharge | 14.0 | Electrical effect that results in compromise of device functionality with potential adverse patient safety impact and compromises other connected medical devices. |  |
| Major Injury | 10.0 | Permanent damage that may cause death or disability (ie. glaucoma, cancer, etc.) |  |  |  | Injury | 10.0 | Any adverse health and/or safety effect on the patient and/or operator as a direct result of the compromise in device functionality |  |
| Major Electrical shock | 10.0 | Causes organ damage |  |  |  | Greater x-ray exposure to patient/operator | 10.0 | Excess radiation, not within planned limits to the patient and/or operatorIncludes: Incorrect SID/field projection |  |
| Major Burn | 10.0 | Third degree burn; A major burn is defined as a burn covering 25% or more of total body surface area, but any injury over more than 10% should be treated similarly. example.com/example.com/ |  |  |  | Compromises other device(s) (security) | 7.0 | Compromises other devices or networks to security threats |  |
| Major Reaction | 10.0 | Skin reactions (sensitization, allergens, etc.) requiring skin grafts, hospitalization, or surgical intervention |  |  |  | Compromises other device(s) (functionality) | 7.0 | Compromises other devices functionality with no patient harm |  |
| Major Infection | 10.0 | Infection causing amputation or hospitalization |  |  |  | Compromise of device functionality | 7.0 | Results in compromise of device functionality, unable to perform the intended use. |  |
| Uncontrolled Radiation | 7.0 | Unknown Radiation Exposure or radiation emitted outside of dose specfications due to malfunctioning device; includes risks that increase operator's odds for deterministic and stochastics effect |  |  |  | Compromise of device security | 7.0 | Compromises device or networks to security threats |  |
| Moderate Electrical Shock | 7.0 | Causes muscle spasms |  |  |  | Instrument Failure, no results | 7.0 | Device is unable to be used |  |
| Moderate Injury | 7.0 | Injury requiring medical intervention, but no lasting effects (large cut requiring stitches, bone damage, etc.) |  |  |  | Data Loss | 4.0 | Loss of data (medical or personal) availability or integrity |  |
| Misdiagnosis | 7.0 | Imaging is incorrect leading to improper procedure performed or image processing not showing fracture; poor image quality real time use causes operator to make error during sensitive procedure |  |  |  | Data Error | 4.0 | Mislabeling, misnumbering, wrong image displayedIncludes: Incorrect PACS Studies, Display incorrect image(s) |  |
| Moderate Reaction | 7.0 | Skin reactions (sensitization, allergens, etc.) requiring medical treatment or attention |  |  |  | PHI Harvesting | 4.0 | Unauthorized release of PHI |  |
| Moderate Infection | 7.0 | Infection requiring antibiotic or medical treatment or attention |  |  |  | Compromised PHI data | 4.0 | Compromised data violating security rules |  |
| Moderate Burn | 7.0 | Second Degree burn |  |  |  | Inconvenience | 1.0 | Inconvenience to the operator/patient.Includes: Increased procedure time, premature sleep/idle mode |  |
| Moderate Fire | 7.0 | Fire that spreads to environment |  |  |  |  |  |  |  |
| Minor Electrical Shock | 4.0 | Causes small pain and/or tingling sensation |  |  |  |  |  |  |  |
| Equipment Interferance | 4.0 | Damage to a facility's or user's equipment other than the MedAI-supplied systems |  |  |  |  |  |  |  |
| Minor Reaction | 4.0 | Skin reactions (sensitization, allergens, etc.) requiring no medical intervention |  |  |  |  |  |  |  |
| Minor Infection | 4.0 | Infection requiring no medical intervention |  |  |  |  |  |  |  |
| Minor Fire | 4.0 | Smoking surface, controlled to device |  |  |  |  |  |  |  |
| Delay of Procedure | 4.0 | Device stops working / cannot be usedError or failure occurs during use in a sensitive procedure. Error or failure causes a time-sensitive procedure to take significantly (>30min) longer than anticipated, or be rescheduled. |  |  |  |  |  |  |  |
| Minor Injury | 4.0 | Injury requiring no medical intervention (small cut, bruise, etc.) |  |  |  |  |  |  |  |
| Minor Burn | 4.0 | First Degree burn; radiation burns |  |  |  |  |  |  |  |
| Non-Diagnostic Exposure | 1.0 | Increased number or unnecessary exposures to patient (within set intensity range) - caused by lower than required settings for patient anatomy/ Uncontrolled location causing dose to be higher (absorbed dose)/ setting DDR/radiographic mode over image mode |  |  |  |  |  |  |  |
| Non-ALARA Exposure | 1.0 | Does not totally minimize exposure level (higher radiation than minimum achievable radiation level for intended exposure)- image obtained still usable |  |  |  |  |  |  |  |
| Operator Inconvenience | 1.0 | Interruption in operator workflow, but system still works (ie, reboot, slow image processing, operator mistakes); system operable within 30min |  |  |  |  |  |  |  |
| Operator Dissatisfaction | 1.0 | Parts do not fail, operator not affected (ie. spelling errors, colors) or operator has concerns (ie. patient cable is too short and makes using the emitter uncomfortable)Failure that does not affect workflow |  |  |  |  |  |  |  |
|  |  |  | HIDE THIS COLUMN | HIDE THIS COLUMN |  |  |  |  |  |
| Negligible Radiation Tissue Reaction | 1.0 | No observed effect | < 1000 mGy |  |  |  |  |  |  |
| Minor Radiation Tissue Reaction | 4.0 | Minor epilation and/or transient erythema- full recovery less than 12 months | 1000 - 5000 mGy |  |  |  |  |  |  |
| Moderate Radiation Tissue Reaction | 7.0 | Erythema, desquamation, and the possibility of ulceration - full recovery possibly greater than 12 months | 5000 - 15000 mGy |  |  |  |  |  |  |
| Major Radiation Tissue Reaction | 10.0 | Edema and acute ulceration - persistent wound - surgical repair likely required | 15000 - 20000 mGy |  |  |  |  |  |  |
| Catastrophic Radiation Tissue Reaction | 14.0 | Necrosis of soft tissue - Significant wounds and chance of death if necrosis occurs in sensitive organs | > 20000 mGy |  |  |  |  |  |  |
| Negligible Radiation Stochastic Harm | 1.0 | Marginal increase above the natural background (no noticeable increase in stochastic effects)- little evidence of any non-cancer disease risk | < 1 mSv | < 69 mGy to Adult Extremity< 20 mGy to Adult Core< 23 mG to Pediatric Extremity< 1 mGy to Pediatric Core |  |  |  |  |  |
| Minor Radiation Stochastic Harm | 4.0 | Low increase in risk of stochastic effects | 1 - 20 mSv | < 1379 mGy to Adult Extremity< 400 mGy to Adult Core< 460 mG to Pediatric Extremity< 20 mGy to Pediatric Core |  |  |  |  |  |
| Moderate Radiation Stochastic Harm | 7.0 | Moderate increase in riskm of stochastic effects | 20 - 100 mSv | < 6897 mGy to Adult Extremity< 2000 mGy to Adult Core< 2299 mG to Pediatric Extremity < 100 mGy to Pediatric Core |  |  |  |  |  |
| Major Radiation Stochastic Harm | 10.0 | Significant risk of stochastic effects including cancer | 100 - 1000 mSv | < 68966 mGy to Adult Extremity< 20000 mGy to Adult Core< 22989 mG to Pediatric Extremity< 1000 mGy to Pediatric Core |  |  |  |  |  |
| Catastrophic Radiation Stochastic Harm | 14.0 | Approximate statistical death in <40 years | > 1,000 mSv | > 68966 mGy to Adult Extremity> 20000 mGy to Adult Core> 22989 mG to Pediatric Extremity> 1000 mGy to Pediatric Core |  |  |  |  |  |

### Table 17
|  | Radiation Harms |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Severity Score | Name | Description | Radiation Level | Absorbed Extremity Dose (10%) | Adult Stochastic Level(Percent increase in carcinogenesis per 1000 mSv) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1.0 | Negligible Radiation Harm | Low Risk: Within reasonable dose for Normal Radiation Exposure for Imaging; within limits of radiation dose in occupational workers. Typical dose for most imaging types within MedAI use cases, usually radiation risk is not considered when imaging is ordered | < 50 mGy | < 5mSv | < 3% |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 4.0 | Minor Radiation Harm | Mild Risk: No notable immediate effects, but dose greater than standard limits for radiation dose in occupational workers. Doctors perform risk benefit before pursuing this imaging type; dose still within average imaging parameters (fluoroscopy) | 50 - 499 mGy | 5 - 50 mSv | 3-5% |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 7.0 | Moderate Radiation Harm | Short term disability/injury: Temporary sterility, danger to fetus in utero, opacities in eye, reduction of red blood cells | 500 - 1,999 mGy | 50 - 199 mSv | 5-9% |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 10.0 | Major Radiation Harm | Long term disability/injury: Permanent sterility, cataract formation in eye, skin death and scarring, gastrointestinal mucosa lining loss | 2,000 - 9,999 mGy | 200  - 999 mSv | 9-20% |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 14.0 | Catastrophic Radiation Harm | Potential for Death | > 10,000 mGy | > 1000 mSv | > 20 % |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1.0 | Negligible Deterministic Effects | For Adult Head/Torso, mGy > 0For Adult Extremities, mGy > 0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 4.0 | Minor Determinstic Effects | For Head/Torso Exposure, mGy > 50For Extremities Exposure, mGy > 50 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 7.0 | Moderate Determinstic Effects | For Head/Torso Exposure, mGy > 100For Extremities Exposure, mGy > 1,000 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 10.0 | Major Determinstic Effects | For Head/Torso Exposure, mGy > 2,000For Extremities Exposure, mGy > 5,000 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 14.0 | Catastrophic Determinstic Effects | For Head/Torso Exposure, mGy > 10,000 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1.0 | Negligible Radiation Harm | For Adult Head/Torso, <50 mGyFor Adult Extremities, <50 mGy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 4.0 | Minor Radiation Harm | For Head/Torso Exposure, 50 - 100 mGyFor Extremities Exposure, mGy 50 - 100 mGy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 7.0 | Moderate Radiation Harm | For Head/Torso Exposure, 101 - 2,000 mGyFor Extremities Exposure, mGy > 1,000 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 10.0 | Major Radiation Harm | For Head/Torso Exposure, 2,001 - 10,000 mGyFor Extremities Exposure, 5,001 - 10,000 mGy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 14.0 | Catastrophic Radiation Harm | For Head/Torso Exposure, mGy > 10,000 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | Deterministic Notes |  | Reference |  | MX1 measurement Data @ SSD of 10cm for one full pulse |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Deterministic - Head / Torso | Proposed Name | mGy |  |  |  | Min (mGy) | Max (mGy) |  |  | Mode | Tube Voltage (kV) | mAs | mGy | Rate (uGy/s) | Rate (mGy/min) | Filter mGy | Filter uGy/s | Filter Rate (mGy/min) |  |  |  |  |  |  |  |  |  |
| 1.0 | Low Risk - Within reasonable dose for Normal Radiation Exposure for Imaging; within limits of radiation dose in occupational workers | Negligible Deterministic Effects | <50 |  |  |  | - | 0.01 | mGy / day naturally occuring |  | DDR | 40.0 | 0.04 | 4.3473425 | 223.72975 | 13.423785 | 1.48732 | 76.532 | 4.59192 |  |  |  |  |  |  |  |  |  |
| 4.0 | Mild Risk - No notable immediate effects, but dose greater than standard limits for radiation dose in occupational workers | Minor Determinstic Effects | 50 - 99 |  |  |  | 0.0 | 0.030000000000000002 | Relative Radiation Dose Peds Sev - 1 |  | DDR | 50.0 | 0.04 | 8.43296 | 433.92199999999997 | 26.03532 | 3.4881625 | 179.14624999999998 | 10.748775 |  |  |  |  |  |  |  |  |  |
| 7.0 | Short term disability/injury: Temporary sterility, danger to fetus in utero, opacities in eye, reduction of red blood cells | Moderate Determinstic Effects | 100 - 1,999 |  |  |  | 0.0 | 0.08 | Average dose in neonates (inpatient) |  | DDR | 60.0 | 0.04 | 13.131375 | 675.4309999999999 | 40.52586 | 6.070215 | 311.904 | 18.71424 |  |  |  |  |  |  |  |  |  |
| 10.0 | Long term disability/injury: Permanent sterility, cataract formation in eye, skin death and scarring, gastrointestinal mucosa lining loss | Major Determinstic Effects | 2,000 - 10,000 |  |  |  | 0.0 | 0.1 | Relative Radiation Dose Sev - 1 |  | DDR | 70.0 | 0.04 | 16.5338 | 850.4257499999999 | 51.025545 | 9.575524999999999 | 492.31374999999997 | 29.538825 |  |  |  |  |  |  |  |  |  |
| 14.0 | Potential for Death | Catastrophic Determinstic Effects | >10,000 |  |  |  | 0.0 | 100.0 | Dangerous for pregnancy |  | DDR | 80.0 | 0.04 | 22.382 | 1150.6875 | 69.04125 | 13.808250000000001 | 70.5755 | 4.23453 |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 0.00019999999999999998 | 0.1 | Average Effective Dose - Extremity |  | DDR | 40.0 | 0.08 | 8.6125575 | 442.85675 | 26.571405 | 2.983665 | 153.33475 | 9.200085 |  |  |  |  |  |  |  |  |  |
|  | Deterministic - Extremity |  |  |  |  |  | 0.007 | 0.24000000000000002 | Average Effective Dose - Chest X-ray PA / LAT |  | DDR | 50.0 | 0.08 | 16.8226 | 865.3169999999999 | 51.91902 | 7.287687499999999 | 374.53749999999997 | 22.47225 |  |  |  |  |  |  |  |  |  |
| 1.0 | Low Risk - Within reasonable dose for Normal Radiation Exposure for Imaging; within limits of radiation dose in occupational workers | Negligible Deterministic Effects | <50 |  |  |  | 0.030000000000000002 | 0.3 | Relative Radiation Dose Peds Sev - 2 |  | DDR | 60.0 | 0.08 | 25.630999999999997 | 1317.6499999999999 | 79.059 | 12.887699999999999 | 662.074 | 39.72444 |  |  |  |  |  |  |  |  |  |
| 4.0 | Mild Risk - No notable immediate effects, but dose greater than standard limits for radiation dose in occupational workers | Minor Determinstic Effects | 50 - 999 |  |  |  | 0.04 | 1.2 | Average Effective Dose - Abdomen / Pelvis |  | DDR | 70.0 | 0.08 | 34.99895 | 1801.3899999999999 | 108.0834 | 19.755724999999998 | 1015.3125 | 60.91875 |  |  |  |  |  |  |  |  |  |
| 7.0 | Short term disability/injury: Radiation sickness, radiation burns, hair loss | Moderate Determinstic Effects | 1,000 - 5,000 |  |  |  | - | 0.06666666667 | MedAI MAX mGy per shot |  | DDR | 80.0 | 0.08 | 46.15385 | 2375.38 | 142.5228 | 27.4721 | 1411.51 | 84.6906 |  |  |  |  |  |  |  |  |  |
| 10.0 | Long term disability/injury: skin death and scarring | Major Determinstic Effects | > 5,000 |  |  |  | 0.060000000000000005 | - | Radiography - Pediatric PA chest (12.5 cm), without grid |  | Fluoro | 40.0 | 0.04 | 3.8988 | 200.53549999999998 | 12.03213 | 1.6109624999999999 | 82.93975 | 4.976385 |  |  |  |  |  |  |  |  |  |
| 14.0 | Potential for Death | Catastrophic Determinstic Effects | ????? |  |  |  | 0.1 | 0.6 | Average Effective Dose - Mammography |  | Fluoro | 50.0 | 0.04 | 7.6071725 | 391.324 | 23.47944 | 3.857285 | 198.27925 | 11.896755 |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 0.1 | 1.0 | Relative Radiation Dose Sev - 2 |  | Fluoro | 60.0 | 0.04 | 11.813725 | 607.29225 | 36.437535 | 6.8111675 | 350.35049999999995 | 21.02103 |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 0.12000000000000001 | 0.0 | Radiography - Pediatric PA chest (12.5 cm), with grid |  | Fluoro | 64.0 | 0.04 | 13.66385 | 702.6865 | 42.16119 | 8.086400000000001 | 415.872 | 24.95232 |  |  |  |  |  |  |  |  |  |
|  | Reference Research Paper |  |  |  |  |  | 0.15 | 0.0 | Radiography - Adult PA chest (23 cm), with grid ~2-12 days of normal equivalent background radiation |  | Fluoro | 40.0 | 0.08 | 8.102644999999999 | 416.50374999999997 | 24.990225 | 3.2372675 | 166.51125 | 9.990675 |  |  |  |  |  |  |  |  |  |
|  | Stochastic - Operator/Peds | 15% per 1 Gy |  |  |  |  | 0.3 | 3.0 | Relative Radiation Dose Peds Sev - 3 |  | Fluoro | 50.0 | 0.08 | 15.9201 | 819.19925 | 49.151955 | 8.0078825 | 411.81075 | 24.708645 |  |  |  |  |  |  |  |  |  |
| 1.0 | Minimal risk - Typical dose for most imaging types within MedAI use cases, usually radiation risk is not considered when imaging is ordered | Negligible Stochastic Effects | < 10 mGy< 0.15% |  |  |  | 0.5 | 1.8 | Average Effective Dose - Thoracic / Lumbar Spine |  | Fluoro | 60.0 | 0.08 | 25.143649999999997 | 1293.2825 | 77.59695 | 14.024849999999999 | 721.36825 | 43.282095 |  |  |  |  |  |  |  |  |  |
| 4.0 | Mild Risk - Doctors perform risk benefit before pursuing this imaging type; dose still within average imaging parameters (fluoroscopy) | Minor Stochastic Effects | 10 - 30 mGy0.15% - 0.45% |  |  |  | 0.7 | 3.7 | Average Effective Dose - IVU |  | Fluoro | 64.0 | 0.08 | 29.096600000000002 | 1497.2475 | 89.83485 | 16.8226 | 865.1365 | 51.90819 |  |  |  |  |  |  |  |  |  |
| 7.0 |  | Moderate Stochastic Effects |  |  |  |  | 0.8 | 19.599999999999998 | IR - Head/Neck angiography |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 10.0 |  | Major Stochastic Effects |  |  |  |  | 1.0 | 0.0 | Limit for general public (NRC, member of the public) |  | MAXIMUM |  |  | 46.15385 |  | 142.5228 | 27.4721 |  | 84.6906 |  |  |  |  |  |  |  |  |  |
| 14.0 | N/A - MEMO explaining system would die before permitting this amount of radiationNote: We should still define what this value is | Catastrophic Stochastic Effects |  |  |  |  | 1.0 | 10.0 | Relative Radiation Dose Sev - 3 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 1.5 | 0.0 | Fluoroscopy - Adult digital fluorographic PA abdomen, without contrast, with grid |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Stochastic - Patient | 9% per 1 Gy |  |  |  |  | - | 1.572 | MedAI MAX Scatter mGy/Hr |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1.0 | Minimal risk - Typical dose for most imaging types within MedAI use cases, usually radiation risk is not considered when imaging is ordered | Negligible Stochastic Effects | < 30 mGy< 0.27% |  |  |  | 1.5 | 12.0 | Average Effective Dose - Upper GI w/fluoroscopy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 4.0 | Mild Risk - Doctors perform risk benefit before pursuing this imaging type; dose still within average imaging parameters (fluoroscopy) | Minor Stochastic Effects | 30 - 100 mGy0.27% - 0.9% |  |  |  | 2.0 | 15.8 | IR - Coronary angiography (diagnostic) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 7.0 |  | Moderate Stochastic Effects |  |  |  |  | 2.0 | 18.0 | Average Effective Dose - Barium enema w/fluoroscopy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 10.0 |  | Major Stochastic Effects |  |  |  |  | 2.0 | 18.0 | IR - TIPPS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 14.0 | N/A - MEMO explaining system would die before permitting this amount of radiationNote: We should still define what this value is | Catastrophic Stochastic Effects |  |  |  |  | 3.0 | 10.0 | Relative Radiation Dose Peds Sev - 4 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 3.4 | - | Radiography - Adult AP abdomen (22 cm) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 3.9 | - | Fluoroscopy - Adult film fluorographic PA abdomen, without contrast, with grid |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | mGy | Peds |  | Adults |  | 4.2 | - | Radiography - Adult AP lumbosacral spine (22 cm) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | 0.0 | 0.0 |  | 0.0 |  | 6.8999999999999995 | 57.0 | IR - Coronary angioplasty, stent placement, RF ablation |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Sev 7 - Determinisitc - upper limit | 1000.0 | 15.0 |  | 9.0 |  | 9.9 | - | Fluoroscopy - Adult digital fluorographic PA abdomen, with contrast, with grid |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Worst Case X-ray | 46.15385 | 0.69230775 |  | 0.41538465 |  | 10.0 | 30.0 | Relative Radiation Dose Peds Sev - 5 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Worst Case Scatter/Hr | 1.572 | 0.02358 |  | 0.014148 |  | 10.0 | 30.0 | Relative Radiation Dose Sev - 4 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Sev 7 - Deterministic - lower limit | 100.0 | 1.5 |  | 0.9 |  | 15.0 | - | Limit for occupational Radiation Worker - lens of eye |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | 50.0 | 0.75 |  | 0.45 |  | 27.5 | - | Fluoroscopy - Adult film fluorographic PA abdomen, with contrast, with grid |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | 13.5 |  | 30.0 | 100.0 | Relative Radiation Dose Sev - 5 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 50.0 | - | Limit for Raidation Worker (NRC, "occupationally" exposed) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 54.0 | - | Fluoroscopy - Adult upper GI, without oral contrast media, with grid |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 80.0 | - | Fluoroscopy - Adult upper GI, with oral contrast media, with grid |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 150.0 | - | Testes - Temporary sterility - 3-9 weeks |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 500.0 | - | Bone Marrow - Reduction of blood cell production - 1-2 months |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 500.0 | - | Limit for occupational Radiation Worker - Hands/feet |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 500.0 | - | Limit for occupational Radiation Worker - Skin |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 500.0 | 2000.0 | Lens of Eye - Detectable opacities - > 1 year |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 2500.0 | 6000.0 | Ovaries - Permanent sterility - < 1 week |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 3000.0 | 6000.0 | Skin - Skin reddening - 1–4 weeks |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 3500.0 | 6000.0 | Testes - Permanent sterility - 3 weeks |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 4000.0 | - | Skin - Temporary hair loss - 2-3 weeks |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 5000.0 | - | Lens of Eye - Cataract formation - > 1 year |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 5000.0 | 10000.0 | Skin - Skin death and scarring - 1-4 weeks |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | 6000.0 | - | Gastrointestinal - Mucosa lining loss - 6-9 days |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 18
| Reference Documents |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| QSP-019 Risk Management |  |  |  |  |  |  |  |  |  |  |
| WI-001-Risk Analysis & Risk Policy Activities |  |  |  |  |  |  |  |  |  |  |
| A. Risk Decision Matrix - (Risk Scoring and Assessment) |  |  |  |  |  |  |  |  |  |  |
|  |  | Severity |  |  |  |  |  |  |  |  |
|  |  | 1.0 | 4.0 | 7.0 | 10.0 | 14.0 |  |  |  |  |
| Occurrence | 1.0 | 1.0 | 4.0 | 7.0 | 10.0 | 14.0 |  |  |  |  |
|  | 2.0 | 2.0 | 8.0 | 14.0 | 20.0 | 28.0 |  |  |  |  |
|  | 3.0 | 3.0 | 12.0 | 21.0 | 30.0 | 42.0 |  |  |  |  |
|  | 4.0 | 4.0 | 16.0 | 28.0 | 40.0 | 56.0 |  |  |  |  |
|  | 5.0 | 5.0 | 20.0 | 35.0 | 50.0 | 70.0 |  |  |  |  |
| Final P Score/Occurence |  |  |  |  |  |  |  |  |  |  |
|  | P1 |  |  |  |  |  |  |  |  |  |
|  |  | 1.0 | 2.0 | 3.0 | 4.0 | 5.0 |  |  |  |  |
| P2 | 1.0 | 1.0 | 1.0 | 2.0 | 2.0 | 2.0 |  |  |  |  |
|  | 2.0 | 1.0 | 2.0 | 2.0 | 3.0 | 3.0 |  |  |  |  |
|  | 3.0 | 2.0 | 2.0 | 3.0 | 4.0 | 4.0 |  |  |  |  |
|  | 4.0 | 2.0 | 3.0 | 4.0 | 4.0 | 5.0 |  |  |  |  |
|  | 5.0 | 2.0 | 3.0 | 4.0 | 5.0 | 5.0 |  |  |  |  |
|  |  |  | P1 |  |  |  |  |  |  |  |
| P2 |  | 1.0 | 2.0 | 3.0 | 4.0 | 5.0 |  |  |  |  |
|  | 1.0 | 1 | 2 | 2 | 2 | 3 |  |  |  |  |
|  | 2.0 | 1 | 2 | 3 | 3 | 4 |  |  |  |  |
|  | 3.0 | 2 | 2 | 3 | 4 | 4 |  |  |  |  |
|  | 4.0 | 2 | 3 | 3 | 4 | 5 |  |  |  |  |
|  | 5.0 | 3 | 3 | 4 | 4 | 5 |  |  |  |  |
|  |  | 1 | 2 | 3 | 4 | 5 |  |  |  |  |
|  | 1.0 | 1 | 2 | 2 | 2 | 2 |  |  |  |  |
|  | 2.0 | 1 | 2 | 2 | 3 | 3 |  |  |  |  |
|  | 3.0 | 1 | 2 | 3 | 3 | 4 |  |  |  |  |
|  | 4.0 | 1 | 2 | 3 | 4 | 5 |  |  |  |  |
|  | 5.0 | 1 | 2 | 3 | 4 | 5 |  |  |  |  |
|  |  | 1 | 2 | 3 | 4 | 5 |  |  |  |  |
|  | 1.0 | 1 | 1 | 1 | 2 | 2 |  |  |  |  |
|  | 2.0 | 1 | 2 | 2 | 2 | 3 |  |  |  |  |
|  | 3.0 | 1 | 2 | 2 | 3 | 3 |  |  |  |  |
|  | 4.0 | 2 | 2 | 3 | 4 | 4 |  |  |  |  |
|  | 5.0 | 2 | 3 | 3 | 4 | 5 |  |  |  |  |
| PFMEA Risk Evaluation Ranking Guide (Risk = Severity x Occurrence x Detection) |  |  |  |  |  |  |  |  |  |  |
| Occurrence | Detection | Severity 1 | Severity 4 | Severity 7 | Severity 10 | Severity 14 |  |  |  |  |
| 1.0 | 1.0 | 1.0 | 4.0 | 7.0 | 10.0 | 14.0 |  |  |  |  |
|  | 2.0 | 2.0 | 8.0 | 14.0 | 20.0 | 28.0 |  |  |  |  |
|  | 3.0 | 3.0 | 12.0 | 21.0 | 30.0 | 42.0 |  |  |  |  |
| 2.0 | 1.0 | 2.0 | 8.0 | 14.0 | 20.0 | 28.0 |  |  |  |  |
|  | 2.0 | 4.0 | 16.0 | 28.0 | 40.0 | 56.0 |  |  |  |  |
|  | 3.0 | 6.0 | 24.0 | 42.0 | 60.0 | 84.0 |  |  |  |  |
| 3.0 | 1.0 | 3.0 | 12.0 | 21.0 | 30.0 | 42.0 |  |  |  |  |
|  | 2.0 | 6.0 | 24.0 | 42.0 | 60.0 | 84.0 |  |  |  |  |
|  | 3.0 | 9.0 | 36.0 | 63.0 | 90.0 | 126.0 |  |  |  |  |
| 4.0 | 1.0 | 4.0 | 16.0 | 28.0 | 40.0 | 56.0 |  |  |  |  |
|  | 2.0 | 8.0 | 32.0 | 56.0 | 80.0 | 112.0 |  |  |  |  |
|  | 3.0 | 12.0 | 48.0 | 84.0 | 120.0 | 168.0 |  |  |  |  |
| 5.0 | 1.0 | 5.0 | 20.0 | 35.0 | 50.0 | 70.0 |  |  |  |  |
|  | 2.0 | 10.0 | 40.0 | 70.0 | 100.0 | 140.0 |  |  |  |  |
|  | 3.0 | 15.0 | 60.0 | 105.0 | 150.0 | 210.0 |  |  |  |  |
| Risk Level | Risk Acceptability and Risk Control |  |  |  |  |  |  |  |  |  |
| A | Intolerable. Risk - Risk is unacceptable and risk reduction measures must be implemented before production or shipment begins or continues. If risk cannot be further reduced, a risk-benefit analysis must be completed in order to accept the risk. |  |  |  |  |  |  |  |  |  |
| B | Moderate - Risk is moderate and risk reduction measures should be implemented before production or shipment begins or continues. If risk cannot be further reduced, a risk-benefit analysis must be completed in order to accept the risk. |  |  |  |  |  |  |  |  |  |
| C | Broadly Acceptable - Risk is acceptable, but risk control measures must be attempted and evaluated to be appropriate to reduce the risk to a lower priority level, specifically as far as possible (AFAP). |  |  |  |  |  |  |  |  |  |
| B. Risk Severity, Occurrence,and Detection Rankings |  |  |  |  |  |  |  |  |  |  |
| Severity |  |  |  |  |  |  |  |  |  |  |
| Rating | Common Terms | Possible consequences, resulting in: |  |  |  |  |  |  |  |  |
| 14.0 | Catastrophic | Death |  |  |  |  |  |  |  |  |
| 10.0 | Critical | Permanent impairment or life-threatening injury |  |  |  |  |  |  |  |  |
| 7.0 | Serious | Injury or impairment requiring professional medical intervention |  |  |  |  |  |  |  |  |
| 4.0 | Minor | Temporary injury or impairment not requiring professional medical intervention |  |  |  |  |  |  |  |  |
| 1.0 | Negligible | Inconvenience or temporary discomfort |  |  |  |  |  |  |  |  |
| Occurrence (Likelihood) |  |  |  |  |  |  |  |  |  |  |
| Rating | Common Terms | Probability Range |  |  |  | Probability Range |  |  |  |  |
| 5.0 | Frequent | ≥ 1/1,000 |  |  |  | 0.001 |  |  |  |  |
| 4.0 | Probable | < 1/1,000 and ≥ 1/10,000 |  |  |  | 0.0001 |  |  |  |  |
| 3.0 | Occasional | < 1/10,000 and ≥ 1/100,000 |  |  |  | 1e-05 |  |  |  |  |
| 2.0 | Remote | < 1/100,000 and ≥ 1/1,000,000 |  |  |  | 1e-06 |  |  |  |  |
| 1.0 | Improbable | < 1/1,000,000 |  |  |  | 1e-07 |  |  |  |  |
| Detection |  |  |  |  |  |  |  |  |  |  |
| Rank | Common Term | Definition |  |  |  |  |  |  |  |  |
| 1.0 | High | High likelihood that current controls will detect the failure mode. |  |  |  |  |  |  |  |  |
| 2.0 | Moderate | Moderate likelihood that current controls will detect the failure mode. |  |  |  |  |  |  |  |  |
| 3.0 | Low | Low likelihood that current controls will detect the failure mode. |  |  |  |  |  |  |  |  |
| C. Risk Severity and Occurrence for Software Security (Physical & Cybersecurity) |  |  |  |  |  |  |  |  |  |  |
| Severity |  |  | Damage Potential |  |  |  |  |  |  |  |
| Rating | Common Terms | Possible consequences, resulting in: |  |  |  |  |  |  |  |  |
| 14.0 | Catastrophic | Results in compromise of device functionality with potential adverse patient safety impact and compromises other connected medical devices. |  |  |  |  |  |  |  |  |
| 10.0 | Critical | Results in compromise of device functionality with potential adverse patient safety impact. |  |  |  |  |  |  |  |  |
| 7.0 | Serious | Results in compromise of device functionality, unable to perform the intended use. |  |  |  |  |  |  |  |  |
| 4.0 | Minor | Results in data loss or compromised data violating security rules. |  |  |  |  |  |  |  |  |
| 1.0 | Negligible | Inconvenience to the operator/patient. |  |  |  |  |  |  |  |  |
| Occurrence |  |  |  |  |  |  |  |  |  |  |
| Rating | Common Terms | Probability Range |  |  |  | What is needed to exploit this threat? |  |  |  |  |
| 5.0 | Frequent | ≥ 1/1,000 |  |  |  | Just a web browser |  |  |  |  |
| 4.0 | Probable | < 1/1,000 and ≥ 1/10,000 |  |  |  | A Web Application Proxy tool |  |  |  |  |
| 3.0 | Occasional | < 1/10,000 and ≥ 1/100,000 |  |  |  | Exploit exits in public, using available attack tools |  |  |  |  |
| 2.0 | Remote | < 1/100,000 and ≥ 1/1,000,000 |  |  |  | Advanced programming and networking knowledge |  |  |  |  |
| 1.0 | Improbable | < 1/1,000,000 |  |  |  | Custom or advanced attack tools |  |  |  |  |
| D. Wireless Coexistence Risk Decision Matrix (Risk Scoring and Assessment) per TIR69 |  |  |  |  |  |  |  |  |  |  |
|  |  | Severity |  |  |  |  |  |  |  |  |
|  |  | 1.0 | 4.0 | 7.0 | 10.0 | 14.0 |  |  |  |  |
| Occurrence | 1.0 | 1.0 | 4.0 | 7.0 | 10.0 | 14.0 |  |  |  |  |
|  | 2.0 | 2.0 | 8.0 | 14.0 | 20.0 | 28.0 |  |  |  |  |
|  | 3.0 | 3.0 | 12.0 | 21.0 | 30.0 | 42.0 |  |  |  |  |
|  | 4.0 | 4.0 | 16.0 | 28.0 | 40.0 | 56.0 |  |  |  |  |
|  | 5.0 | 5.0 | 20.0 | 35.0 | 50.0 | 70.0 |  |  |  |  |
| Risk Level | Risk Acceptability and Risk Control |  |  |  |  |  |  |  |  |  |
| A | MAJOR (High Risk Level): medical functionality implemented via wireless technology is associated with hazards that could result in death or serious injury due to failure, disruption, or delay of wireless communication. This includes critical data for patient health, critical therapy, high priority alarms, remote programming, and other information and signals necessary for life-sustaining or life-supporting activities. |  |  |  |  |  |  | Test Tier 1 |  |  |
| B | MODERATE (Medium Risk Level): medical functionality implemented via wireless technology that is associated with hazards that could result in injury or impairment requiring professional medical intervention due to failure, disruption, or delay of wireless communication. This includes data that, if delayed, disrupted, or lost, could result in a delay of therapy. |  |  |  |  |  |  | Test Tier 2 |  |  |
| C | MINOR (Low Risk Level): medical functionality implemented via wireless technology that is associated with hazards that could result in temporary injury or impairment not requiring professional medical intervention due to failure, disruption, or delay of wireless communication. This includes data that, if delayed, disrupted, or lost, does not significantly impact the patient’s health or medical device’s intended use. These can include hazards associated with minor harms or contributing factors in decision-making. |  |  |  |  |  |  | Test Tier 3 |  |  |
| D | NEGLIGIBLE (No Significant Risk Level): medical functionality implemented via wireless technology that is associated with hazards that could result, as a maximum, in inconvenience or temporary discomfort. Commonly, this category of function is related to no foreseeable hazards to patients or users. This includes data that, if delayed, disrupted, or lost, will result at most as an inconvenience but with no risk to patient safety. |  |  |  |  |  |  | No Testing Required |  |  |

### Table 19
|  |  |  | Pre-Mitigation |  |  |  |  |  |  | Post-Mitigation |  |  |  | NEW RISKS | IMPLEMENTATION |  |  | Applicable Standard |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| ID | Hazard | Potential Effects | Severity | Potential Causes | Likelihood | Risk | Control | Mitigations | RSK Req | Severity | Likelihood | Risk | RESIDUAL RISK LEVEL(Intolerable/Moderate/Broadly Acceptable) | NEW RISK RESULTING FROM RISK CONTROL MEASURE | EVIDENCE OF IMPLEMENTATION | EVIDENCE OF EFFECTIVENESS | Risk / Benefit Analysis | Comply with IEC 60601-1 | Comply with IEC 60601-1-2 | Comply with IEC 60601-1-3 | Comply with IEC 60601-1-6 | IEC 60601-2-28 | IEC 60601-2-54 | ISO 10993 | IEC 60336 | IEC 60613 | IEC 60522 | IEC 62304 | IEC 60825 | 21 CFR 801 | 21 CFR 1020.30 | 21 CFR 1020.31 |
| R1.139 | Mechanical force | Major injury | 7.0 | System/part falls on open wound during use | 4.0 | 28 | Design & Labeling | Comply with IEC 60601-1 - Push testUsability testing - user ability to hold emitterLabeling/Warnings per IEC 60601-1 (section 7) | PRD20.4UsabilityPRD20.4 | 7.0 | 2.0 | 14 | Moderate | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R1.140 |  |  | 7.0 | System falls on patient or operator | 4.0 | 28 | Design & Labeling | Comply with IEC 60601-1 - Push testUsability testing - user ability to hold emitterLabeling/Warnings per IEC 60601-1 (section 7) | PRD20.4UsabilityPRD20.4 | 7.0 | 2.0 | 14 | Moderate | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R1.143 |  |  | 4.0 | System falls on patient or operator | 4.0 | 16 | Design & Labeling | Comply with IEC 60601-1 (Section 15)Usability testing - user ability to hold emitterLabeling/Warnings per IEC 60601-1 (section 7) | RSK_R179PRD20.4PRD20.4 | 4.0 | 3.0 | 12 | Moderate | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R1.146 |  |  | 1.0 | System falls on patient or operator | 3.0 | 3 | Design & Labeling | Comply with IEC 60601-1 (Section 15)Usability testing - user ability to hold emitterLabeling/Warnings per IEC 60601-1 (section 7) | PRD20.4UsabilityPRD20.4 | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R3.14 | Delayed procedure | Delayed procedure | 4.0 | Tracking system failure | 3.0 | 12 | Design | Usability - tracking system failure (in surgery) - lights//large anatomyIFU - interlock troubleshooting | UsabilityIFU.76 | 4.0 | 3.0 | 12 | Broadly Acceptable |  |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R4.96 | Insufficient/Excess Light | Non-Diagnostic Exposure, delay in use | 1.0 | Can't see screen / active area | 3.0 | 3 | Design & Labeling | IFU, Use in sufficiently lit enviromentUseability testing (appropriate outside/dimly lit conditions) | IFU.125Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R4.97 | Excess Noise | Non-Diagnostic Exposure, delay in use | 1.0 | Can't hear beeping from DDR | 2.0 | 2 | Design | Useability testing (appropriate volume level) | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.3 | Inadequate labeling | Off label use | 7.0 | Poor Labeling | 3.0 | 21 | Design | Comply with IEC 60601-1 (Annex C)Usability Study | PRD20.4 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.10 | Inadequate specification of detachable parts | Instrument failure, no results | 1.0 | Improper USB inputs | 3.0 | 3 | Design | Usability Studies | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.11 |  |  | 1.0 | Snap off connectors | 3.0 | 3 | Design | Usability Studies | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.12 |  |  | 1.0 | Lack of similarity to other products’ connections | 3.0 | 3 | Design | Usability Studies | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.18 | Inadequate instruction of set-up | Instrument failure, no results | 1.0 | Operator attempted connection to incorrect port | 3.0 | 3 | Design & Labeling | Usability TestingComply with IEC 60601-1 (section 7)Include Peripheral IsolationAdditional Labeling & Warnings | UsabilityPRD20.4PRD20.4Labeling | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.23 |  |  | 1.0 | UI not visible | 3.0 | 3 | Design | Usability Testing | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.30 | Over-complicated operating instructions | Overexposure | 7.0 | Operator sets improper settings | 3.0 | 21 | Design & Labeling | Usability StudiesClear IFU Labeling - recommend parameters for imaging | UsabilityIFU.92 | 7.0 | 2.0 | 14 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.32 |  | Non-Diagnostic Exposure | 1.0 | Misinterpretation of LED indicators | 3.0 | 3 | Design & Labeling | Usability StudiesClear IFU Labeling - LED descriptions | UsabilityIFU.38 | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.35 |  | Delayed Procedure | 4.0 | Misinterpretation of LED indicators | 3.0 | 12 | Design & Labeling | Usability StudiesClear IFU Labeling - LED descriptions | UsabilityIFU.38 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.37 |  | Minor Injury | 4.0 | Improper placement of pucks | 3.0 | 12 | Design & Labeling | Usability StudiesClear IFU Labeling - placement | UsabilityIFU.145 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.38 |  |  | 4.0 | Overbalance | 3.0 | 12 | Design & Labeling | Usability StudiesClear IFU Labeling - placement | UsabilityIFU.145 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.55 | Reasonably foreseeable misuse | Non-Diagnostic Exposure | 1.0 | Operator enables device before patient is positioned - Accidental button press, force required unclear | 5.0 | 5 | Design & Labeling | Labeling-IFU - proper enabling/arming and use of deviceUsability Testing | IFU.141Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.59 |  | Overexposure | 4.0 | Use when damaged | 3.0 | 12 | Design & Labeling | Labeling-IFU - check for damageUsability test- UnpackingISTA 3A | IFU.28UsabilityPRD20.26 | 4.0 | 2.0 | 8 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.69 | Unintended motion | Non-Diagnostic Radiation | 1.0 | Non-ergonomic emitter handle grip | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.70 |  |  | 1.0 | Emitter too heavy | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.72 |  | Damage to instrument, Instrument failure, no results | 1.0 | Non-ergonomic emitter handle grip | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.73 |  |  | 1.0 | Emitter too heavy | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.83 | Inadequate instruction of shut-down | Loss of Data | 1.0 | Improper shutdown procedure | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R6.84 |  |  | 1.0 | Premature AC power removal | 3.0 | 3 | Design | Usability Study | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.3 |  |  | 1.0 | Improper KV selection | 5.0 | 5 | Design & Labeling | IFU - Recommended Parameters of Specific Anatomy SuggestedLimit Operator ChoiceUsability StudiesAiLARA mode | IFU.92RSK_R064UsabilityPRD8.2 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.4 |  |  | 1.0 | Improper current selection | 5.0 | 5 | Design | Limit operator choiceUsability StudiesAiLARA mode | RSK_R064UsabilityPRD8.2 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.5 |  |  | 1.0 | Improper exposure time selection | 5.0 | 5 | Design | Limit operator choiceUsability StudiesAiLARA mode | RSK_R064UsabilityPRD8.2 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.6 |  |  | 1.0 | Shoots off detector | 5.0 | 5 | Design & Labeling | The device SW shall contain an interlock if any part of the projected collimated x-ray field is outside the active area.Usability StudyVisual IndicatorsActive Area Marking per IEC 60601-1 (section 12)Active Collimator | RSK_R008UsabilityPRD7.13PRD20.4PRD3.11 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.8 |  |  | 1.0 | Incorrect puck chosen | 5.0 | 5 | Design & Labeling | IFU - Recommended Parameters of Specific Anatomy SuggestedUsability StudyUnique Labeling On Pucks | IFU.92UsabilityPRD18.7 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.9 |  |  | 1.0 | Improper operating mode chosen - Radiography | 5.0 | 5 | Design | Usability StudyDisplay mode on UI | UsabilityPRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.10 |  |  | 1.0 | Improper operating mode chosen - DDR | 5.0 | 5 | Design | Usability StudyDisplay mode on UI | UsabilityPRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.11 |  |  | 1.0 | Lack of proper indicators, confusing presentation of data | 5.0 | 5 | Design | Usability StudyDisplay mode on UIDisplay settings on UI | UsabilityPRD4.20PRD4.10 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.12 |  |  | 1.0 | Unclear device state | 5.0 | 5 | Design | Usability StudyStatus Indicators On Emitter And Cassette | UsabilityPRD7.13 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.13 |  |  | 1.0 | Difficult interface (complex hierarchy of operations/menus) | 5.0 | 5 | Design | Usability Study | Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.14 |  |  | 1.0 | Non-standard color coding | 5.0 | 5 | Design | Usability StudyComply with IEC 60601-1-3 (section 6) | UsabilityPRD20.6 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.16 |  | Non-ALARA Exposure | 1.0 | Improper KV selection | 5.0 | 5 | Design & Labeling | IFU - Recommended Parameters of Specific Anatomy SuggestedLimit Operator ChoiceUsability StudiesAiLARA mode | IFU.92RSK_R064UsabilityPRD8.2 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.17 |  |  | 1.0 | Improper current selection | 5.0 | 5 | Design | Limit operator choiceUsability StudiesAiLARA mode | RSK_R064UsabilityPRD8.2 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.18 |  |  | 1.0 | Improper exposure time selection | 5.0 | 5 | Design | Limit operator choiceUsability StudiesAiLARA mode | RSK_R064UsabilityPRD8.2 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.27 | Mis-representation of results | Non-Diagnostic Exposure | 1.0 | Inability to manipulate image | 5.0 | 5 | Design & Labeling | IFU - image manipulation instructionUsability Study | IFU.70Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.30 | Mis-representation of Alerts/Alarms |  | 1.0 | Unclear device state | 5.0 | 5 | Design & Labeling | IFU - device state explanation/tableUsability StudyComply with IEC 60601-1-3 (section 6) | IFU.40UsabilityPRD20.6 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.31 |  |  | 1.0 | Lack of proper indicators, confusing presentation of data | 5.0 | 5 | Design & Labeling | IFU - data informationUsability StudyComply with IEC 60601-1-3 (section 6) | IFU.38UsabilityPRD20.6 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.32 |  |  | 1.0 | Non-standard color coding | 5.0 | 5 | Design & Labeling | IFU - color identification explanationUsability StudyComply with IEC 60601-1-3 (section 6) | IFU.38UsabilityPRD20.6 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.36 | Using wrong control | Non-Diagnostic Exposure | 1.0 | Poor operator flow design or ergonomics | 5.0 | 5 | Design & Labeling | Usability StudiesMarking | UsabilityPRD20.4 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.38 | Ambiguous or unclear device state | Non-Diagnostic Exposure | 1.0 | Lack of proper indicators | 5.0 | 5 | Design & Labeling | IFU - UI explanationUsability Study | IFU.106Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.39 |  | Delayed Procedure | 4.0 | Use of non-transparent drape | 4.0 | 16 | Labeling | Usability StudyStatus Indicators On Emitter And Cassette | UsabilityPRD7.13 | 1.0 | 4.0 | 4 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.40 | Poor mapping of controls to action, or of displayed information to actual state | Non-Diagnostic Exposure | 1.0 | Poor operator flow design, poor documentation, poor training | 3.0 | 3 | Design & Labeling | IFUUsability Study | PRD1.10Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.42 |  | Instrument failure, no results | 1.0 | Operator unable to achieve interlock satisfaction | 3.0 | 3 | Design & Labeling | IFU - interlock troubleshootingUsability Study | IFU.76Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.43 | Ambiguous or unclear presentation of settings, measurements or other information | Non-Diagnostic Exposure | 1.0 | Lack of proper indicators, confusing presentation of data | 2.0 | 2 | Design & Labeling | IFU - explanation of indicatorsUsability Study | IFU.38Usability | 1.0 | 2.0 | 2 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.47 | Insufficient visibility, audibility or tactility |  | 1.0 | Poor UI input design | 3.0 | 3 | Design & Labeling | IFU - instructions for component useUsability StudyComply with IEC 60601-1-3 (section 6) | IFU.69PRD20.6 | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.49 | Violation or abbreviation of instructions, procedures, etc. | Non-Diagnostic Exposure | 1.0 | Poor operator flow design, poor documentation, poor training | 3.0 | 3 | Design & Labeling | IFUUsability Study | PRD1.10Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.50 | Complex or confusing control system | Non-Diagnostic Exposure | 1.0 | Poor operator flow design | 3.0 | 3 | Design & Labeling | IFUUsability Study | PRD1.10Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R7.51 | Complex or confusing control system | Instrument failure, no results | 1.0 | Operator unable to achieve interlock satisfaction | 3.0 | 3 | Design & Labeling | IFU - troubleshoot interlockUsability Study | IFU.76Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.10 | Accidental mechanical damage | Instrument failure, no results | 1.0 | Snap off connectors | 1.0 | 1 | Design | Usability TestingCable Strain Relief | UsabilityRSK_R191 | 1.0 | 1.0 | 1 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.11 |  |  | 1.0 | Stand on Cassette - Breaking it | 5.0 | 5 | Design | Usability TestingComply with IEC 60601-1 (section 12.2) | UsabilityPRD20.4 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.12 |  |  | 1.0 | Swap Wires | 1.0 | 1 | Design & Labeling | Usability TestingComply with IEC 60601-1 (section 12.2) | UsabilityPRD20.4 | 1.0 | 1.0 | 1 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.13 | Mistakes and judgment errors | Non-Diagnostic Exposure | 1.0 | Accidental DDR | 5.0 | 5 | Design & Labeling | Usability TestingIFU - imaging instructionsImage Type Shown In Emitter UI | UsabilityIFU.65PRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.14 |  |  | 1.0 | Accidental X-Ray | 5.0 | 5 | Design & Labeling | Usability TestingIFU - imaging instructionsImage Type Shown In Emitter UI | UsabilityIFU.65PRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.15 |  |  | 1.0 | Settings out of adjustment (kV, mA) | 5.0 | 5 | Design & Labeling | Usability TestingIFU - Suggested Settings For Patient AnatomySet Constant CurrentSet Parameters For Voltage | UsabilityIFU.92PRD2.9PRD2.8 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.16 |  |  | 1.0 | Intending DDR, Take X-Ray | 5.0 | 5 | Design & Labeling | Usability TestingIFU - mode settingImage Type Shown In Emitter UI | UsabilityIFU.78PRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.17 |  |  | 1.0 | Intending X-Ray, Take DDR | 5.0 | 5 | Design & Labeling | Usability TestingIFU - mode settingImage Type Shown In Emitter UI | UsabilityIFU.78PRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.18 |  |  | 1.0 | X-Ray instead of Picture | 5.0 | 5 | Design & Labeling | Usability TestingIFU - mode settingImage Type Shown In Emitter UI | UsabilityIFU.78PRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.19 |  |  | 1.0 | Rotation of x-ray/DDR | 5.0 | 5 | Design & Labeling | Usability TestingIFU - instructions for imaging/viewing imagesImage Type Shown In Emitter UI | UsabilityIFU.71PRD4.20 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.23 | Mistakes and judgment errors |  | 1.0 | Too far from patient | 5.0 | 5 | Design | Usability TestingThe device shall only allow x-ray emission within the specified SID range. | UsabilityPRD3.3 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.24 |  |  | 1.0 | Trigger jammed during DDR - Exposure Stops | 2.0 | 2 | Design | Usability TestingDebounce On Trigger | RSK_R329RSK_R053 | 1.0 | 2.0 | 2 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.25 |  |  | 4.0 | Trigger jammed during DDR - Continued Exposure | 1.0 | 4 | Design | Usability TestingDebounce On Trigger | UsabilityRSK_R053 | 4.0 | 1.0 | 4 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.26 |  | Improper Patient Data Management | 1.0 | Mislabeled Study (PACS) | 2.0 | 2 | Design & Labeling | Usability TestingIFU - instructions for proper PACS | UsabilityIFU.72 | 1.0 | 2.0 | 2 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.27 |  |  | 1.0 | Putting in wrong Patient Data (PACS) | 2.0 | 2 | Design & Labeling | Usability TestingIFU - instructions for proper PACS | UsabilityIFU.72 | 1.0 | 2.0 | 2 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.28 |  |  | 1.0 | Putting in wrong Provider Data (PACS) | 2.0 | 2 | Design & Labeling | Usability TestingIFU - instructions for proper PACS | UsabilityIFU.72 | 1.0 | 2.0 | 2 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.29 |  |  | 1.0 | Sending poor quality x-ray (PACS) | 3.0 | 3 | Design | Usability Testing | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.30 |  |  | 1.0 | Wrong Laterality (PACS) | 3.0 | 3 | Design & Labeling | Usability TestingIFU - instructions for proper PACS | UsabilityIFU.72 | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.31 |  |  | 1.0 | Wrong patient ID (PACS) | 2.0 | 2 | Design & Labeling | Usability TestingIFU - instructions for proper PACS | UsabilityIFU.72 | 1.0 | 2.0 | 2 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.32 |  | Poor Image Quality | 1.0 | Over/Under Brightness | 5.0 | 5 | Design & Labeling | Usability TestingUI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | UsabilityRSK_R065IFU.70 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.33 |  |  | 1.0 | Over/Under Contrast | 5.0 | 5 | Design & Labeling | Usability TestingUI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | UsabilityRSK_R065IFU.70 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.34 |  |  | 1.0 | Over/Under sharpening x-ray | 5.0 | 5 | Design & Labeling | Usability TestingUI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | UsabilityRSK_R065IFU.70 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.35 |  |  | 1.0 | Panning out of frame | 5.0 | 5 | Design & Labeling | Usability TestingUI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | UsabilityRSK_R065IFU.70 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.36 |  |  | 1.0 | Zooming to far in | 5.0 | 5 | Design & Labeling | Usability TestingUI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | UsabilityRSK_R065IFU.70 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.37 |  |  | 1.0 | Zooming to far out | 5.0 | 5 | Design & Labeling | Usability TestingUI Button to Reset Image AdjustmentsIFU - instructions for image adjustment | UsabilityRSK_R065IFU.70 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.39 |  | Instrument failure, no result | 1.0 | Unplug power - during use | 5.0 | 5 | Labeling | Usability Testing | Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.40 |  | Damage surrounding equipment | 1.0 | Tangled Cable | 3.0 | 3 | Design | Usability Studies | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.46 |  |  | 4.0 | Tangled Cable - Scrape Patient | 1.0 | 4 | Design | Usability Studies | Usability | 4.0 | 1.0 | 4 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.49 |  | Minor Electrical Shock | 4.0 | Tangled Cable | 1.0 | 4 | Design & Labeling | Usability Studies | Usability | 4.0 | 1.0 | 4 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.51 |  | Instrument failure, no results | 1.0 | Tooling (hammer/chisel) damaging surface | 2.0 | 2 | Design | Usability TestingComply with IEC 60601-1 (section 9) Vibration Damping Foam In Cassette And Emitter | UsabilityPRD20.4RSK_R152 | 1.0 | 2.0 | 2 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.54 |  |  | 1.0 | Slam Anatomy on Cassette | 1.0 | 1 | Design | Usability TestingComply with IEC 60601-1 (section 9)Vibration Damping Foam In Cassette And Emitter | UsabilityPRD20.4RSK_R152 | 1.0 | 1.0 | 1 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.55 | Inadequate maintenance - Failure to Clean Cassette/Emitter | Cross-contamination non-intact skin | 7.0 | Bloody Transfer between patients, without cleaning | 1.0 | 7 | Design & Labeling | Usability TestingNot Intended For Non-intact Skin | UsabilityIFU.109IFU.150 | 7.0 | 1.0 | 7 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.56 |  | Cross-contamination in-tact skin | 4.0 | Unclean in exam | 3.0 | 12 | Design & Labeling | Usability TestingNot Intended For Non-intact Skin | UsabilityIFU.109IFU.150 | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.58 | Reasonably foreseeable misuse | Cross-contamination of patients | 1.0 | Rest Emitter on anatomy | 2.0 | 2 | Design & Labeling | Usability TestingIFU includes cleaning and disinfection instructions for emitter | UsabilityIFU.30 | 1.0 | 2.0 | 2 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.59 |  |  | 1.0 | Get Fluid on it, making slick, difficult to use | 4.0 | 4 | Design & Labeling | Usability TestingLabeling to Avoid Liquid | UsabilityIFU.109 | 1.0 | 4.0 | 4 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.60 | Inadequate set-up | Patient Discomfort | 1.0 | Block fans | 3.0 | 3 | Design & Labeling | Usability TestingIFU - do not block fans | UsabilityIFU.42 | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.62 |  | Instrument failure, no results | 1.0 | Improperly Installed/Bunching Drapes | 5.0 | 5 | Design | Usability Testing | Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.63 |  |  | 1.0 | Too many drapes (>17) | 1.0 | 1 | Design | Usability Testing | Usability | 1.0 | 1.0 | 1 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R11.65 |  |  | 1.0 | Cover all positioning beacons | 5.0 | 5 | Design & Labeling | Usability TestingIFU - Note That Covering All Beacons Will Cause Device to Not Fire | UsabilityIFU.79 | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R12.18 | Mistakes and judgment errors | Minor Injury - Operator | 4.0 | Cable Entanglement - trips operator | 3.0 | 12 | Design | Usability Studies | Usability | 4.0 | 3.0 | 12 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R12.19 |  | Instrument failure, no results | 1.0 | Cable Entanglement - trips operator | 3.0 | 3 | Design | Usability Studies | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R15.2 | Ambiguous or unclear presentation of settings, measurements or other information | Non-Diagnostic Exposure | 1.0 | Lack of proper indicators, confusing presentation of data | 2.0 | 2 | Design & Labeling | IFU - explanation of indicatorsImage Type Shown In Emitter UIUsability Study | IFU.38PRD4.20Usability | 1.0 | 2.0 | 2 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R15.3 | Ambiguous or unclear presentation of settings, measurements or other information |  | 1.0 | Poor technique factor display update feedback during use | 3.0 | 3 | Design | Useability Studies | Usability | 1.0 | 3.0 | 3 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R15.5 | AiLARA Error | Non-ALARA Exposure | 1.0 | AiLARA output settings incorrect - high | 5.0 | 5 | Design | Useability Studies | Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| R15.6 |  | Non-Diagnostic Exposure | 1.0 | AiLARA output settings incorrect - low | 5.0 | 5 | Design | Useability Studies | Usability | 1.0 | 5.0 | 5 | Broadly Acceptable | None |  |  | N/A |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 20
| ID | Use Step | Use Error | Hazard | Potential Effects | Pre-Mitigation |  |  |  | Control | Suggested Mitigations | Req ID | Residual Risk |  |  |  | NEW RISKS |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  |  |  |  |  | Severity | Potential Causes | Occurrence | Risk |  |  |  | Severity | Occurrence | Risk | RESIDUAL RISK LEVEL(Intolerable/Moderate/Broadly Acceptable) | NEW RISK RESULTING FROM RISK CONTROL MEASURE |
|  | Step by Step Risk ID |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Storage | Stored in incorrect position (not right side up) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Storage in incorrect environmental conditions - temp/pressure/humidity |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Stacks other items onto the case |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Transport case | User drops/roughly handles case w/ device | Electrical | Minor Electrical Shock |  | Fatigue/inattention |  |  | Design | Drop sensor to notify user of potentially hazardous drop (notify to check/inspect for damage)Comply to IEC 60601-1Set weightHandles on case |  |  |  |  |  |  |
|  |  |  |  | Instrument failure, no results |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | User tips case over (falls) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Spills liquids on case |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Excessive vibration |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | User brings dirty case into clean patient environment |  |  |  | Biocontamination on case |  |  |  |  |  |  |  |  |  |  |
|  | Cleaning | Failure to clean |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Improper cleaning - submerge in cleaning solution |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Improper cleaning - unapproved cleaning solution |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Improper cleaning - unapproved cleaning technique (ie. use w/ soap/water, autoclave, spray down w/ water) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Cleaning while the device is on |  | Minor Electrical Shock? |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Remove fan cover while the emitter is hot or on |  | Heat burns, potentially electrical shock |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Staining liquid gets on device |  | nothing, aesthetic |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Caustic liquid gets on device (ie numbing spray) | Electrical | Minor Electrical Shock |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Significant amount of Blood gets on device |  |  |  | Use without drape |  |  |  |  |  |  |  |  |  |  |
|  |  | Bloody Transfer between patients, without cleaning |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unclean in exam |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Open case/box | Failure to inspect device - emitter (initial) | Electrical | Minor Electrical Shock |  | Insufficient experience w/ device |  |  | Design & Labeling | IFU - inspection procedure for userPlace IFU on top of device in packagingLabel - fragile |  |  |  |  |  |  |
|  |  | Failure to inspect device - cassette (initial) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Failure to inspect device - charger (initial) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Failure to inspect device - emitter (periodic) | Electrical |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Failure to inspect device - cassette (periodic) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Failure to inspect device - charger (periodic) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | User uses sharp object to case/packaging | Electrical | Minor Electrical Shock |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unable to open the case |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Use on unstable platform/surface |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Case touches patient |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Sets case on patient | Biocompatibility | Minor injury |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Remove the device from the case | Unable to remove components from case |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Puts unnecessary strain on device |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Holds device without using the intended handles |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Carries the tablet, emitter, and cassette all at once, alone |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Charge the device | Unable to charge emitter |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unable to charge cassette |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Use with MSO |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Use of non-supplied charger |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Swap Wires |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Operator attempted connection to incorrect port |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Operator attempts to charge with two connections into cassette simultaneuously |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Operator attempts to charge with cable and inductive charger on Emitter simultaneously |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Doesn't know the power outlet is off or not working and thinks cassette/emitter is charging |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Charges phone with our charger |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Uses splitter to charge the inductive puck and the emitter port with our charger at the same time |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Uses splitter to charge a phone and our device at the same time |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Uses splitter to charge the emitter and cassette at the same time |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Doesn't know the cable isn't plugged in |  |  |  | Inadequate connection force, feedback on connection integrity |  |  |  |  |  |  |  |  |  |  |
|  |  | Snap off connectors |  |  |  | Inadequate connection force, feedback on connection integrity |  |  |  |  |  |  |  |  |  |  |
|  |  | Lack of similarity to other products’ connections |  |  |  |  |  |  |  | Use of standard conenctor types | PRD7.53 |  |  |  |  |  |
|  |  | Tangled Cable |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Tangled Cable - Operator/Patient Trips |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Tangled Cable - Scrape Patient |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Cable Entanglement - trips operator |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unplug power - during use (cassette) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Plugs Emitter and Cassette together to attempt to charge |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Does not allow device to fully charge |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Failure to charge device after each use |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Tries to take x-ray while charging Emitter |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Tries to take x-rays while device is about to die |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Doesn't know how long a charge will take |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Doesn't know when the battery is full |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Plugs dongle with keyboard/mouse into Emitter |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Safety Precautions | Does not use proper PPE |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Set up | Use in inappropriate environment |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Inappropriate outside/dimly lit conditions |  |  |  |  |  |  |  | Usable outdoors in direct sunlight | PRD3.8 |  |  |  |  |  |
|  |  | Improper USB inputs |  | Electric Shock |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Block fans/heat exhause |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Cover all positioning beacons |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Improper placement of pucks |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Overbalance |  |  |  |  |  |  |  | Geometry to prevent tipping | RSK_R184 |  |  |  |  |  |
|  |  | Operator drops Emitter |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Operator Drops other device component(s) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Non-intended Operator Uses device |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Place the cassette on patient |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Places patient anatomy such that it pinches the nerve |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Doesn't properly latch the handle before carrying |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Apply Drape | Unable to install drape |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Too many drapes (>5) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Drapes with towel or thicker material than expected |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Incorrect intallation - bunches drape |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Incorrect installation - drape not fully covering device |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Tears drape |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Fails to use drape - in-tact skin |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Fails to use drape - surgical |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Reuses drape? |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Turn on | Unable to turn on cassette |  | Instrument failure, no results |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unable to turn on emitter |  | Instrument failure, no results |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Tries to turn on, doesn't know the battery is dead |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Wake device after period of inactivity | Unable to wake cassette |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Hits emitter or cassette on surface or hand to wake |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unable to wake emitter |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Assumes device is off, and hits power button while device is in idle |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Pairing | Unable to pair |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Pairs emitter to incorrect detector |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Pairs detector to incorrect emitter |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Emitter dies, pairs new Emitter to cassette mid-study |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Cassette dies, pairs new cassette to Emitter mid-study |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Pairs foot pedal mid study |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to pair two Emitters to one cassette |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to pair two cassettes to one Emitter |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to pair two foot pedals to one emitter |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to pair foot pedal to cassette |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to pair any other NFC bluetooth device to Emitter |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to pair any other NFC bluetooth device to Cassette |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to pair any other NFC bluetooth device to Foot Pedal |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to pair 2 devices at once |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to pair cassette to cassette |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to pair emitter to emitter |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Tablet app connection | User attmepts to connect non-approved tablet |  |  |  |  |  |  |  | Supply tablet with device |  |  |  |  |  |  |
|  |  | User unable to download app to tablet |  |  |  |  |  |  |  | Pre-intall app on tablet |  |  |  |  |  |  |
|  |  | Multiple tablets connected to same device |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Pairs new tablet mid-study |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Remote app connection | Unable to connect to device |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unclear remote UI pairing status |  |  |  |  |  |  |  |  | PRD 10.17 |  |  |  |  |  |
|  |  | User attempts to emit radiation with remote UI |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Remote UI paired with device that is in use |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Multiple remote UI paired with same device |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Remote UI and tablet conencted to same device |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Connect to Network | Unable to connect tablet to network |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unable to connect device to network |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Fails to imput correct password for connection |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Password changes for wifi |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Selects incorrect protocol or securtiy information |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Connects ethernet to dongle but doesn't know if connected to network |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Tries to connect to network without a tablet |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Set mode | Unable to change mode |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Sets incorrect mode |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Intending DDR, Takes X-Ray |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Intending X-Ray, Takes DDR |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Intending Picture, Takes x-ray |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Changes mode mid-DDR |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Assumes mode is the same after booting |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Set Technique/loading factors | Operator sets improper settings |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Improper current selection |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Improper exposure time selection |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Improper KV selection |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Settings out of adjustment (kV, mA) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Operator attempts to set technique out of set bounds |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | User fails to set settings based on state specific requirements |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Changes technique mid-DDR |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Points emitter away from cassette and can't change loading factors |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Positioning patient | Slam Anatomy on Cassette |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Slam Anatomy on Cassette - Injure Patient |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Drags anatomy along cassette |  | Scratching patient |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Uses wrong side of cassette |  |  |  |  |  |  |  | Labeling - this side off |  |  |  |  |  |  |
|  |  | Stand on Cassette - Breaking it |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Tooling (hammer/chisel) damaging surface |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Too far from patient |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Patient too far from cassette |  | Image blurring |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Touches patient and cassette while cassette is plugged in |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to reconfigure cassette to non-standard angle |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Operator enables device before patient is positioned | Accidental button press, force required unclear |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Holds patient anatomy very high off cassette (blocking or weirding out tracking) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Rotates cassette and emitter from vertical to horizontal mid-DDR |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Aim emitter at cassette | Drop Emitter on Critical Body Part |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Drop Emitter on Extremity |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Rest Emitter on anatomy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Touches patient with emitter |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Holds patient while taking image |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Covers tracking camera while holding |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Covers imaging camera while holding |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Covers LIDAR/beam cone while holding |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Covers imaging camera mid-DDR |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Covers tracking camera mid-DDR |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Covers LIDAR/beam cone mid-DDR |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unable to position emitter |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unable to hold emitter still |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Tracking system failure (in surgery) - lights/drapes/large anatomy |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unable to set tracking interlock |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to fire without interlock |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Points laser away from cassette |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Points beam cone outside area of interest |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Collimate | Collimation is too big and they try to lower the Emitter to get a smaller collimation |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | They point the beam center to the edge of the detector to make the collimation smaller |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Collimate to a larger than needed area |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Collimate to a smaller than needed area |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Take image (shoot) | Unable to take image |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Accidental DDR |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Accidental X-Ray |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Points emitter away from cassette while firing radiation |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | View/review Image | Unable to see screen |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to reshoot image instead of adjusting parameters |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Assumes image artifact is part of image |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Text on image is covering important artifact |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Image Adjustments | Over/Under Brightness |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Over/Under Contrast |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Over/Under sharpening x-ray |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Panning out of frame |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Rotation of x-ray/DDR |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Zooming to far in |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Zooming to far out |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Incorrect or missing annotation |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Cropping artifacts |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Flipping or rotating image before annotations |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Submit to PACS/Platform | Mislabeled Study (PACS) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Putting in wrong Patient Data (PACS) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Putting in wrong Provider Data (PACS) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Sending poor quality x-ray (PACS) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Wrong Laterality (PACS) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Wrong patient ID (PACS) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Irradiates incorrect patient because info wasn't confirmed |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Cassette dies mis-send |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Pulls jump drive before send is finished |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Pack up | Fails to clean before packing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Improper placement in case |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Wires/metal from charger not wound (loose in case) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Fails to snap on cassette handle |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Fails to snap on wireless charger |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Interacting with HMI/UI | Unable to use with gloves |  |  |  |  |  |  |  |  | PRD11.2 |  |  |  |  |  |
|  |  | Poor operator flow design or ergonomics | Insufficient tactile feedback |  |  |  |  |  |  |  | PRD10.7 |  |  |  |  |  |
|  |  |  | Poor sensitivity of button |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Accidentally pressing buttons other than intended |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unable to press buttons |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Attempts to use device with more than one operator |  |  |  | Requires more than one operator to use |  |  |  |  |  |  |  |  |  |  |
|  |  | Get Fluid on it, making slick, difficult to use |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Responding to Alerts/signals | User unable to hear signals/signals too loud | Inappropriate volume level |  |  |  |  |  |  | Set to 80 dB for < 2 mins | RSK_R002 |  |  |  |  |  |
|  |  |  | Excess noise from device |  |  |  |  |  |  | Set to 80 dB for < 2 mins | RSK_R002 |  |  |  |  |  |
|  |  |  | Acoustic energy - too loud |  |  |  |  |  |  | Set to 80 dB for < 2 mins | RSK_R002 |  |  |  |  |  |
|  |  |  | Poor alert audibility |  |  |  |  |  |  | Set to 80 dB for < 2 mins | RSK_R002 |  |  |  |  |  |
|  |  | User unable to hear - too quiet |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unable to see applicable UIs during use of the device |  |  |  |  |  |  |  | Emitter display visible in use | PRD20.8 |  |  |  |  |  |
|  |  | Misinterpretation of errors and alerts | Lack of proper indicators, confusing presentation of data |  |  |  |  |  |  | Comply with IEC 60601-2-28 Section 201.1.3 | Section 201.1.3 |  |  |  |  |  |
|  |  |  | Colors outside expected parameters |  |  |  |  |  |  | Comply with IEC 60601-2-28 Section 201.1.3 | Section 201.1.3 |  |  |  |  |  |
|  |  | Misinterpretation of LED indicators |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Unclear device state |  |  |  |  |  |  |  | UI displays modeUI displays technique factors | PRD8.3PRD4.10 |  |  |  |  |  |
|  |  | Incorrect interpretation of alert signals |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | Long-term exposure - operator |  |  |  | Repeated use without proper protection |  |  |  |  |  |  |  |  |  |  |
|  |  | Too far from device |  | User unable to read text |  |  |  |  |  | Readable from 5 ft away | PRD20.4 |  |  |  |  |  |
|  |  | User over uses the device below battery lower limit (overdischarged) |  | Lowered battery life |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 21
|  |  |  | ID | Requirement |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- |
| PRD1.10 |  | RSK_R001 | RSK_R001 | The device SW shall alert the operator when irradiating. |  |  |  |
| PRD1.5 |  | RSK_R002 | RSK_R002 | The device shall contain audible signals/indicators set between 50 - 80 dB. |  |  |  |
| PRD10.12 | Becomes PRD 10.7 |  | RSK_R003 | removed |  |  |  |
| PRD10.7 |  | RSK_R004 | RSK_R004 | The device SW communication protocol shall contain Sequence Number checks. |  |  |  |
| PRD11.10 |  | RSK_R005 | RSK_R005 | The device SW shall queue up studies when network is not present. |  |  |  |
| PRD11.11 |  |  | RSK_R006 | removed |  |  |  |
| PRD11.15 |  | RSK_R007 | RSK_R007 | The device SW communication protocol shall perform a Packet Validation. |  |  |  |
| PRD12.1 |  | RSK_R008 | RSK_R008 | The device SW shall contain an interlock if any part of the projected collimated x-ray field is outside the active area. |  |  |  |
| PRD13 |  |  | RSK_R009 | removed |  |  |  |
| PRD13.1 |  | RSK_R010 | RSK_R010 | The image processing algorithm shall be deterministic. |  |  |  |
| PRD14.11 |  |  | RSK_R011 | removed |  |  |  |
| PRD15.4 |  | RSK_R012 | RSK_R012 | The device SW shall ensure valid communication using a Heartbeat. |  |  |  |
| PRD15.5 |  | RSK_R013 | RSK_R013 | The device SW shall utilize a hardware Watchdog. |  |  |  |
| PRD15.6 |  | RSK_R014 | RSK_R014 | The device SW shall contain a Message Checksum or Cyclic Redunacy Check (CRC) |  |  |  |
| PRD16.2 | BN12 |  | RSK_R015 | The device SW shall perform component authentication when pairing with the wireless footpedal. |  |  |  |
| PRD17.6 |  |  | RSK_R016 | removed |  |  |  |
| PRD18 |  |  | RSK_R017 | removed |  |  |  |
| PRD18.7 |  | RSK_R300 | RSK_R300 | The device SW shall contain integrity checks. |  |  |  |
| PRD2.14 | PRD2.15 |  | RSK_R020 | removed |  |  |  |
| PRD2.2 |  | RSK_R021 | RSK_R021 | The device shall support Dead Pixel Correction. |  |  |  |
| PRD2.21 |  | RSK_R022 | RSK_R022 | The device FW shall contain Filament Current Monitoring. |  |  |  |
| PRD2.23 |  | RSK_R023 | RSK_R023 | The device FW shall contain a controlled low kV interlock fault. |  |  |  |
| PRD2.3 |  | RSK_R024 | RSK_R024 | The device FW shall contain a filament current setpoint (firmware to disallow filament current other than specified setpoint). |  |  |  |
| PRD2.8 |  | RSK_R025 | RSK_R025 | The device FW shall limit kV, exposure time, tube current, and filament current to values allowable in normal use. |  |  |  |
| PRD2.9 |  | RSK_R026 | RSK_R026 | The device FW shall contain a low Beam Current Monitoring. |  |  |  |
| PRD3.10 |  | RSK_R028 | RSK_R028 | The emitter shall contain a firmware interlock that disables the lasers when they are not pointed at the cassette. |  |  |  |
| PRD3.11 | PRD3.12 | RSK_R029 | RSK_R029 | The device FW shall limit maximum exposure times for single and serial radiographic images. |  |  |  |
| PRD3.3 |  | RSK_R032 | RSK_R032 | The device shall contain an HV control and monitor. |  |  |  |
| PRD4.1 |  | RSK_R033 | RSK_R033 | The device FW shall initiate HV generation. |  |  |  |
| PRD4.10 |  |  | RSK_R034 | removed |  |  |  |
| PRD4.15 |  |  | RSK_R036 | removed |  |  |  |
| PRD4.20 |  |  | RSK_R037 | removed |  |  |  |
| PRD4.5 |  |  | RSK_R038 | removed |  |  |  |
| PRD4.6 |  |  | RSK_R039 | removed |  |  |  |
| PRD5.3 / PRD5.4 |  | RSK_R040 | RSK_R040 | The device shall automatically delete old images on max storage being reached. |  |  |  |
| PRD5.6 |  | RSK_R041 | RSK_R041 | The device shall use of proprietary protocols. |  |  |  |
| PRD5.8 |  | RSK_R042 | RSK_R042 | The device shall support Local storage in the cassette. |  |  |  |
| PRD6.5 | Covered in other RSK items and compliance to IEC standards | RSK_R043 | RSK_R043 | The device shall indicate to the operator if it is not connected to an external network. |  |  |  |
| PRD6.6 |  | RSK_R044 | RSK_R044 | The device shall contain a response verification (i.e message acknowledgement) between components. |  |  |  |
| PRD7.13 |  |  | RSK_R045 | removed |  |  |  |
| PRD7.18 |  |  | RSK_R046 | removed |  |  |  |
| PRD7.24 |  |  | RSK_R047 | removed |  |  |  |
| PRD7.25 |  | RSK_R048 | RSK_R048 | The device shall implement exposure data tracking. |  |  |  |
| PRD7.26/28 |  |  | RSK_R049 | removed |  |  |  |
| PRD7.27 |  |  | RSK_R050 | removed |  |  |  |
| PRD7.5 |  |  | RSK_R051 | removed |  |  |  |
| PRD8.31 |  |  | RSK_R052 | removed |  |  |  |
| PRD8.8 |  | RSK_R053 | RSK_R053 | The device shall contain a hardware debounce on all user inputs (buttons, triggers, touch). |  |  |  |
| PRD9.10 |  |  | RSK_R054 | removed |  |  |  |
| PRD9.16 |  | RSK_R055 | RSK_R055 | The radiation sequence shall terminate within 1 frame post trigger release. |  |  |  |
| PRD9.38 |  | RSK_R056 | RSK_R056 | The device shall contain a Start-up Check. |  |  |  |
|  |  | RSK_R057 | RSK_R057 | The device shall perform a Power On Self Test. |  |  |  |
|  |  | RSK_R058 | RSK_R058 | The device shall contain a Filament preheat. |  |  |  |
|  |  |  | RSK_R059 | removed |  |  |  |
|  |  |  | RSK_R060 | The device shall contain a Warmup Routine For the HV System. |  |  |  |
|  |  |  | RSK_R062 | removed |  |  |  |
|  |  | RSK_R063 | RSK_R063 | The device UI shall display technique factors post-imaging. |  |  |  |
|  |  | RSK_R064 | RSK_R064 | The device shall only allow discrete technique choices when in manual mode. |  |  |  |
|  |  | RSK_R065 | RSK_R065 | The device shall contain a UI Button to Reset Image Adjustments. |  |  |  |
|  |  | RSK_R066 | RSK_R066 | The Software UI shall display Error Messages. |  |  |  |
|  |  |  | RSK_R067 | removed |  |  |  |
|  |  |  | RSK_R068 | removed |  |  |  |
|  |  |  | RSK_R069 | removed |  |  |  |
|  |  |  | RSK_R070 | removed |  |  |  |
|  |  |  | RSK_R071 | removed |  |  |  |
|  |  |  | RSK_R072 | removed |  |  |  |
|  |  |  | RSK_R073 | removed |  |  |  |
|  |  |  | RSK_R074 | removed |  |  |  |
|  |  |  | RSK_R075 | removed |  |  |  |
|  |  |  | RSK_R076 | removed |  |  |  |
|  |  |  | RSK_R077 | removed |  |  |  |
|  |  |  | RSK_R078 | removed |  |  |  |
|  |  | RSK_R079 | RSK_R079 | The device shall contain an AC/DC brick with surge protection specifications. |  |  |  |
|  |  | RSK_R080 | RSK_R080 | The device shall contain a Power Supply rated to IEC 60950-1. |  |  |  |
|  |  | RSK_R081 | RSK_R081 | The device shall contain isolation from Mains - Overvoltage Cat 2 Power Supply. |  |  |  |
|  |  | RSK_R082 | RSK_R082 | The device shall maintain high voltage ONLY during x-ray emission. |  |  |  |
|  |  | RSK_R083 | RSK_R083 | The device shall fail safe when unexpected arcing occurs. |  |  |  |
|  |  | RSK_R084 | RSK_R084 | The device shall fail safely in the event of undercurrent. (e.g. battery dies) |  |  |  |
|  |  | RSK_R085 | RSK_R085 | The device shall contain current limiting devices. |  |  |  |
|  |  | PRD5.16 | PRD5.16 | The device shall utilize EN320 plugs. |  |  |  |
|  |  | PRD5.16 | PRD5.16 | The device shall utilize IEC 60320 plugs. |  |  |  |
|  |  | RSK_R088 | RSK_R088 | The device shall only use an IEC-60601 rated external isolated power supply. |  |  |  |
|  |  |  | RSK_R089 | removed |  |  |  |
|  |  | RSK_R090 | RSK_R090 | The IR LEDs intensity shall be below the injury threshold by complying with IEC-62471. |  |  |  |
|  |  | RSK_R091 | RSK_R091 | The device shall contain a wireless detector trigger fault. |  |  |  |
|  |  |  | RSK_R092 | removed |  |  |  |
|  |  |  | RSK_R093 | removed |  |  |  |
|  |  | RSK_R094 | RSK_R094 | The device shall remove/reduce Concentrated E-Fields. |  |  |  |
|  |  | RSK_R095 | RSK_R095 | The device shall restrict HV to within the monoblock. |  |  |  |
|  |  | RSK_R096 | RSK_R096 | The device shall contain a redundant thermostat. |  |  |  |
|  |  | RSK_R097 | RSK_R097 | The device shall contain a redundant thermistor.The device shall contain redundant thermistor(s) |  |  |  |
|  |  | RSK_R098 | RSK_R098 | The device shall contain a Bleed-off circuit (for capacitive energies). |  |  |  |
|  |  | RSK_R099 | RSK_R099 | The device shall contain an HV Transient Suppression on critical circuits. |  |  |  |
|  |  | RSK_R100 | RSK_R100 | The device charger (H1) shall comply to USB-PD specifications set by USB-IF. |  |  |  |
|  |  | RSK_R101 | RSK_R101 | The cassette shall isolate input signals to the input connectors. |  |  |  |
|  |  | RSK_R102 | RSK_R102 | The emitter shall contain a FW interlock to prevent x-ray emissions when physically plugged into an external power source. |  |  |  |
|  |  | RSK_R103 | RSK_R103 | The device shall mechanically protect the tube. |  |  |  |
|  |  | RSK_R104 | RSK_R104 | The device shall contain a ceramic tube. |  |  |  |
|  |  |  | RSK_R105 | The device shall contain tube shielding/potting with an appropriate lead equivalent thickness to mitigate leakage. |  |  |  |
|  |  | RSK_R107 | RSK_R107 | The device shall contain an HV bleed resistor across the tube. |  |  |  |
|  |  | RSK_R108 | RSK_R108 | The x-ray tube assy shall contain a temperature monitor on the anode. |  |  |  |
|  |  | RSK_R109 | RSK_R109 | The device shall not contain a rotating anode. |  |  |  |
|  |  | RSK_R110 | RSK_R110 | The tube assembly shall contain a heat sink. |  |  |  |
|  |  | RSK_R111 | RSK_R111 | The device shall contain a battery charge status indicator on the emitter and cassette UI. |  |  |  |
|  |  | RSK_R112 | RSK_R112 | The device shall contain a Low battery warning on the Display UI. |  |  |  |
|  |  | RSK_R113 | RSK_R113 | The device BMS shall monitor and predicts battery life. |  |  |  |
|  |  | RSK_R114 | RSK_R114 | The device BMS shall contain under-voltage protection. |  |  |  |
|  |  | RSK_R115 | RSK_R115 | The device BMS shall contain Cell temp monitoring for under and over-temp protection. |  |  |  |
|  |  |  | RSK_R116 | The device BMS shall contain an Open Circuit Protection. |  |  |  |
|  |  | RSK_R117 | RSK_R117 | The device BMS shall contain Over-current protection. |  |  |  |
|  |  | RSK_R118 | RSK_R118 | The device BMS shall contain Over-voltage protection. |  |  |  |
|  |  | RSK_R119 | RSK_R119 | The device BMS shall contain an Overcharge protection circuit. |  |  |  |
|  |  | RSK_R120 | RSK_R120 | The device BMS shall contain an Overcurrent draw protection. |  |  |  |
|  |  | RSK_R121 | RSK_R121 | The device BMS shall monitor the battery Cell health. |  |  |  |
|  |  | RSK_R123 | RSK_R123 | The device BMS shall contain cell-balancing. |  |  |  |
|  |  | RSK_R124 | RSK_R124 | The battery charger shall be integrated into the device. |  |  |  |
|  |  | RSK_R125 | RSK_R125 | The device shall contain IEC 60601-1 rated battery chargers. |  |  |  |
|  |  |  | RSK_R127 | removed |  |  |  |
|  |  | RSK_R128 | RSK_R128 | The device shall contain a Fast charge feature. |  |  |  |
|  |  |  | RSK_R129 | The device shall allow for throttled charging. |  |  |  |
|  |  | RSK_R131 | RSK_R131 | The device battery shall contain a Thermal fuse or CID. |  |  |  |
|  |  | RSK_R132 | RSK_R132 | Battery charging circuits shall be designed to accept 5V - 20V charging circuit power input. |  |  |  |
|  |  |  | RSK_R133 | The device shall disallow removal of the battery packs by the operator. |  |  |  |
|  |  | RSK_R134 | RSK_R134 | The device FW shall open the HV interlock in the event of a filament current fault. |  |  |  |
|  |  | RSK_R135 | RSK_R135 | The device FW shall open the HV interlock in the event of a high kV fault. |  |  |  |
|  |  | RSK_R136 | RSK_R136 | The device HW shall open the HV interlock in the event of a x-ray exposure time (210 ms) interlock fault. |  |  |  |
|  |  | RSK_R137 | RSK_R137 | The device shall open the HV interlock in the event of a fault. |  |  |  |
|  |  | RSK_R138 | RSK_R138 | The device FW shall open the HV interlock in the event of a tube current fault. |  |  |  |
|  |  | RSK_R139 | RSK_R139 | The device HW shall open the HV interlock in the event of an unexpected tube current fault. |  |  |  |
|  |  |  | RSK_R140 | The Emitter and Cassette battery packs shall contain a temperature controlled power cut out in the event of overheat. |  |  |  |
|  |  | RSK_R142 | RSK_R142 | The device shall monitor beam current and enter a safe state if the beam current is unexpected, too high, or too low |  |  |  |
|  |  | RSK_R143 | RSK_R143 | The device SW shall monitor the internal temperature(s) and enter a safe state in the event of under or over temp. |  |  |  |
|  |  | RSK_R144 | RSK_R144 | The device SW shall contain bounds checking on all sensor data. |  |  |  |
|  |  | RSK_R146 | RSK_R146 | The device shall verify the integrity of the safety-critical wireless systems within 1 second of every X ray exposure |  |  |  |
|  |  | RSK_R147 | RSK_R147 | The device shall have a means of detecting wireless packet drop in all safety critical systems. |  |  |  |
|  |  | RSK_R148 | RSK_R148 | The device shall enter safe state (or warn the operator) in the event of under or over humidity |  |  |  |
|  |  |  | RSK_R149 | removed |  |  |  |
|  |  | RSK_R150 | RSK_R150 | The cassette shall contain a desiccant. |  |  |  |
|  |  | RSK_R151 | RSK_R151 | The device shall contain a cooling system to maintain internal temperature below standard limits while within operating environmental conditions. |  |  |  |
|  |  | RSK_R152 | RSK_R152 | The emitter and cassette enclosures shall protect the monoblock and detector using vibration and shock dampening materials. |  |  |  |
|  |  | RSK_R153 | RSK_R153 | The device shall be primarily packaged in a hard shell case with closed cell internal foam or similar style case. |  |  |  |
|  |  |  | RSK_R154 | removed |  |  |  |
|  |  | RSK_R155 | RSK_R155 | Components and materials used in the device shall be rated to meet safety limits for the lifetime of the device per device requirements. |  |  |  |
|  |  | RSK_R156 | RSK_R156 | Electrical connectors shall be fixed or strain relieved to prevent breakage or stress on connectors or other components. |  |  |  |
|  |  |  | RSK_R157 | removed |  |  |  |
|  |  |  | RSK_R158 | removed |  |  |  |
|  |  | RSK_R159 | RSK_R159 | The device fans shall be internally caged and shrouded. |  |  |  |
|  |  | RSK_R160 | RSK_R160 | The device shall have redundancies in grounding. |  |  |  |
|  |  |  | RSK_R161 | removed |  |  |  |
|  |  | RSK_R162 | RSK_R162 | The device shall not contain focusing optics for lasers. |  |  |  |
|  |  | RSK_R163 | RSK_R163 | The device shall not implement parts that could contribute to sudden expulsion of parts (ie. vacuum display, mechanical spring, gas pressure cylinder). |  |  |  |
|  |  |  | RSK_R164 | removed |  |  |  |
|  |  |  | RSK_R165 | removed |  |  |  |
|  |  |  | RSK_R166 | removed |  |  |  |
|  |  |  | RSK_R167 | removed |  |  |  |
|  |  |  | RSK_R168 | removed |  |  |  |
|  |  | RSK_R169 | RSK_R169 | The device enclosures shall be composed of an impact and heat resistant plastic. |  |  |  |
|  |  | RSK_R171 | RSK_R171 | The device enclosures shall use low attenuating materials. |  |  |  |
|  |  | RSK_R172 | RSK_R172 | The device enclosures shall be composed of a non-chemically reactive plastic.The device internals shall not be accessible without the use of a tool. |  |  |  |
|  |  | RSK_R174 | RSK_R174 | The device enclosures shall contain no openings in the shell/cover >1mm in diameter. |  |  |  |
|  |  | RSK_R175 | RSK_R175 | The emitter enclosure shall align the tube within 2 degrees of the tracking camera focal axis. |  |  |  |
|  |  |  | RSK_R176 | The device enclosures shall prevent operator access to high temperature parts. |  |  |  |
|  |  | RSK_R177 | RSK_R177 | The device enclosures shall prevent operator access to conductive components / contacts. |  |  |  |
|  |  | RSK_R178 | RSK_R178 | The device enclosures shall prevent operator access to moving parts. |  |  |  |
|  |  | RSK_R179 | RSK_R179 | The device shall utilize covers and guards when necessary to prevent access to electrical, thermal, and moving components. |  |  |  |
|  |  |  | RSK_R180 | removed |  |  |  |
|  |  | RSK_R181 | RSK_R181 | The x-ray tube assembly shall be EMI shielded. |  |  |  |
|  |  | RSK_R182 | RSK_R182 | The device enclosures shall reduce falling and tipping risk by providing a surface with a high friction material. |  |  |  |
|  |  | RSK_R183 | RSK_R183 | The device shall contain flat resting surfaces. |  |  |  |
|  |  |  | RSK_R184 | removed |  |  |  |
|  |  | RSK_R185 | RSK_R185 | The device enclosures shall have a min thickness of 1.4mm. |  |  |  |
|  |  | RSK_R186 | RSK_R186 | The device enclosures shall be sealed using a gasket or elastomeric seal.The Cassette shall be sealed using a gasket or elastomeric seal. |  |  |  |
|  |  | RSK_R187 | RSK_R187 | The device enclosures shall be positioned at +- 0.25 degrees from the x-ray assembly. |  |  |  |
|  |  | RSK_R188 | RSK_R188 | The device enclosures surface shall allow appropriate clearance to facilitate airflow to and around circulation fans. |  |  |  |
|  |  | RSK_R189 | RSK_R189 | The device enclosures window piece shall not contain holes. |  |  |  |
|  |  | RSK_R190 | RSK_R190 | The device shall integrate wire routing to prevent mechanical damage to the wires. |  |  |  |
|  |  | RSK_R191 | RSK_R191 | The external cables shall be strain relieved. |  |  |  |
|  |  |  | RSK_R192 | removed |  |  |  |
|  |  | RSK_R193 | RSK_R193 | The device shall contain internal anchoring/tie-wraps of wires. |  |  |  |
|  |  | RSK_R194 | RSK_R194 | The device shall contain ties around conductor bundles at the connector lead in. |  |  |  |
|  |  | RSK_R195 | RSK_R195 | The device shall contain redundant tie points for wires. |  |  |  |
|  |  | RSK_R196 | RSK_R196 | The device shall contain locking connectors on all internal harnesses and external cables |  |  |  |
|  |  | RSK_R197 | RSK_R197 | The device collimator shall be encased within the enclosure. |  |  |  |
|  |  |  | RSK_R198 | The device shall intermittently verify collimator function. |  |  |  |
|  |  |  | RSK_R199 | removed |  |  |  |
|  |  |  | RSK_R200 | removed |  |  |  |
|  |  |  | RSK_R201 | removed |  |  |  |
|  |  | RSK_R202 | RSK_R202 | The device shall contain a Magnet Redundancies. |  |  |  |
|  |  |  | RSK_R203 | removed |  |  |  |
|  |  |  | RSK_R204 | removed |  |  |  |
|  |  |  | RSK_R205 | removed |  |  |  |
|  |  |  | RSK_R206 | removed |  |  |  |
|  |  |  | RSK_R207 | removed |  |  |  |
|  |  |  | RSK_R208 | removed |  |  |  |
|  |  |  | RSK_R209 | removed |  |  |  |
|  |  |  | RSK_R210 | removed |  |  |  |
|  |  |  | RSK_R211 | removed |  |  |  |
|  |  |  | RSK_R212 | removed |  |  |  |
|  |  |  | RSK_R213 | removed |  |  |  |
|  |  |  | RSK_R214 | removed |  |  |  |
|  |  |  | RSK_R215 | removed |  |  |  |
|  |  | RSK_R216 | RSK_R216 | The device shall contain marking - Consult the IFU. |  |  |  |
|  |  | RSK_R217 | RSK_R217 | The device shall contain a marking - Laser Beam Warning |  |  |  |
|  |  |  | RSK_R218 | removed |  |  |  |
|  |  |  | RSK_R219 | removed |  |  |  |
|  |  |  | RSK_R220 | The case shall contain a marking - Fragile. |  |  |  |
|  |  |  | RSK_R221 | The device shall contain a Label - General warning - use as directed. |  |  |  |
|  |  |  | RSK_R222 | removed |  |  |  |
|  |  |  | RSK_R223 | The device shall contain a marking - Rx Only. |  |  |  |
|  |  | RSK_R224 | RSK_R224 | The emitter high voltage components shall contain a marking - Dangerous Voltage. |  |  |  |
|  |  |  | RSK_R228 | removed |  |  |  |
|  |  | RSK_R229 | RSK_R229 | The device internals shall incorporate thermal dissipation features (ie heat sink. heat pipes, fans vents, etc.). |  |  |  |
|  |  | RSK_R230 | RSK_R230 | The HV insulation shall integrate redundant safety methods (dielectric strength, floating loop, disable operation while plugged in, enclosure as a layer of insulation, arc monitoring - monoblock).The HV insulation shall integrate redundant safety methods (dielectric strength, floating loop, disable operation while plugged in, enclosure as a layer of insulation. |  |  |  |
|  |  | RSK_R232 | RSK_R232 | The device shall display a warning in the event of poor wireless communication (COMS) quality. |  |  |  |
|  |  |  | RSK_R233 | removed |  |  |  |
|  |  |  | RSK_R234 | removed |  |  |  |
|  |  | RSK_R235 | RSK_R235 | The emitter shall have set maximum temperature and e-fields limits to prevent tube potting degradation. |  |  |  |
|  |  | RSK_R237 | RSK_R237 | The device shall contain Addressing to prevent connection to incorrect network(s) while pairing. |  |  |  |
|  |  | RSK_R238 | RSK_R238 | The foot pedal remote triggering function shall incorporate channel hopping. |  |  |  |
|  |  | RSK_R239 | RSK_R239 | The device shall contain DICOM ping to PACS upon data upload/export. |  |  |  |
|  |  | RSK_R240 | RSK_R240 | The device foot pedal remote trigger shall contain Forward error correction. |  |  |  |
|  |  |  | RSK_R241 | removed |  |  |  |
|  |  | RSK_R242 | RSK_R242 | The device shall contain a pairing verification (i.e acknowledgement) between components paired via a sub-GHz communication. |  |  |  |
|  |  | RSK_R243 | RSK_R243 | The device shall allow for manual pairing between the emitter and cassette. |  |  |  |
|  |  |  | RSK_R244 | removed |  |  |  |
|  |  |  | RSK_R245 | removed |  |  |  |
|  |  |  | RSK_R246 | removed |  |  |  |
|  |  |  | RSK_R247 | removed |  |  |  |
|  |  |  | RSK_R248 | removed |  |  |  |
|  |  | RSK_R249 | RSK_R249 | The device shall perform RSSI checks on the foot pedal wireless connection. |  |  |  |
|  |  | RSK_R250 | RSK_R250 | The device shall limit the maximum duration time on DDR studies. |  |  |  |
|  |  | RSK_R252 | RSK_R252 | The device shall contain Sub-GHz radio heartbeat to wake the emitter and cassette. |  |  |  |
|  |  |  | RSK_R253 | removed |  |  |  |
|  |  | RSK_R254 | RSK_R254 | The device shall perform a trigger interlock check sequence (w/wifi) on the detector. |  |  |  |
|  |  |  | RSK_R256 | removed |  |  |  |
|  |  |  | RSK_R257 | removed |  |  |  |
|  |  | RSK_R258 | RSK_R258 | The device shal disallow the use of non-compatible charger inputs. |  |  |  |
|  |  |  | RSK_R259 | removed |  |  |  |
|  |  | RSK_R260 | RSK_R260 | The manufacturing work instructions shall include Torque Spec And Thread Locking Compound. |  |  |  |
|  |  | RSK_R263 | RSK_R263 | The manufacturing work instructions shall include Calibration of Tracking to Correct Mechanical Misalignment. |  |  |  |
|  |  |  | RSK_R264 | The manufacturing work instructions shall include Verification of Grounding. |  |  |  |
|  |  |  | RSK_R265 | removed |  |  |  |
|  |  | RSK_R266 | RSK_R266 | The manufacturer shall maintain Documentation of the System (DHR). |  |  |  |
|  |  | RSK_R267 | RSK_R267 | The manufacturing work instructions shall include Dose Verification. |  |  |  |
|  |  | RSK_R269 | RSK_R269 | The manufacturing work instructions shall include steps for OEM Specified Process For Surface Preparation And Bonding Procedures. |  |  |  |
|  |  | RSK_R270 | RSK_R270 | The manufacturing work instructions shall include Dielectric testing. |  |  |  |
|  |  | RSK_R274 | RSK_R274 | The manufactur shall measure and provide focal spot size data. |  |  |  |
|  |  | RSK_R277 | RSK_R277 | The manufacturing work instructions shall include Post-assembly calibration. |  |  |  |
|  |  | RSK_R279 | RSK_R279 | The manufacturing work instructions shall include Tube Inspection and seasoning. |  |  |  |
|  |  | RSK_R281 | RSK_R281 | The manufacturing work instructions shall include the use of Crimping Tools, Sized Crimps, And Connectors. |  |  |  |
|  |  |  | RSK_R282 | removed |  |  |  |
|  |  |  | RSK_R284 | removed |  |  |  |
|  |  | RSK_R285 | RSK_R285 | The manufacturing work instructions shall include a step to check leakage. |  |  |  |
|  |  | RSK_R287 | RSK_R287 | removed | SW security |  |  |
|  |  | RSK_R288 | RSK_R288 | The device software communication protocols shall validate data. |  |  |  |
|  |  | RSK_R289 | RSK_R289 | The device software should allow for encrypted Wifi technologies. |  |  |  |
|  |  |  | RSK_R290 | The device software shall perform data validation to prevent compromised data and functionality. |  |  |  |
|  |  | RSK_R291 | RSK_R291 | The device software shall use two separate ports for SSE & REST. |  |  |  |
|  |  | RSK_R292 | RSK_R292 | The device software should reduce functionality based on risk for remote API invocation. |  |  |  |
|  |  | RSK_R293 | RSK_R293 | The device software shall not use of remote JSP(s). |  |  |  |
|  |  | RSK_R294 | RSK_R294 | removed | SW security |  |  |
|  |  | RSK_R295 | RSK_R295 | removed | SW security |  |  |
|  |  | RSK_R296 | RSK_R296 | The device software shall undergo exploit testing. |  |  |  |
|  |  | RSK_R297 | RSK_R297 | The device software shall utilize the Principle of Least Privilege. |  |  |  |
|  |  | RSK_R298 | RSK_R298 | The device software shall disallow writing from USB to disk drive. |  |  |  |
|  |  | RSK_R299 | RSK_R299 | The device should utilize physical security to mitigate access to the EC and programmable boards. |  |  |  |
|  |  | RSK_R300 | RSK_R300 | The device software shall include Integrity checks. |  |  |  |
|  |  | RSK_R301 | RSK_R301 | The device software shall utilize Segmented networks. |  |  |  |
|  |  | RSK_R302 | RSK_R302 | The device software shall contain a Firewall. |  |  |  |
|  |  | RSK_R303 | RSK_R303 | removed | SW security |  |  |
|  |  | RSK_R304 | RSK_R304 | removed | SW security |  |  |
|  |  | RSK_R305 | RSK_R305 | The device software shall allow for Offline install. |  |  |  |
|  |  | RSK_R306 | RSK_R306 | The device software shall contain Malware checking at build time. |  |  |  |
|  |  | RSK_R307 | RSK_R307 | The device software shall perform integration checks. |  |  |  |
|  |  | RSK_R308 | RSK_R308 | The device software shall include a Password policy. |  |  |  |
|  |  | RSK_R309 | RSK_R309 | The device software shall contain an Account and IP lockout. |  |  |  |
|  |  | RSK_R310 | RSK_R310 | removed | SW security |  |  |
|  |  | RSK_R311 | RSK_R311 | removed | SW security |  |  |
|  |  | RSK_R312 | RSK_R312 | removed | SW security |  |  |
|  |  | RSK_R313 | RSK_R313 | The device software shall contain Cross-site request validation. |  |  |  |
|  |  | RSK_R315 | RSK_R315 | removed | SW security |  |  |
|  |  | RSK_R316 | RSK_R316 | removed | SW security |  |  |
|  |  | RSK_R317 | RSK_R317 | The device software shall encrypt studies stored on the device. |  |  |  |
|  |  | RSK_R318 | RSK_R318 | removed | SW security |  |  |
|  |  | RSK_R319 | RSK_R319 | removed | SW security |  |  |
|  |  | RSK_R320 | RSK_R320 | The device software shall require credentials to access AP mode. |  |  |  |
|  |  | RSK_R321 | RSK_R321 | removed | SW security |  |  |
|  |  | RSK_R322 | RSK_R322 | removed | SW security |  |  |
|  |  | RSK_R323 |  |  | SW security |  |  |
|  |  |  | RSK_R324 | removed |  |  |  |
|  |  |  | RSK_R325 | removed |  |  |  |
|  |  |  | RSK_R326 | removed |  |  |  |
|  |  |  | RSK_R327 | removed |  |  |  |
|  |  |  | RSK_R328 | The operator shall be able to see the emitter display while imaging. |  |  |  |
|  |  | RSK_R329 | RSK_R329 | The device trigger shall contain features that prevent jamming. |  |  |  |
|  |  | RSK_R330 | RSK_R330 | The device software shall ping PACS server before sending packet(s). |  |  |  |
|  |  |  | RSK_R331 | removed |  |  |  |
|  |  | RSK_R332 | RSK_R332 | The device software shall contain a backed up app partition (A/B file system). |  |  |  |
|  |  | RSK_R333 | RSK_R333 | removed | SW security |  |  |
|  |  | RSK_R334 | RSK_R334 | removed | SW security |  |  |
|  |  | RSK_R335 | RSK_R335 | Batteries shall be keyed connectors to prevent incorrect installation by MedAI sevice personnel. |  |  |  |
|  |  | RSK_R336 | RSK_R336 | The device shall use a 2-pole charging connector (i.e. no ground), so it cannot connect directly to PE. |  |  |  |
|  |  |  | RSK_R337 | removed |  |  |  |
|  |  | RSK_R338 | RSK_R338 | The device software shall utilize hostapd client isolation to manage communications between cassette and emitter and cassette and tablet |  |  |  |

### Table 22
| Risk ID | Component | Part Number | Intended Function of Component | Potential Hazard/Failure Modes | Possible Causes of Failure | Possible Effects of the Hazard/Failure |  | S1 | O1 | Risk 1 | Current Controls | Actions to eliminate cause or enhance prevention or detection | S2 | O2 | Risk 2 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  |  |  |  |  |  | Product Effect(s)(Impact due to Failure Mode) | Patient Effect(s)(Harms or Health Hazard due to Failure Mode) |  |  |  |  |  |  |  |  |
| Charger Assy (Wireless) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| EE + SW | PCB - TX Inductive Coil PCB |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Pending vendor specs/drawings |  |  | PCB failure | Individual component failure | Inability to charge device | Delayed procedure | 1.0 | 3.0 | 3 | Allow for wired charging as backup | No further planned remediation | 1.0 | 3.0 | 3 |
|  |  |  |  | Short LED | Faulty RGB LED | RGB LEDs failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | DEMO VVPR | No further planned remediation | 1.0 | 3.0 | 3 |
|  |  |  |  | Open LED | Faulty RGB LED | RGB LEDs failure | Moderate Operator Inconvenience | 1.0 | 3.0 | 3 | DEMO VVPR | No further planned remediation | 1.0 | 3.0 | 3 |
|  | Inductive Coil Failure |  |  | Coil Disconnects | Solder joint loosens | Inability to charge device | Delayed procedure | 1.0 | 3.0 | 3 | Allow for wired charging as backup | No further planned remediation | 1.0 | 3.0 | 3 |
|  |  |  |  | Unaligned - minor | Loosens from support bracket | Inability to charge device | Delayed procedure | 1.0 | 3.0 | 3 | Allow for wired charging as backup | No further planned remediation | 1.0 | 3.0 | 3 |
|  |  |  |  | Unaligned - major | Loosens from support bracket | Intermittent charging | Delayed procedure | 1.0 | 3.0 | 3 | Allow for wired charging as backup | No further planned remediation | 1.0 | 3.0 | 3 |
|  |  |  |  | Overheats | Improper heat dissipation | Intermittent charging | Delayed procedure | 1.0 | 3.0 | 3 |  | No further planned remediation | 1.0 | 3.0 | 3 |
| ME | Enclosure |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Charger enclosure front shell |  | Protects interior of device | Structure integrity compromize | Incorrect material choice | Device inoperable | Delayed procedure | 1.0 | 2.0 | 2 | Polycarbonate material choice | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  | Protects interior of device | Fail to provide basic electrical safety | Creepage and clearance underspecified | Product inoperable | Electrical shock | 4.0 | 2.0 | 8 | Use of molded features | No further planned remediation | 4.0 | 2.0 | 8 |
|  |  |  | Protects interior of device | Compromize sealing design | Improper specifications/geometry | Device inoperable | Delayed procedure | 1.0 | 2.0 | 2 | Use of molded featuresISTA TestDrop Test | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  | Protects interior of device | Compromize after drop | Incorrect material | Device inoperable; loose components; cracked enclosure | Electrical Shock | 4.0 | 2.0 | 8 | Polycarbonate material choiceDrop Test | No further planned remediation | 4.0 | 2.0 | 8 |
|  | Charger enclosure back shell |  | Protects interior of device | Structure integrity compromize | Incorrect material choice | Device inoperable | Delayed procedure | 1.0 | 2.0 | 2 | Polycarbonate material choice | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  | Protects interior of device | Fail to provide basic electrical safety | Creepage and clearance underspecified | Product inoperable | Electrical shock | 4.0 | 2.0 | 8 | Use of molded features | No further planned remediation | 4.0 | 2.0 | 8 |
|  |  |  | Protects interior of device | Compromize sealing design | Improper specifications/geometry | Device inoperable | Delayed procedure | 1.0 | 2.0 | 2 | Use of molded featuresISTA TestDrop Test | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  | Protects interior of device | Compromize after drop | Incorrect material | Device inoperable; loose components; cracked enclosure | Electrical Shock | 4.0 | 2.0 | 8 | Polycarbonate material choiceDrop Test | No further planned remediation | 4.0 | 2.0 | 8 |
| ME | Charger retaining clip |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Charger retaining clip |  | Holds emitter in place while charging | Emitter disconnects from charger in use | Clip breaks/disconnects | Drop Risk - Charger; Failure to charge | Delayed procedure | 1.0 | 2.0 | 2 | Drop testImpact Test | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  |  | Emitter disconnects from charger when not in use | Clip breaks/disconnects | Drop risk - emitter; Failure to charge | Delayed procedure | 1.0 | 2.0 | 2 | Drop testImpact Test | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  |  | Clip disconnects from enclosure | Drops/impact | Loss of basic safety; exposure to MAINS; device still usable | Death | 14.0 | 2.0 | 28 | Compliance to 60601-1 | No further planned remediation | 14.0 | 1.0 | 14 |
|  |  |  |  |  | Drops/impact | Loss of basic safety; exposure to MAINS; device still usable | Major Shock | 10.0 | 2.0 | 20 | Compliance to 60601-1 | No further planned remediation | 10.0 | 1.0 | 10 |
| ME | Fan |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Blower fan |  | Draws heat away from the inductive coil to prevent over-heating | Overheat | Fan speed too slow | Increased touch temperatures | Minor Burn | 4.0 | 3.0 | 12 | Speed monitoring on fan | No further planned remediation | 4.0 | 3.0 | 12 |
|  |  |  |  |  | Fan Jam | Overcurrent on fan | Minor Fire | 4.0 | 3.0 | 12 | Speed monitoring on fanOvercurrent/locking protection on fanAuto-restart of fan | No further planned remediation | 4.0 | 3.0 | 12 |
|  |  |  |  | Biohazard | Biomaterial gets in device | No effect | Infection | 4.0 | 1.0 | 4 | Fans are enclosed | No further planned remediation |  |  | 0 |
| ME | Heat Inserts |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  | Holds components together in assy | Fail to provide proper screw tension | Too small, undersized | Excessive bolt preload cracks enclosure | Delayed procedure | 1.0 | 2.0 | 2 | 60601-1 Mechanical Testing | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  | Holds components together in assy | Fail to provide proper screw tension | Too big, oversized | Overtension cracks enclosure | Delayed procedure | 1.0 | 2.0 | 2 | 60601-1 Mechanical Testing | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  | Holds components together in assy | Fail to provide proper screw tension | Wrong style | Cannot tighten bolt, enclosure crack | Delayed procedure | 1.0 | 2.0 | 2 | 60601-1 Mechanical Testing | No further planned remediation | 1.0 | 2.0 | 2 |
| ME | Spring |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | Broken spring | Improper specifications | Drop Risk; Failure to charge | Minor Injury (Emitter dropped on anatomy) | 4.0 | 3.0 | 12 | Drop test | No further planned remediation | 4.0 | 2.0 | 8 |
| ME + EE | Wires/cables |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Wire |  | Connects electrical components | Insulation worn by friction over time | Strain relief points become disconnected | Conductors not insulated | Electrical Shock | 4.0 | 2.0 | 8 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | No further planned remediation | 4.0 | 2.0 | 8 |
|  |  |  |  | Harnesses could be damaged over time by other internal parts | Poor strain relief implementation | Exposed Conductors or Exposed Connection Ends | Electrical Shock | 4.0 | 2.0 | 8 | Selected insulation, strain relief clips, and routing in accordance to IEC 60601-1 | No further planned remediation | 4.0 | 2.0 | 8 |
|  | Connectors |  | Connects electrical components | Fail to allow correct electrical signal to pass through | Sudden disconnect | Product inoperable | Delayed procedure | 1.0 | 3.0 | 3 | Drop test | No further planned remediation | 1.0 | 3.0 | 3 |
|  |  |  |  | Unable to carry proper current and voltage through pin | Improper specification per Electrical requirements - underspecified | Epoxy potting could catch fire due to extreme temperature | Minor injury | 4.0 | 3.0 | 12 | Fire EnclosureSpec components within operating tolerance range | No further planned remediation | 4.0 | 3.0 | 12 |
|  |  |  |  | Fail to protect operator/patient against single fault | Creepage and clearance underspecified | Product inoperable | Electric shock | 4.0 | 3.0 | 12 | Specified connectors to Comply with IEC 60160-1 Tables 12-16Included a tool removable cover for connector bodies | No further planned remediation | 4.0 | 3.0 | 12 |
|  | Label |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  | Provides information to operator | Illegible | Improper font choice/size | Operator unable to see label | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Min font size 9 | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  | Provides information to operator | Illegible | Improper color choice | Operator unable to see label | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Usability Test | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  | Provides information to operator | Detaches from surface | Improper material choice | Device inoperable | Delayed procedure | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  | Provides information to operator | Detaches from surface | Improper adhesive | Device inoperable | Delayed procedure | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  | Provides information to operator | Degrades over time | Improper material choice | Operator unable to see label | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  | Provides information to operator | Degrades over time | Improper material choice - ink | Operator unable to see label | Minor Dissatisfaction | 1.0 | 2.0 | 2 | P00 Equivalent Material (MEMO) | No further planned remediation | 1.0 | 2.0 | 2 |
|  |  |  | Provides information to operator | Degrades over time | Improper cleaning method | Operator unable to see label | Minor Dissatisfaction | 1.0 | 2.0 | 2 | Validation of cleaning method | No further planned remediation | 1.0 | 2.0 | 2 |

### Table 23
| PN | Description | Outline | Notes |
| --- | --- | --- | --- |
| ES-10003 | P01 Emitter Main PCBA | True |  |
| ES-10004 | CASSETTE MAIN BOARD | True |  |
| ES-10005 | P01 Emitter Display PCBA | True |  |
| ES-10006 | Sensor PCBA | True |  |
| MS-10007 | Footpedal PCB | False | Missing from BOM, replaced with ES-20024? ES-10019? |
| ES-10008 | Collimator PCBA | True |  |
| ES-10012 | Cassette LED PCB - Left | True |  |
| ES-10013 | Cassette LED PCB - Right | True |  |
| ES-10014 | EMITTER ISOLATION BOARD | True |  |
| ES-10015 | Emitter Power Input PCBA | True |  |
| ES-10019 | P01 Monoblock LV PCBA | False |  |
| ES-10020 | Collimator Sensor PCBA | True |  |
| ES-10021 | Emitter LED PCBA | True |  |
| ES-10022 | Battery Management System (BMS) | True |  |
| ES-10023 | Battery Management System (BMS) | True |  |
| ES-10024 | Monoblock LV PWS Rider | False |  |
| ES-10028 | ISO RIDER BOARD | True |  |
| ES-10029 | CASSETTE BUTTON BOARD | True |  |
| ES-10030 | FKATS and Gasket | True | Assy |
| ES-10031 | CASSETTE MAIN, JETSON, LP SEALS | True | Assy |

### Table 24
| Part Number | Description | Severity score |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| ES-10012 | Cassette LED PCB - Left | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10014 | EMITTER ISOLATION BOARD | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10028 | ISO RIDER BOARD | ??? |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10029 | CASSETTE BUTTON BOARD | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10030 | FKATS and Gasket | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10031 | CASSETTE MAIN, JETSON, LP SEALS | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10010 | Emitter Battery Pack | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10003 | P01 Emitter Main PCBA | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10004 | CASSETTE MAIN BOARD | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10005 | P01 Emitter Display PCBA | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10006 | Sensor PCBA | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10013 | Cassette LED PCB - Right | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10015 | Emitter Power Input PCBA | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10020 | Collimator Sensor PCBA | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10021 | Emitter LED PCBA | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10002 | Front Bezel, HMI | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10003 | Back Bezel, HMI | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10004 | Silicone Molded Button, HMI | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10005 | ALS Light Pipe, HMI | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10020 | P01_Chassis | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10021 | P01_Wheel_Pin | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10022 | P01_Disk 1st | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10024 | P01_Disk Interleaf | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10025 | P01_Disk Distal | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10027 | P01_Wheel CAM | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10029 | P01_CAP_Chassis | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10032 | P01_PULLEY DriveR-GT2-2 18 4mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10033 | MCS_motor mount DF32 UPPER | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10034 | P01_bearing 2 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10035 | P01_Bearing_Cam 2X4 short | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10036 | P01_Bearing_Cam 2X4 short | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10055 | Xavier NX Heat Pipe | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10056 | Monoblock Heat Pipe | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10057 | Xavier NX Hot Side Contact Block | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10058 | Xavier NX Cold Side Contact Block | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10059 | Monoblock Hot Side Contact Block | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10060 | Monoblock Cold Side Contact Block | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10061 | Line Laser Cap | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10062 | Line Laser LH Mount | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10064 | Line Laser RH Mount | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10065 | LH Laser | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10066 | RH Laser | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10073 | Collimator-Optics Bracket | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10079 | Rib Support | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10143 | Gasket, UB 5035-15 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10179 | Label: Puck 1 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10180 | Label: Puck 2 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10181 | Label: Puck 3 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10182 | Label: Puck 4 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10183 | Label: Puck 5 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10184 | Label: Puck 6 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10185 | Label: Puck 7 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10186 | Label: Puck 8 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10187 | Label: Puck 9 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10188 | Label: Puck 10 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10189 | Label: Puck 11 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10190 | Label: Puck 12 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10191 | Label: Puck 13 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10192 | Label: Puck 14 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10193 | Label: Puck 15 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10194 | Label: Puck 16 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10195 | Label: Puck 17 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10196 | Label: Puck 18 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10199 | Laser Harness Cable Tie Mount | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10226 | Receiver Coil Tape 93010LE | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10227 | Receiver Coil Backer Plate | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10228 | Label: Focal Spot Indicator | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10232 | Monoblock Thermistor Retaining Bracket | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10235 | Antenna Mounting Bracket | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10245 | P01 Emitter Bulkhead, IM | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10251 | Downward Button Slide, IM | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
