| M10252 | Forward Button Cover, IM | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10253 | Forward Button Slide, IM | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10254 | Emitter Mode Light Pipe, IM | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10256 | Forward Button Base, IM | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10264 | P01_encoderdisk | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10281 | Power Cleat Cap | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10282 | Power Cleat Shoulder | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10286 | End Cap | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10287 | Fish Paper Profile | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10306 | Display Adhesive, HMICut from M50172 3M 9495LE 12"x12" sheet | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10307 | LVPS Heat Sink Bracket | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10308 | TOP HOUSING Machined | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10310 | Cassette Enclosure Bottom Machined | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10315 | Square Fish Paper with EBP Cut | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10320 | Cable tie mount, 2 pos, 135 deg | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10321 | Cable tie mount, 2 pos, 90 deg | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10961 | 2-IR-LED LIGHT PIPE | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10962 | Molded Straight Light Pipe Short Seals | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10965 | VISIBLE LIGHT PIPE | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10966 | VISIBLE LED SEAL | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10967 | Molded Side LP Seal LH | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10968 | Molded Side LP Seal RH | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10969 | Molded Side Light Pipe Seal | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10971 | Straight Pipe PCB Seal - Die Cut | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10972 | Visible light PCB Seal - Die Cut | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11007 | CARBON PLATE | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11017 | BATTERY COVER | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11025 | RADIATOR | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11026 | CLEAR BRACKET | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11027 | CASSETTE USB C Port Cover | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11029 | STRIKE PLATE | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11031 | FOAM GASKET | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11034 | CASSETTE MOLDED BUTTON | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11036 | T-ROD | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11037 | Foam Spacer | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11038 | THERMAL PAD | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11040 | Cassette Bottom Bumper | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11042 | Cassette Bottom Edge Seal | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11044 | Bottom Foam Bumper | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11045 | Top Foam Bumper | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50000 | Capacitive Touchscreen Display | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50003 | CASSETTE SCREEN | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50004 | DETECTOR | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50008 | Framos Sensor, FSM-IMX335M- 02O-V1A | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50009 | Framos Sensor, FSM-IMX715C- 01S-V1B | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50010 | Framos Sensor, FSM-IMX577C- 01S-V1B | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50012 | 802.11ac/a/b/g/n Wi-Fi+BT 5.0 Combo Half Mini PCIe Module (WiFi 5) Qualcomm QCA6174A-5, 2T2R | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50015 | RX 1 COIL 1 LAYER 7.5UH 3A | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50023 | 18650 Rechargeable Battery Cells | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50047 | Contact, 1mm, Pico-Lock | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50048 | Conn Plug, 1.25mm CLIK-mate, 4 Pos | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50051 | Contact, 1.25mm CLIK-mate | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50053 | Contact, 2.00mm CLIK-mate | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50056 | NFC Antenna, 15x25mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50057 | ANT-8/9-FPC-UFL-100 Sub-GHz Antenna | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50064 | Framos Lens Mount, FPL-301085 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50072 | Conn Plug, 1mm Pico-Lock, 2 Pos | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50078 | Battery Pack Nickel Tab H type | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50082 | Jetson Xavier NX Leaf spring | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50095 | NVMe Samsung | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50098 | Mountable Cable Tie | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50101 | JETSON XAVIER NX Module | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50115 | Sunex Lens, DSL183B-650-F2.2 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50119 | Thermistor 10Kohm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50124 | Spring, S001YJ0D | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50134 | Push Button, P9-111121W (Button Only) *Part of MS-50164* | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50167 | P01_drivebelts | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50169 | COTS_Flange SDP_sdpsi_a_6a50p008fa | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50170 | COTS_Dowel m2x8 McM91585A214 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50173 | Neodymium Magnet, N55, 1/4" dia x 1/8" thick | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50175 | Spring, 0.25" Long, 0.210" OD, 0.174" ID | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50180 | Thread Insert, IBB-M3-4 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50181 | Click Mate Plug 5POS 1.50MM | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50183 | Conn Plug, 2.00mm CLIK-mate, 12  Pos | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50184 | Conn Plug, 2.00mm CLIK-mate, 14 Pos | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50186 | Lemo 6 Pos | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50191 | LEMO Detector Power 4 Pos. | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50193 | Framos Lens, FPL-307946 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50194 | WIFI ANTENNA | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50195 | NFC ANTENNA | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50197 | Framos Lens, FPL-307898 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50206 | Shrink Wrap (105mm) | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50214 | Rubber PCBIsolation Grommet | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50215 | Isolation Shoulder Bolt | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50223 | Heat Shrink 1mm Diameter | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50226 | Heat Shrink 3mm Diameter | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50229 | Conn Plug, 2.00mm CLIK-mate, 4 Pos | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50230 | Conn Plug, 1.25mm CLIK-mate, 6 Pos | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50234 | LIGHT PIPE TOP CAP | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50238 | Solder | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50239 | Solder Flux | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50240 | Hot Glue | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50241 | Acrylic Adhesive Electrical Tape | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50244 | Fan, 50mm Blower, PWM control, E speed, conformal coated, tach | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50246 | MALE-FEMALE THREADE HEX STANDOFF | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50259 | Cable tie, 1.8mm wide, 71mm long | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10008 | P01 Collimator | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10048 | Emitter Main Bracket, Rear ASSY | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10050 | LED Bracket, Right ASSY | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10072 | LED Bracket, Left ASSY | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10276 | P01 Emitter Bulkhead w/inserts IM | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-50071 | JETSON, HEAT SINK, FAN, ASSY | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10008 | Collimator PCBA | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10019 | P01 Monoblock LV PCBA | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10024 | Monoblock LV PWS Rider | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10023 | P01_Leaf | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10076 | Static Collimator | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10131 | Front Face Laser Mask | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10243 | P01 Emitter Shell R, IM | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10244 | P01 Emitter Shell L, IM | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10248 | P01 Emitter Front Face, IM | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10249 | Cooling Duct, IM | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10255 | P01 Emitter Service Port Cover, IM | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10262 | ToF Cover Glass, IM | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10265 | ToF Cover Glass Adhesive | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10266 | Camera Cover Glass Adhesive | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10274 | Camera Cover Glass, IM | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10278 | Emitter Screw Plugs | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10305 | Foam Spacer, HMICut from M50149 1/16in foam | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11018 | CARRIER | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50001 | Phillips Rounded Head Thread Forming Screw: #1-1/2in | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50002 | Phillips Rounded Head Thread Forming Screw: #1-1/8in | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50005 | Brushless DC Motor | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50034 | Phillips Rounded Head Thread Forming Screw: #1-1/4in | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50035 | Shoulder Screw, SS-13.2 | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50036 | E-ring, 2.3mm groove | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50040 | FFC, 0.5mm pitch, 8 CKT, 50mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50049 | Xavier NX screw | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50050 | Conn Plug, 1.25mm CLIK-mate, 2 Pos | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50061 | Wire, 22 AWG, Black | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50063 | Wire, 22 AWG, Red | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50067 | 96817A910_Thread-Forming Screws for Thin Plastic | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50069 | Jetson Xavier NX Fan Heatsink | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50081 | Hex socket countersunk head screw M3x0.5 x 5 Stainless Steel | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50083 | Socket button head screw M3x0.5 x 10 Stainless Steel | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50084 | Socket button head screw M3x0.5 x 4 Stainless Steel | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50085 | Socket button head screw M3x0.5 x 8 Stainless Steel | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50087 | Socket button head screw M2.5x0.45 x 4 Stainless Steel | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50089 | COTS_Screw M2x.4 PHP McM92005A019 | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50104 | Wire, 28 AWG, Black | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50105 | Wire, 28 AWG, White | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50106 | Wire, 28 AWG, Green | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50107 | Wire, 28 AWG, Yellow | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50113 | Cable-ASSY, Pico-Lock, 4 Circuit, 150mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50114 | Cable-ASSY, Pico-Lock, 2 Circuit, 100mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50120 | Wire, 28 AWG, Red | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50127 | Phillips Head Thread Forming Screw M4, 20mm Long | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50128 | PU Bumper, 3/8" OD, 5/32" High | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50135 | Push Button, Back Nut, 15/32-32 UNRS-2A | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50140 | Socket button head screw M3x0.5 x 6 Stainless Steel | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50141 | Socket button head screw M3x0.5 x 35 Stainless Steel | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50143 | Hex nut grade A & B M3x0.5 Stainless Steel | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50145 | Socket button head screw M2x0.4 x 5 Stainless Steel | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50146 | Plain washer normal grade A M2 Stainless Steel | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50150 | FFC, 0.5mm pitch, 33 CKT, 178mm, OSC | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50156 | Heat Shrink, 2.11mm ID supplied, 2:1 Shrink | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50157 | Thread Forming Screw M2, 6mm Long | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50168 | COTS_SetScrew M2X0.4-3 McM91390A090 | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50174 | Shoulder Screw, 4 mm Shoulder Dia, 8 mm Shoulder Len, M3 | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50177 | Phillips CSS, M3, 5mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50178 | Socket button head screw M2x0.4 x 2 Stainless Steel | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50179 | IUTB-M3-Hi-TechFastenersInc. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50190 | THREADED INSERT M3 | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50198 | PH Thread Forming Screw M3, 8mm Long | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50209 | Cassette Main Board Fan | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50212 | ISO TO MAIN HARNESS | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50216 | SCREW M3 x 0.50 mm Thread, 6mm  Long | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50217 | M4 x 0.70mm Stainless Steel Screw | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50221 | SS Button SHCS M4 10mm L | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50243 | M1.6 x 0.35 mm Thread, 4 mm Long. | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50260 | Push Button, Rubber washer *Part of MS-50164* | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50263 | Cushioning Washer, 0.38" ID, 0.625" OD | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50264 | PH Thread Forming Screw M3, 16mm Long | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50269 | Thread Forming Screw M2.5, 6mm Long | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10267 | P01 Emitter Shell R, with thread inserts | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10268 | P01 Emitter Shell L, with thread inserts | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-11047 | DETECTOR POWER HARNESS | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-11048 | LEMO DATA | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-11049 | CASSETTE BUTTON HARNESS | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-50164 | Push Button,  P9-111121W | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ES-10023 | Battery Management System (BMS) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10019 | Monoblock FR Bracket | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10052 | Monoblock FL Bracket | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10067 | LVPS Bracket | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10068 | LVB Right Bracket | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10101 | Puck #1 (5cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10102 | Puck #2 (6cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10103 | Puck #3 (7cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10104 | Puck #4 (8cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10105 | Puck #5 (9cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10106 | Puck #6 (10cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10107 | Puck #7 (11cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10108 | Puck #8 (12cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10109 | Puck #9 (13cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10110 | Puck #10 (14cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10111 | Puck #11 (15cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10112 | Puck #12 (16cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10113 | Puck #13 (17cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10114 | Puck #14 (18cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10115 | Puck #15 (19cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10116 | Puck #16 (20cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10117 | Puck #17 (21cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10118 | Puck #18 (22cm@1m) | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10246 | P01 Emitter Cowling Base, IM | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10247 | P01 Emitter External Cowling, IM | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10297 | Emitter Monoblock Foam Pad #1 | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10298 | Emitter Monoblock Foam Pad #2 | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10323 | Monoblock Mount, isolated, strain relief | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50042 | FFC, 0.5mm pitch, 28 CKT, 100mm | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50045 | FFC, 0.5mm pitch, 14 Ckt, 76mm | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50116 | FFC, 0.5mm pitch, 60 CKT, 150mm | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10007 | Monoblock | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50231 | Socket button head screw M2.5x0.45 x 6 Stainless Steel | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50280 | PH Thread Forming Screw M2, 5mm Long | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50281 | Socket button head screw M3x0.5 x 12 Stainless Steel | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50285 | 18-8 Stainless Steel Torx Flat Head Screws | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50287 | Camera module screw | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50305 | PH Pan Head Screw, M3 x 0.5mm, 5mm long, 18-8 SS | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50306 | 18-8 Stainless Steel Socket Head ScrewM2.5 x 0.45 mm Thread, 15 mm Long | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50059 | Wire, 26 AWG, Black | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50227 | Wire, 16 AWG, Black | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50228 | Wire, 16 AWG, Red | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50248 | Wire, 26 AWG, Blue | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50254 | Wire, 24 AWG, Grey | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50255 | Wire, 28 AWG, Blue | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50256 | Wire, 28 AWG, Slate | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50257 | Wire, 28 AWG, Brown | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50270 | Wire, 26 AWG, White | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50272 | Wire, 26 AWG, Green | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-50262 | Module Mounting Screw and Washer | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50224 | Heat Shrink 3/16" Diamter | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50278 | Heat Shrink, 5.61mm ID supplied, 2:1 Shrink | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50290 | Cyanoacrylate instant adhesive, Loctite 244 | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50289 | Anaerobic adhesive, Loctite 242 | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50308 | UV glue | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10158 | Label: Monoblock Ra | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10159 | Label: Emitter Ra Left | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10160 | Label: Emitter Ra Right | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10161 | Label: Emitter/Cassette Battery | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10162 | Label: Cassette Ra | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10163 | Label: Cassette Top Face | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10164 | Label: Cassette Ports | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10229 | Label: IFU Manual | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10231 | Label: Emitter Ports | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50294 | Acrylic Adhesive Tape 1/2" | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50276 | XT60 Connector, Female | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50277 | XT60 Connector, Male | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50222 | THREADED INSERT M5 | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50247 | M4 THREADED INSERT | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50279 | Male Male 31mm L M3 Hex Standoff | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50286 | 18-8 Stainless Steel Flange NutM3 x 0.5 mm Thread | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50288 | Camera module nut | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50307 | 18-8 Stainless Steel Hex NutM2.5 x 0.45 mm Thread | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10053 | Heatsink, UB60-15 Modified | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10054 | Heatsink, UB5035-15 Modified | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10319 | Emitter Handle Strain Relief Bracket | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10142 | Gasket, UB 60-15 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10086 | Square Foam Spacer | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10328 | Square Thick Foam Cut | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50149 | Stock 1/16 in soft foam | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10329 | EBP FIsh Paper Large Profile | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10330 | Static Collimator Adhesive | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10331 | LVPS Thermal Pad | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10332 | Cassette Cooling Duct | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50211 | Battery Pack Nickel Tab Strip Type | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50291 | Thermal Pad, TG-A1250, 1mm thick, 20mm x 20mm Square | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50292 | Thermal Pad, TG-A9000, 5mm thick, 10mm x 10mm Square | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10146 | Xavier NX Heat Pipe ASSY | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50275 | Coaxial Cable Assembly, 152mm | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50153 | Thermal Paste, TC3 | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50274 | WiFi Antenna, 250mm | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11046 | Carbon Fiber Plate Adhesive | 7.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11055 | Cassette Port Side Insulator Outer | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11056 | Cassette Port Side Insulator Inner | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11057 | Cassette Button Side Insulator Inner | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11058 | Cassette Button Side Insulator Outer | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10083 | Cassette Battery Pack | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-50318 | Detector Ethernet | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10970 | Side Light Pipe LH ASSY | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10976 | Side Light PIpe RH Assy | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M11052 | VISIBLE LED LIGHT PIPE CAP | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10963 | Molded Straight Light Pipe Short & Seal | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10964 | Molded Indicator Light Pipe Short &  Seal | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-11018 | CARRIER ASSY | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Need to add |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-11028 | CASSETTE ENCLOSURE BOTTOM ASSY | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-11030 | CASSETTE TOP ASSY | 4.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-50220 | Cells with BMS | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-50225 | PCB Soft Mount Assembly | 1.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 25
| ECR-121 |  | S2 | O2 | R2 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| M10043 | Emitter Main Bracket, Rear | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10055 | Xavier NX Heat Pipe | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10079 | Battery Pack Support (BMS) | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10080 | Battery Pack Support (Non-BMS) | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10081 | Battery Pack Foam Pad | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10128 | ToF Cover Glass | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10131 | Front Face Laser Mask | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10226 | Receiver Coil Tape 93010LE | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10227 | Receiver Coil Backer Plate | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10232 | Monoblock Thermistor Retaining Bracket | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10235 | Antenna Mounting Bracket | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10259 | E1 Fbutton - Cover | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10265 | ToF Cover Glass Adhesive | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10266 | Camera Cover Glass Adhesive | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10286 | Battery Pack BMS Cap | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ECR-122 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10002 | Front Bezel, HMI | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10003 | Back Bezel, HMI | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10004 | Silicone Molded Button, HMI | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10005 | ALS Light Pipe, HMI | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10053 | Heatsink, UB60-15 Modified | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10054 | Heatsink, UB5035-15 Modified | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10056 | Monoblock Heat Pipe | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10057 | Xavier NX Hot Side Contact Block | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10058 | Xavier NX Cold Side Contact Block | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10059 | Monoblock Hot Side Contact Block | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10060 | Monoblock Cold Side Contact Block | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10061 | Line Laser LH Mask | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10062 | Line Laser LH Mount | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10064 | Line Laser RH Mount | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10065 | LH Laser | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10066 | RH Laser | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10076 | Static Collimator | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10142 | Gasket, UB 60-15 | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10143 | Gasket, UB 5035-15 | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10199 | Laser Harness Cable Tie Mount | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10233 | Monoblock Mounting Bumper | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10237 | Monoblock Mounting Bumper, strain relief | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10254 | Emitter Mode Light Pipe, IM | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10259 | E1 Fbutton - Cover | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10265 | ToF Cover Glass Adhesive | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10266 | Camera Cover Glass Adhesive | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10281 | Power Cleat Cap | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M10282 | Power Cleat Shoulder | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10050 | LED Bracket, Right ASSY | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MS-10072 | LED Bracket, Left ASSY | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ECR-124 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50000 | Capacitive Touchscreen Display | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50001 | Phillips Rounded Head Thread Forming Screw: #1-1/2in | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50005 | Brushless DC Motor | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50009 | Framos Sensor | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50023 | Rechargable Primary Battery Cell - 2800mAh 35A Battery | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50034 | Phillips Rounded Head Thread Forming Screw: #1-1/4in | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50047 | Contact, 1mm, Pico-Lock | 1.0 | 3.0 | 3.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50056 | NFC Antenna, 15x25mm | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50066 | WiFi Antenna, 300mm | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50083 | Socket button head screw M3x0.5 x 10 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50084 | Socket button head screw M3x0.5 x 4 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50085 | Socket button head screw M3x0.5 x 8 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50089 | COTS_Screw M2x.4 PHP McM92005A019 | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50098 | Mountable Cable Tie | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50099 | 3mm Nylon Spacer | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50113 | Cable-ASSY, Pico-Lock, 4 Circuit, 150mm | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50114 | Cable-ASSY, Pico-Lock, 2 Circuit, 100mm | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50115 | Sunex Lens | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50119 | Thermistor 10Kohm | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50120 | Wire, 28 AWG, Red | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50124 | Spring, S001YJ0D | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50125 | Thread Forming Screw M2.63, 8mm Long | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50127 | Phillips Head Thread Forming Screw M4, 20mm Long | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50128 | PU Bumper, 3/8" OD, 5/32" High | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50134 | Push Button, P9-111121W (Button Only) *Part of MS-50164* | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50135 | Push Button, Back Nut, 15/32-32 UNRS-2A *Part of MS-50164* | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50136 | Push Button, Internal tooth lock washer *Part of MS-50164* | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50139 | Socket button head screw M3x0.5 x 14 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50140 | Socket button head screw M3x0.5 x 6 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50141 | Socket button head screw M3x0.5 x 35 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50142 | Socket button head screw M3x0.5 x 5 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50143 | Hex nut grade A & B M3x0.5 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50144 | Socket button head screw M2.5x0.45 x 16 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50145 | Socket button head screw M2x0.4 x 5 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50146 | Chamfered plain washer normal M2 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50147 | Socket button head screw M3x0.5 x 18 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50148 | Socket button head screw M2.5x0.45 x 6 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50155 | HEATSHRINK POLY 3/8" BLK 250' | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50156 | HEATSHRINK 0.083" X 656.2' BLACK | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50157 | Thread Forming Screw M2, 6mm Long | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50158 | PH Thread Forming Screw M3, 10mm Long | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50159 | PH Thread Forming Screw M3, 20mm Long | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50165 | CONN SOCKET 26-30AWG CRIMP GOLD | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50166 | Micro-Lock Plus HSG SR 2CKT W/POSLCK BLK | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50167 | P01_drivebelts | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50168 | COTS_SetScrew M2X0.4-3 McM91390A090 | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50169 | COTS_Flange SDP_sdpsi_a_6a50p008fa | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50170 | COTS_Dowel m2x8 McM91585A214 | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50173 | Neodymium Magnet, N55, 1/4" dia x 1/8" thick | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50174 | Shoulder Screw, 4 mm Shoulder Dia, 8 mm Shoulder Len, M3 | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50175 | Spring, 0.25" Long, 0.210" OD, 0.174" ID | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50177 | Phillips CSS, M3, 5mm | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ECR-127 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50008 | Framos Sensor, FSM-IMX335M- 02O-V1A | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50010 | Framos Sensor, FSM-IMX577C- 01S-V1B | 1.0 | 3.0 | 3.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50012 | 802.11ac/a/b/g/n Wi-Fi+BT 5.0 Combo Half Mini PCIe Module (WiFi 5) Qualcomm QCA6174A-5, 2T2R | 1.0 | 3.0 | 3.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50015 | RX 1 COIL 1 LAYER 7.5UH 3A | #REF! |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50029 | Fan, 50mm Blower, PWM control | 1.0 | 2.0 | 2.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50035 | Shoulder Screw, SS-13.2 | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50036 | E-ring, 2.3mm groove | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50049 | Xavier NX screw | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50080 | PEM TSO-M3-200 ZI Steel Zinc plated | 4.0 | 3.0 | 12.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50081 | Hex socket countersunk head screw M3x0.5 x 5 Stainless Steel | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50082 | Jetson Xavier NX Leaf spring | 1.0 | 3.0 | 3.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50091 | PEM S-M2-0 ZI Carbon Steel Zinc plated | Add to DFMEA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50101 | JETSON XAVIER NX Module | 1.0 | 3.0 | 3.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| M50154 | UMPC 16AWG Socket to Socket 12 in | 4.0 | 2.0 | 8.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | 1.0 | 3.0 | 3.0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 26
| ID | Related WI | Function | Effects of Failure | Pre-Mitigation |  |  |  | Mitigation / Current Controls | Detection | Risk | Additional Mitigations | Residual Risk |  |  |  |  | IMPLEMENTATION |  | Risk / Benefit Analysis |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  |  |  |  | Severity | Failure Mode | Cause(s) of Failure | Occurrence |  |  |  |  | Severity | Occurrence | Detection | Risk | RESIDUAL RISK LEVEL(Intolerable/Moderate/Broadly Acceptable) | EVIDENCE OF IMPLEMENTATION | EVIDENCE OF EFFECTIVENESS |  |
|  |  |  |  |  | Incorrect software loaded onto device |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 27
| Risk | Severity | Occ | Notes |
| --- | --- | --- | --- |
| Emitter |  |  |  |
| Drop Emitter on Critical Body Part | 4.0 | 3.0 |  |
| Drop Emitter on Extremity | 1.0 | 4.0 |  |
| Drop Emitter on Floor | 1.0 | 5.0 | Breaks device, need backup device |
| Break emitter by slamming or rough handling | 1.0 | 5.0 |  |
| Rest Emitter on anatomy | 1.0 | 2.0 |  |
| Get Fluid on it, making slick, diffcult to use | 1.0 | 4.0 |  |
| Unclean in exam | 4.0 | 3.0 |  |
| Bloody Transfer between patients, without cleaning | 7.0 | 1.0 |  |
| Accidental X-Ray | 1.0 | 5.0 |  |
| Accidental DDR | 1.0 | 5.0 |  |
| Intending X-Ray, Take DDR | 1.0 | 5.0 |  |
| Intending DDR, Take X-Ray | 1.0 | 5.0 |  |
| X-Ray instead of Picture | 1.0 | 5.0 |  |
| Tangled Cable - Scrape Patient | 4.0 | 1.0 |  |
| Tangled Cable - Damage other equipment | 1.0 | 3.0 |  |
| Tangled Cable - Fraying Wire | 4.0 | 1.0 | Could fray and expose electrical? |
| Brittle Cable | 1.0 | 1.0 |  |
| Trigger jammed during DDR - Continued Exposure | 4.0 | 1.0 |  |
| Trigger jammed during DDR - Exposure Stops | 1.0 | 2.0 |  |
| Cable Trip Hazard | 1.0 | 5.0 |  |
| Too close to patient | 1.0 | 5.0 |  |
| Too far from patient | 1.0 | 5.0 |  |
| Cassette |  |  |  |
| Drop on Floor | 1.0 | 5.0 | Breaks device, need backup device |
| Break by slamming or rough handling | 1.0 | 5.0 |  |
| Get Fluid on it, making slick, diffcult to use | 1.0 | 4.0 |  |
| Unclean in exam | 4.0 | 3.0 |  |
| Bloody Transfer between patients, without cleaning | 7.0 | 1.0 |  |
| Tangled Cable - Scrape Patient | 4.0 | 1.0 |  |
| Tangled Cable - Damage other equipment | 1.0 | 2.0 |  |
| Tangled Cable - Fraying Wire | 4.0 | 1.0 | Could fray and expose electrical? |
| Brittle Cable | 1.0 | 1.0 |  |
| Position incorrectly - Wrong View DDR | 1.0 | 5.0 |  |
| Position incorrectly - Wrong View X-Ray | 1.0 | 5.0 |  |
| Stand on Cassette - Breaking it | 1.0 | 5.0 |  |
| Slam Anatomy on Casette - Injure Patient | 4.0 | 1.0 |  |
| Cable Trip Hazard | 1.0 | 5.0 |  |
| Cover all positioning beacons | 1.0 | 5.0 | Won't Fire, Reposition Anatomy/Tools |
| Improperly Installed/Bunching Drapes | 1.0 | 5.0 | Won't Fire, Reposition Anatomy/Tools |
| Too many drapes (>17) | 1.0 | 1.0 | Won't Fire, Reposition Anatomy/Tools |
| Spill Fluid on Casette | 1.0 | 2.0 |  |
| Tooling (hammer/chisel) damaging surface | 1.0 | 2.0 | Would break deivce |
| Cast/Splint Breaking or Damanging Cassette Surface | 1.0 | 1.0 | Would break deivce |
| Software |  |  |  |
| Settings out of adjustment (kV, mA) | 1.0 | 5.0 |  |
| Rotation of x-ray/DDR | 1.0 | 5.0 |  |
| Zooming to far in | 1.0 | 5.0 |  |
| Zooming to far out | 1.0 | 5.0 |  |
| Panning out of frame | 1.0 | 5.0 |  |
| Over/Under sharpening x-ray | 1.0 | 5.0 |  |
| Over/Under Brightness | 1.0 | 5.0 |  |
| Over/Under Contrast | 1.0 | 5.0 |  |
| Positioning System doesn't respond | 1.0 | 3.0 |  |
| Sending poor quality x-ray (PACS) | 4.0 | 3.0 |  |
| Putting in wrong Patient Data (PACS) | 1.0 | 2.0 |  |
| Putting in wrong Provider Data (PACS) | 1.0 | 2.0 |  |
| Wrong Laterality (PACS) | 1.0 | 3.0 |  |
| Wrong patient ID (PACS) | 1.0 | 2.0 |  |
| Mislabeled Study (PACS) | 1.0 | 2.0 |  |
| Control Unit |  |  |  |
| Overheat | 1.0 | 2.0 |  |
| Unplug power | 1.0 | 5.0 |  |
| Trip on Wires | 1.0 | 5.0 |  |
| Swap Wires | 1.0 | 1.0 |  |
| Unplug monitor | 1.0 | 2.0 |  |
| Knock off table | 1.0 | 4.0 |  |
| Drop control unit | 1.0 | 4.0 |  |
| Spill liquid on control unit | 1.0 | 3.0 |  |
| Block fans | 1.0 | 3.0 |  |
| Handle wet, hard to carry | 1.0 | 2.0 |  |
| Snap off connectors | 1.0 | 1.0 |  |
| Knock on doorway | 1.0 | 3.0 |  |
| Knock on table | 1.0 | 3.0 |  |
| General Rough Handling | 1.0 | 4.0 |  |
| Drop tools on Unit | 1.0 | 3.0 |  |

### Table 28
| Basic Safety Interlocks |  |
| --- | --- |
| SRS-14.5 | The SS shall allow initiation of x-ray emission if the monoblock LV PCB is active and in a non-error state |
| SRS-14.6 | The SS shall allow initiation of x-ray emission if the collimator PCB is active and in a non-error state |
| SRS-14.7 | The SS shall allow initiation of x-ray emission if the emitter main PCB is active and in a non-error state |
| SRS-14.8 | The SS shall allow initiation of x-ray emission if the cassette main PCB is active and in a non-error state |
| SRS-14.9 | The SS shall allow initiation of x-ray emission if the detector is active and in a non-error state |
| SRS-14.10 | The SS shall allow initiation of x-ray emission if the emitter and cassette Sub GHz radios are active and in a non-error state |
| SRS-14.11 | The SS shall allow initiation of x-ray emission if EO is active and in a non-error state |
| SRS-14.12 | The SS shall allow initiation of x-ray emission if emitter IMP is active and in a non-error state |
| SRS-14.13 | The SS shall allow initiation of x-ray emission if EMF is active and in a non-error state |
| SRS-14.14 | The SS shall allow initiation of x-ray emission if XRC is active and in a non-error state |
| SRS-14.15 | The SS shall allow initiation of x-ray emission if CO is active and in a non-error state |
| SRS-14.16 | The SS shall allow initiation of x-ray emission if cassette IMP is active and in a non-error state |
| SRS-14.17 | The SS shall allow initiation of x-ray emission if IRS is active and in a non-error state |
| SRS-14.18 | The SS shall allow initiation of x-ray emission if CP is active and in a non-error state |
| SRS-14.27 | The SS shall disallow captures when ODA disconnects from CP |
| Critical Faults |  |
| SRS-22.1 | The SS shall detect and report any out-of-bounds emitter temperature event as a critical fault |
| SRS-22.2 | The SS shall detect and report any out-of-bounds emitter humidity event as a critical fault |
| SRS-22.3 | The SS shall detect and report any out-of-bounds emitter voltage events as a critical fault |
| SRS-22.4 | The SS shall detect and report a collimator timeout event as a critical fault |
| SRS-22.5 | The SS shall detect and report any out-of-bounds collimator voltage events as a critical fault |
| SRS-22.6 | The SS shall detect and report an out-of-bounds power supply (PWS) voltage event as a critical fault |
| SRS-22.7 | The SS shall detect and report an out-of-bounds tube voltage event during exposure as a critical fault |
| SRS-22.8 | The SS shall detect and report an non-zero tube voltage event during non-exposure as a critical fault |
| SRS-22.9 | The SS shall detect and report an out-of-bounds beam current event during exposure as a critical fault |
| SRS-22.10 | The SS shall detect and report an non-zero beam current event during non-exposure as a critical fault |
| SRS-22.11 | The SS shall detect if the monoblock temperature is out of acceptable bounds and report as a critical fault |
| SRS-22.12 | The SS shall detect and report an out-of-bounds exposure time event as a critical fault |
| SRS-22.13 | The SS shall detect and report any out-of-bounds monoblock voltage events as a critical fault |
| SRS-22.14 | The SS shall detect and report any out-of-bounds cassette temperature event as a critical fault |
| SRS-22.15 | The SS shall detect and report any out-of-bounds cassette humidity event as a critical fault |
| SRS-22.16 | The SS shall detect and report any out-of-bounds cassette voltage events as a critical fault |

### Table 29
|  | IMAGER LLC | Design Failure Modes, Effects, and Criticality Hardware |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  | PARTICIPANTS |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Name |  | Team Function |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | 1) Brian VanHiel |  | Collimator Design Team |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | 2) Kirk Charles |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | 3) Adam Ambrecht |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | 4) Taylor Davis |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | 5) Farhan Mahmood |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | S = Severity of Effect    O = Likelihood of Occurrence     D = Effectiveness of Prevention or Detection     RPN = Risk Priority Number     APL = Action Priority Level |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | Risk ID | Component | Potential Hazard/Failure Modes | Possible Causes of Failure | Possible Effects of the Hazard/Failure |  | S1 | O1 | Risk 1 | D1 | RPN1 | Planned Cause Preventions or Detections | Actions to eliminate cause or enhance prevention or detection | Resulting |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Product Effect(s)(Impact due to Failure Mode) | Patient Effect(s)(Harms or Health Hazard due to Failure Mode) |  |  | (S x O) |  | (S x O x D) |  |  | S2 | O2 | Risk 2(S x O) | D2 | RPN 2(S x O x D) |  |  |  |  |  |  |  |  |  |  |
|  | A | Collimator System |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | A1 | Collimator | Reaction time of aperture size/rotation change is too slow. | Motor/encoder/electronics can not react fast enough to satisfy operator | Interlocks are not met | Delayed procedure | 6.0 | 10.0 | 60 | 1.0 | 60 | Design: Motor power calculations to ensure an appropriately sized motor is selected.Testing: Validation testing. | Assumption: Operator is moving the emitter faster than 0.3 sec response time of collimator |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | A2 | Collimator | Collimator aperture opening not accurate over required range | Misalignment of collimator to sourceCollimater clearances/tolerancesEncoder step size insufficient | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 4.0 | 28 | 1.0 | 28 | Design:  tolerance analysis, target size safety marginManufacturing: Verification Test (Test X-Ray Image), System Calibration (size/postion of projected X-ray)Testing: Life testing for wear/reliability. | Monitor detector image (closed loop) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | A4 | Collimator | High voltage conducted to outside of emitter housing. | Creep along housing through collimator. | Exposure of patient or operator to electrical shock | Electrical shock | 8.0 | 1.0 | 8 | 1.0 | 8 | Design: Creep consideration in housing design.Testing: Verification Testing | Choosing material with proper dielectric strengthHigh voltage low current |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B | Drive System |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B1 | Chassis | X-ray reflections allowed to escape emitter. | Material selection / geometry insufficient to contain X-ray reflections. | X-ray leakage in each exposure | Greater x-ray exposure to provider and patient. | 7.0 | 10.0 | 70 | 10.0 | 700 | Design: Material specification - consider stronger x-ray absorbant material, adjust geometry to prevent splash.  Chassi material is alluminumTesting: Bench testing. | Additional dedicated shield (foil) if necessary.Test inside lead box and measure total splash comapre to max acceptable splash |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B2 | Chassis | Belt slippage | Insufficient Chassis stiffness due to material choice and/or geometry. | Encoder mismatch | Delayed procedure | 6.0 | 1.0 | 6 | 1.0 | 6 | Design: Stiffness Analysis, Material specification, Encoders allow for error checking.Testing: Speed and cycle testing. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B3 | Chassis | Misaligment to X-ray source | Chassis tolerances and clearances Shield tolerances and clearances | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 2.0 | 14 | 1.0 | 14 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing | Use pins to maintain position.Assumption: Unit will be software calibratedto limit max apearture and offset centroid as needed |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B4 | Chassis | Wheel radial misalignment to X-ray source | Chassis bearing bore diameter tolerances. | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 2.0 | 14 | 1.0 | 14 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing | Assumption: Unit will be software calibratedto limit max apearture and offset centroid as needed |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B5 | Chassis | Wheels unable to turn | Friction due to chassis bearing bore diameter/height tolerances. | Motor error. | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Tolerance Analysis, Monitor Motor Current DrawManufacturing: CalibrationTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B6 | Chassis | Wheel axial misalignment to X-ray source | Chassis bearing bore depth tolerances | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 2.0 | 14 | 1.0 | 14 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing | Consider shim  plates to adjust bearing clearances. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B7 | Chassis | Leaf detection or encoder reading compromised | PCB moves out of position due to chassis/PCB Tolerances/Clearances | Leaf detection failure. | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B8 | Chassis | Improper belt tracking | Parallelism of chassis and motor mount interface. | Belt wear or wheels jam | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Parallel toleranceTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B9 | Chassis Mounting Screws | Misaligment to X-ray source | Screws loosen over time due to vibration. | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 3.0 | 21 | 3.0 | 63 | Design: Include thread locking compoundTesting: Bench Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B10 | Chassis Mounting Screws | Misaligment to X-ray source | Screws loosen due to improper assembly torque spec | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 3.0 | 21 | 3.0 | 63 | Design: Include torque specification in assembly instructions. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B11 | Chasis Cap | Wheel axial misalignment to X-ray source | Chassis cap step tolerances | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 2.0 | 14 | 1.0 | 14 | Design: Tolerance AnalysisManufacturing: Calibration, Verification Testing | Consider shim  plates to adjust bearing clearances. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B12 | Chassis Cap Screws | Axial disassembly of wheels | Screws loosen over time due to vibration. | Leaf falls off of bearings. | Non diagnostic exposure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Include thread locking compound.Testing: Bench Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B13 | Chassis Cap Screws | Axial disassembly of wheels | Screws loosen due to improper assembly torque | Leaf falls off of bearings. | Non diagnostic exposure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Include torque specification in assembly instructions. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B14 | Motor Mount | Belt slippage or breakage due to improper belt tracking | Motor mount face not parallel | Belt wear or wheels jam | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Parallel toleranceTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B15 | Motor Mount Screws | Loss of belt tension (slippage) | Screws loosen over time due to vibration. | Encoder mismatch. | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Include thread locking compound.Testing: Bench Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B16 | Motor Mount Screws | Loss of belt tension (slippage) | Screws loosen due to improper assembly torque | Encoder mismatch. | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Include torque specification in assembly instructions. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B17 | Motor | Motor not responsive | Connector and/or drive electronics fail over extended life cycle | Motor error or encoder mismatch | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Select appropriate lifespan components.Testing: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B18 | Motor | Motor not responsive | Insufficient Torque | Motor error or encoder mismatch | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Torque AnalysisTesting: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B19 | Motor | Motor not responsive | Overheats due to high housing temperatures | Motor error or encoder mismatch | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Motor Operating TempTesting: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B20 | Motor | Motor not responsive | Gearbox Failure | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Torque AnalysisTesting: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B21 | Motor | Motor not responsive | Output Shaft Bearing Failure | Motor error or encoder mismatch | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Motor Gearbox SpecTesting: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B22 | Motor Screws | Loss of belt tension | Screws loosen over time due to vibration. | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Include thread locking compound.Testing: Bench Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B23 | Motor Screws | Loss of belt tension | Screws loosen due to improper assembly torque | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Include torque specification in assembly instructions. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B24 | Driver Pulley | Pulley shaft connection fails | Set Screw Loosens | Motor error or encoder mismatch | Delayed procedure | 6.0 | 4.0 | 24 | 1.0 | 24 | Design: Torque Analysis, Torque Specifcation in assembly instructions,Include thread locking compound. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B25 | Belt | Belt Breaks | Belt used beyond the belt's service life (time). | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Torque Analysis, Ensure belt spec meets product life spec.Testing: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B26 | Belt | Belt Breaks | Belt used beyond the belt's service life (cycles). | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Torque AnalysisTesting: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B27 | Belt | Belt Breaks | FOD (Foreign Object Debris) gets caught in belt. | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Torque AnalysisManufacturing: Clean assembly area.Testing: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B28 | Belt | Belt Slippage | Belt used beyond the belt's service life (time). | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Torque Analysis, Ensure belt spec meets product life spec.Testing: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B29 | Belt | Belt Slippage | Belt used beyond the belt's service life (cycles). | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Torque AnalysisTesting: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B30 | Belt | Belt Slippage | FOD (Foreign Object Debris) gets caught in belt. | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Torque AnalysisManufacturing: Clean assembly area.Testing: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B31 | Belt | Belt Slippage | Failure to properly set tension | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Torque Analysis, Tension SpecificationManufacturing: Assembly procedureTesting: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B32 | Pivot Wheel | Bearing Failure | Improper material choice for anticipated cycle life | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Material SpecificationTesting: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B33 | Pivot Wheel | Pivot Pin Failure In use | Fatigue failure of pivot pin. | Leaf falls out of position. | Greater x-ray exposure to patient. | 7.0 | 1.0 | 7 | 9.0 | 63 | Design: Force CalculationsTesting: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B34 | Pivot Wheel | Pivot Pin Failure before startup sequence | Fatigue failure of pivot pin. | Leaf position detection failure. | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Force CalculationsTesting: Cycle Life Testing | Self check |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B35 | Pivot Wheel | Pivot Pin Wear | Improper material and/or surface finish choice for anticipated cycle life | Leaf falls out of position. | Greater x-ray exposure to patient. | 7.0 | 3.0 | 21 | 1.0 | 21 | Design: Force Calculations, Startup Self-Check (backlash)Testing: Cycle Life Testing | Advanced self check monitors backlash and takes corrective action.  Motion algorithm biases wear and backlash to safe position (more closed) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B36 | Pivot Wheel | Wheel radial misalignment to X-ray source | Wheel diameter tolerances. | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 3.0 | 21 | 1.0 | 21 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B37 | Pivot Wheel | Wheel axial misalignment to X-ray source | Wheel thickness tolerances. | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 3.0 | 21 | 1.0 | 21 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B38 | Cam Wheel | Bearing Failure | Bearing materials, cycle life | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Material SpecificationTesting: Cycle Life Testing | Consider lubrication. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B39 | Cam Wheel | Cam Pin Failure in use | Fatigue failure of pin or of press fit | Leaf falls out of position. | Greater x-ray exposure to patient. | 7.0 | 1.0 | 7 | 9.0 | 63 | Design: Force CalculationsTesting: Cycle Life Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B40 | Cam Wheel | Cam Pin Failure before startup | Fatigue failure of pin or of press fit | Leaf position detection failure. | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Force CalculationsTesting: Cycle Life Testing | Self check |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B41 | Cam Wheel | Cam Pin Wear | Improper material and/or surface finish choice for anticipated cycle life | Leaf position detection failure. | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Force Calculations, Startup Self-Check (backlash)Testing: Cycle Life Testing | Advanced self check monitors backlash and takes corrective action.  Motion algorithm biases wear and backlash to safe position (more closed)Consider lubrication. use minimum servo acceleration needed to meet time specs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B42 | Cam Wheel | Wheel radial misalignment to X-ray source | Wheel diameter tolerances. | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 3.0 | 21 | 1.0 | 21 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B43 | Cam Wheel | Wheel axial misalignment to X-ray source | Wheel thickness tolerances. | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 3.0 | 21 | 1.0 | 21 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B44 | Wheel Bearings | Wheel radial misalignment to X-ray source | Bearing diameter tolerances. | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 3.0 | 21 | 1.0 | 21 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B45 | Wheel Bearings | Wheels unable to turn due to friction | Bearing diameter tolerances. | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B46 | Wheel Bearings | Wheel radial misalignment to X-ray source | Mechanical wear | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 3.0 | 21 | 1.0 | 21 | Design: Force CalculationsTesting: Cycle Life Testing | Consider lubrication. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B47 | Wheel Bearings | Wheel axial misalignment to X-ray source | Bearing thickness tolerances. | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 3.0 | 21 | 1.0 | 21 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B48 | Wheel Bearings | Wheels unable to turn due to friction | Bearing thickness tolerances. | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B49 | Wheel Bearings | Wheel axial misalignment to X-ray source | Mechanical wear | Misalgnment of X-ray beam to detector. | Greater x-ray exposure to patient. | 7.0 | 3.0 | 21 | 1.0 | 21 | Design: Force CalculationsTesting: Cycle Life Testing | Consider lubrication. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B50 | Interleaf Plates | Wheels unable to turn | Buckling of interleaf plate causes increased friction with the leaves | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B51 | Interleaf Plates | Wheels unable to turn | Burrs on the interleaf plate causes increased friction with the leaves | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Tolerance AnalysisManufacturing: CalibrationTesting: Verification Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B52 | Leaf Cam Bearings | Bearing Wear | Improper material and/or surface finish choice for anticipated cycle life | Leaf position detection failure. | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Force Calculations, Startup Self-Check (backlash)Testing: Cycle Life Testing | Advanced self check monitors backlash and takes corrective action.  Motion algorithm biases wear and backlash to safe position (more closed)Consider lubrication. use minimum servo acceleration needed to meet time specs |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B53 | Leaf | Leaf Breakage in use | Device accidentally dropped | Leaf falls out of position. | Greater x-ray exposure to patient. | 7.0 | 2.0 | 14 | 9.0 | 126 | Design: Self check at startup, monitor detector imageTesting: Verification Testing | Homing and leaf position check when entering idle state |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B54 | Leaf | Leaf Breakage in use | Mechanical wear | Leaf falls out of position. | Greater x-ray exposure to patient. | 7.0 | 1.0 | 7 | 9.0 | 63 | Design: Self check at startup, monitor detector imageTesting: Cycle Life Testing | Leaf is tungston materialHoming and leaf position check when entering idle state |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B55 | Leaf | Leaf Breakage before startup sequence | Device accidentally dropped | Leaf position detection failure. | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Force CalculationsTesting: Cycle Life Testing | Homing and leaf position check when entering idle state |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | B56 | Leaf | Leaf Breakage before startup sequence | Mechanical wear | Leaf position detection failure. | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Force CalculationsTesting: Cycle Life Testing | Leaf is tungston materialHoming and leaf position check when entering idle state |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | C | Wheel Position Encoders |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | C1 | Encoder Disk | Disk separates from wheel | Adhesive failure | Motor error or encoder mismatch | Delayed procedure | 6.0 | 4.0 | 24 | 1.0 | 24 | Design: Adhesive SelectionManufacturing: Adhesive applying process by cleaning the surface(s) with Ethanol; applying pressure during installationTesting: Cycle Life Test |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | C2 | Encoder Disk | Failure to read encoder disk | Print quality is compromised by age/wear of ink | Motor error or encoder mismatch | Delayed procedure | 6.0 | 4.0 | 24 | 1.0 | 24 | Design: Material SelectionManufacturing: CalibrationTesting: Cycle Life Test |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | C3 | Encoder Chip | Failure to read encoder disk | FOD (Foreign Object Debris) obscures encoder chip | Motor error or encoder mismatch | Delayed procedure | 6.0 | 4.0 | 24 | 1.0 | 24 | Design: Material Selection (wear resistant bearing matl), Sealed housingManufacturing: Clean assembly techniquesTesting: Cycle Life Test |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | C4 | Encoder Circuit | Electrical Failure | Input Power Noise | Motor error or encoder mismatch | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Filters on input powerTesting: Hardware Verification, Voltage Ripple Test |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | C5 | Encoder Circuit | Electrical Failure | Input Power Surge | Motor error or encoder mismatch | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: TVS Protection CircuitTesting: Intertek Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | C6 | Encoder Circuit | Electrical Failure | Moisture, condensation buildup | Motor error or encoder mismatch | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Humidity Sensor, IP 67 enclosure, dessicant bags |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | C7 | Encoder Circuit | Failure to read encoder disk | Improper position of chip relative to disk due to mounting tolerance | Motor error or encoder mismatch | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Encoder mismatch, unit shuts down. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | C8 | PCB Mounting Screws | PCB Location shifts after calibration | Screws loosen over time | Motor error or encoder mismatch | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Include thread locking compoundManufacturing: Torque spec | Use pins to maintain position. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | C9 | PCB Mounting Screws | PCB Location shifts after calibration | Improper assembly torque (screws loose) | Motor error or encoder mismatch | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Include torque specification in assembly instructions. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | D | Leaf Position Sensor |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | D1 | Emitter/Detectors | Crosstalk of leaf emitter and detector | Component Misalignment | Leaf position detection failure. | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Using narrow beam LED's and poll detectors.Manufacturing: 100% inspection of component location.Testing: Hardware Verification |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | D2 | Emitter/Detectors | Crosstalk of leaf emitter and detector | Incorrect Detection due to Reflection of Light from Emitter | Leaf position detection failure. | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Using narrow beam LED's and poll detectors.Manufacturing: 100% inspection of component location.  Calibration.Testing: Hardware Verification |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | D3 | Emitter/Detectors Circuit | Electrical Failure | Input Power Noise | Leaf position detection failure. | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Filters on input powerTesting: Hardware Verification, Voltage Ripple Test |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | D4 | Emitter/Detectors Circuit | Electrical Failure | Input Power Surge | Leaf position detection failure. | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: TVS Protection CircuitTesting: Intertek Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | D5 | Emitter/Detectors Circuit | Electrical Failure | Moisture, condensation buildup | Leaf position detection failure. | Delayed procedure | 6.0 | 3.0 | 18 | 1.0 | 18 | Design: Humidity Sensor |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | D6 | PCB Mounting Screws | PCB Location shifts after calibration | Screws loosen over time | Motor error or encoder mismatch | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Include thread locking compound. | Use pins to maintain position. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | D7 | PCB Mounting Screws | PCB Location shifts after calibration | Improper assembly torque (screws loose) | Motor error or encoder mismatch | Delayed procedure | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Include torque specification in assembly instructions. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | E | Firmware |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | E1 | Firmware | Firmware Freeze | Firmware Bug | Main controller would detect that the heartbeat is not received, attempts to recovery the soft reset and/or power cycle via power manager and is able to recover | None | 1.0 | 2.0 | 2 | 1.0 | 2 | Design: Good design practice, Code Reviews, Heartbeat detectionTesting: Hardware Verification, Firmware Stress Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | E2 | Firmware | Firmware Freeze | Firmware Bug | Main controller would detect that the heartbeat is not received, attempts to recovery the soft reset and/or power cycle via power manager and is not able to recover | Device non operational | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Good design practice, Code Reviews, Heartbeat detectionTesting: Hardware Verification, Firmware Stress Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | E3 | Firmware | Protocol error | Firmware Bug | Command does not get executed, action fails; system takes extra recourse and is able to recover | None | 1.0 | 2.0 | 2 | 1.0 | 2 | Design: Good design practice, Code Reviews, Heartbeat detectionTesting: Hardware Verification, Firmware Stress Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | E4 | Firmware | Protocol error | Firmware Bug | Command does not get executed, action fails; system takes extra recourse and is not able to recover | Device non operational | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Good design practice, Code Reviews, Heartbeat detectionTesting: Hardware Verification, Firmware Stress Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | E5 | Firmware | Action timeout | Firmware Bug | Command attempted but failed, main controller will retry and is able to recover | None | 1.0 | 2.0 | 2 | 1.0 | 2 | Design: Good design practice, Code Reviews, Heartbeat detectionTesting: Hardware Verification, Firmware Stress Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | E6 | Firmware | Action timeout | Firmware Bug | Command attempted but failed, main controller will retry and is not able to recover | Device non operational | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Good design practice, Code Reviews, Heartbeat detectionTesting: Hardware Verification, Firmware Stress Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | E7 | Firmware | heartbeat in error | Firmware Bug | Main controller attempts to recover is successful | None | 1.0 | 2.0 | 2 | 1.0 | 2 | Design: Good design practice, Code Reviews, Heartbeat detectionTesting: Hardware Verification, Firmware Stress Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | E8 | Firmware | heartbeat in error | Firmware Bug | Main controller attempts to recover is unsuccessful | Device non operational | 6.0 | 2.0 | 12 | 1.0 | 12 | Design: Good design practice, Code Reviews, Heartbeat detectionTesting: Hardware Verification, Firmware Stress Testing |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 30
| SECTION 1 |  |  |  |  |  |  |  |  |  | SECTION 3 |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| RISK ASSESSMENT |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| HAZARD ANALYSIS |  |  |  |  |  |  |  |  | RISK ANALYSIS (PRE-MITIGATION) | RISK CONTROL (POST-MITIGATION) |  |  |  |  |  |  | VERIFICATION |  | RISK ACCEPTABILITY |  |  |
| Hazard ID | Hazard(may be combined with Hazardous Situation) | Hazardous Situation(may be combined with Hazard) | Potential Cause | Potential Harm Name | Essential Performance (Y/N) | FDA Harms Code | Harm Description | Severity | Req. ID | Risk Control OptionsUse the following risk control options in the priority order listed |  | P1 | P2 | O | Risk Zone | Occurrence Rationale | Verification of Implementation | Verification of Effectiveness | Risk Acceptable? | Risk Acceptance Rationale |  |
|  |  |  |  |  |  |  |  |  |  | Inherently safe by design | Protective measures |  |  |  |  | P2 |  |  |  |  |  |
| VH1 | Alarm  - audio volume too high | Patient or user reports alarm volume is too high |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD417 |  |  | 2.0 | 4.0 | 2.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and no patient harm reported in complaint data. | VHVH41 | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | User adjusts alarm volume inappropriately for the environmentspeaker is out of specification |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD32 |  | Protective- alarm volume is adjustable 65 to 80 dBA through the preference menu | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEACPU PCBA:No alarm on reset |  | N | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PRD33 |  | Background checks for alarm functions | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 | PRD296 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH2 | Alarm - Delay in response | User or caregiver does not respond to alarm as they do not hear alarm or misinterprets alarm priority | User adjusts alarm volume inappropriately for the environment | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD417 |  |  | 2.0 | 3.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefit of using the ventilator for homecare outweighs the potential risk. |  |
|  |  |  | Use Error - Alarm priority misinterpreted by the user |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD32 |  | Protective - alarm volume is adjustable 65 to 80 dBA through the preference menu | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | User closes the door to a patient room |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD296 |  |  | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | User doesn't react to all alarms in event of multiple alarm activation |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD404 |  |  | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD43 | Nurse call optional accessory |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD162 |  | Protective: Visual alarm messages appear on the screen and may flash |  |  |  |  |  |  |  |  |  |  |
| VH3 | Alarm Failure | Device or device accessory fails to alarm when it meets alarm condition such as volume, flow, pressure, device alerts. | Total Power Loss | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 |  |  | Protective- The ventilator has 2 speakers  - dual circuits and dual speakers provide back up to alarm function | 2.0 | 3.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | SWFMEA AlarmsNo detection of High Peak PressureNo detection of Low PressureIncorrect monitored exhaled tidal volume (VTE)from flow sensor No detection of ApneaNo detection of High Breath Rate/Respiratory RateNo detection of OcclusionNo detection of "Check Proximal Line 1 " alarmNo detection of disconnectNo detection of FIO2 alarm condition No main power loss detection |  | Y | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD53PRD54 |  | Security shut down alarm will sound on total power loss | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD162 |  | graphics to display patient response | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD50 |  | The ventilator performs visual and auditory tests of LEDs and alarm buzzers | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 |  |  | Protective - each alarm condition has different priority alarms | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD404 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD296PRD437 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Pneumothorax | N | 2012.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated | 1.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2012.0 | Symptomatic intervention indicated (e.g. tube placement without sclerosis (no pleurodesis),hospitalization observation, electively place chest tube | 2.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD437 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD436 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH4 | False Alarm | Ventilator alarm(s) activated when it should not have occurred | Flow sensor or pressure sensor out of calibration or inaccurate. SW detection criteria is faulty. | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD396 | Calibration of the exhalation flow sensor |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | SWFMEA AlarmsIncorrect detection of High Peak PressureIncorrect detection of Low Pressure Incorrect monitored  exhaled  tidal volume (VTE) from flow sensor Incorrect detection of ApneaIncorrect detection of OcclusionIncorrect detection of "Check Proximal Line 1 " alarmIncorrect detection of disconnectMonitorsIncorrect  annunciation of FIO2 alarmIncorrect  battery level monitor |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD50 |  | visual and auditory tests of LEDs and alarm buzzers (POST) | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD357 |  | Preventative maintenance schedule - pressure sensor change | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD162 |  | graphics to display patient response |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD356 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH5 | No  shut down alarm | Audible alarm fails to activate during an unexpected shut down. | User error - lack of service - Buzzer board with battery not serviced | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD50 PRD417 | POST |  | 2.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEACPU PCBA:Security buzzer Buzzer board connector |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  | Protective - The ventilator has 2 speakers  - dual circuits and dual speakers provide back u to alarm function | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEACables - Buzzer board to CPU cable |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD51 | Safety net - watchdogs |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEABuzzer PCBA:DC/DC (5V to 12V)  ConvertorSupply Switch (5V; battery)Power supply loss management Buzzer PCBA back up coin batteryCoin Battery Oscillator PWM signal process BuzzersCPU/ Buzzer Board connectorShutdown DC/DC management |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD50 |  | BUZZER FAULT1 alarm - Defective operation of the buzzersBUZZER FAULT2 alarm -  Failure detected in the Very High Priority buzzerBUZZER FAULT3 alarm - Battery Charge Failure due to incorrect voltageBUZZER LOW BATTERY alarm - Buzzer Battery Failure (previously called BUZZER FAULT 4) | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | SWFMEAAudio Device Driver |  | N | N/A | Death | 5.0 | PRD417 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD296 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH6 | False annunciation of  security (shut down) alarm | Audible shut down alarm activates during ventilation. | DFMEA -CPU PCBA:Security Buzzer | Anxiety |  | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 |  | Design - Power button and audio pause pressed at the same time will turn the alarm off |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEABuzzer PCBA:Shutdown DC/DC management |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD50 |  | BUZZER FAULT1 alarm - Defective operation of the buzzersBUZZER FAULT2 alarm -  Failure detected in the Very High Priority buzzerBUZZER FAULT3 alarm - Battery Charge Failure due to incorrect voltageBUZZER LOW BATTERY alarm - Buzzer Battery Failure (previously called BUZZER FAULT 4) | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEACables - Nurse call system / CPU cables and connectors |  | N | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PRD296 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD404 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH7 | Alarm - Remote - fail | Remote alarms fail to activate when the ventilator meets an alarm condition. | User Error - Mixing up between open and closed nurse call system | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD41 |  | The ventilator connects to either a normally-open nurse call system or a normally closed nurse call system that will transmit any alarm to the nurse call system. | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | User Error - Cable not connected |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD42 |  | The ventilator connects to a normally-closed nurse call system that will transmit any alarm to the nurse call system. | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEA- CPU PCBARemote alarm or nurse callRemote alarm connector KEYBOARD MEMBRANE - USER INTERFACE Nurse call / Remote alarm- Connection to ventilator |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD43 |  | The ventilator's nurse call is activated when an audible alarm is active and shall be audio paused by pressing the audio paused key of the ventilator. | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Misidentification of nurse call cable |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD239 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD232 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD267 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2484.0 | Supplemental oxygen is given; COPD patients:  Use with caution.  Monitored closely. Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 |  |  | Protective - primary ventilator alarms are not impactedalarms for  volume, flow, pressure, rate, device alerts | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Life-threatening consequences; urgentintervention, intubation, or move from non-invasive to invasive ventilatory support indicated. | 4.0 |  |  | CHECK REMOTE ALARM - No activation of Nurse Call or remote alarm system when an alarm is in progress. | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD336 | Remote cable compatibilities |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH8 | Alarm - Audio - Constant | User is unable to manually reset the audible alarm and/or audible alarm fails to reset when the ventilator alarm violation condition has resolved. | SWFMEAAudio Device Driver | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 |  | Design Power cycling resets the ventilator clearing the issue |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD162 |  | graphics to display patient response | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD50 |  | POST - performs visual and auditory tests of LEDs and alarm buzzers | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH9 | Alarm - Visual - Constant | User is unable to manually reset the visual alarm and/or visual alarm fails to reset when the ventilator alarm violation condition has resolved. | DFMEA- CPU PCBAkeyboard connector | Delay of Treatment (Prolonged procedure) | Y | N/A | Minor delay, no patient impact | 1.0 | PRD32PRD33 |  | Audible alarms annunciate | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD162 |  | graphics to display patient response | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH10 | Alarm - Audio - fails to enunciate/sound | Audio alarms fail to activate when the ventilator meets the alarm violation conditions. | DFMEACPU PCBAWatchdog | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 |  |  | Protective - The ventilator has 2 speakers  - dual circuits and dual speakers provide back u to alarm function | 2.0 | 3.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | SWFMEAAudio Device Driver |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD51 |  | Safety net -Alarm system that continuously monitors both patient and machine. The machine-related alarm conditions are factory set, | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD162 |  | graphics to display patient response | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | Y | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 |  |  | alarms for  volume, flow, pressure, rate, device alerts | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD53PRD54 |  | Security shut down alarm will sound on total power loss | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD404 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD162 |  | graphics to display patient response | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Pneumothorax | N | 2012.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated | 1.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2012.0 | Small to Moderate Pneumothorax, electively place chest tube or observation | 2.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2012.0 | Ventilation: Pneumothorax requiring  placement chest tube with hospitalization or prolonged hospitalization | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2012.0 | Life-threatening consequences; Tension pneumothorax; airway compromise requiring intubation; urgent surgical intervention or emergency Chest tube placement indicated | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH11 | Alarm - Visual - fails to illuminate/light | Visual  alarm indicator and/or alarm message fail to activate when the ventilator meets the alarm violation conditions | DFMEACPU PCBA - Power Supply Board  connector - keyboard connector | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD296 |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEAKEYBOARD MEMBRANEUSER INTERFACE |  | Y | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD33PRD34 |  | audio alarm will annunciate | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD162 |  | graphics to display patient response | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH12 | Alarm - Volume too low | Patient or user reports alarm volume is too low. | User adjusts alarm volume inappropriately for the environment | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD32 | Graphics display includes a Parameter adjustment bar for alarm volume | operational verification checklist | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Obstruction of the sound diffusion holes |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  | Protective - alarm volume is adjustable 65 to 80 dBA | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD32PRD33 |  | Audible alarms annunciate | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD34 |  | Buzzer alarm | 2.0 | 3.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 |  |  | Visual alarms LEDs | 2.0 | 3.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | Y | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD417 |  | Alarm message on display | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH14 | Battery fails to charge | Battery fails to charge (internal or external). | User error - Ventilator has not been charged whilst in storage | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD213 | Whenever an AC power supply is available, the ventilator recharges the internal battery |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEA:Power Supply PCBA - Current control for battery charge (Constant current Generator)ACDC POWERcablesports |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD217 | The ventilator is able to estimate battery ageing. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD220 | When the Ventilator is in Active Ventilation State, the time to fully charge the internal battery from a complete discharge does not exceed 13 hours. | Battery charge level is displayed in time whilst ventilating and in % while on standby | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD157 | Real time battery life indicator will adjust the  indication of battery time remaining depending on current ventilator settings and/or setting changes |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Death | 5.0 | PRD199 |  | Battery alarmsEMPTY BATTERY ALARM - Internal battery capacity < 10 min. or 3%CHECK BATTERY CHARGE ALARM - Internal battery charging failure | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD243 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD423 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD377 | The ventilator packaging includes the storage duration recommended before recharging the internal batteries. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD155 | Design - Battery Power indicator flashes when battery is charging |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD309 |  | LOW BATTERY alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD197 |  | AC POWER DISCONNECTION alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD216 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH15 | Battery level indication is inaccurate | Displayed Battery level indicator displays incorrect charge status of battery. | SWFMEA: - Incorrect  battery level monitorSoftware algorithms are showing incorrect % | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD155 | Design - Battery Power indicator flashes when battery is charging |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | PM schedule not adhered to |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD156 | Real time battery life indicator will adjust the  indication of battery percent available depending on current ventilator settings and/or setting changes |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD157 | Real time battery life indicator will adjust the  indication of battery time remaining depending on current ventilator settings and/or setting changes |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD158 | The ventilator provides a visual indication of the active ventilator power source (AC, DC or Battery) that is operational in all ventilator states and modes. |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD219 | When the Ventilator is in Ventilation Stand-by State, the time to fully charge the internal battery from a complete discharge does not exceed 6 hours. |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD220 | When the Ventilator is in Active Ventilation State, the time to fully charge the internal battery from a complete discharge does not exceed 13 hours. | Battery charge level is displayed in time whilst ventilating and in % while on standby | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD357 | PM schedule - battery charge level information is tested during PM |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD243 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD423 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD377 | The ventilator packaging shall include the storage duration recommended before recharging the internal batteries. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD199 |  | Battery alarm CHECK BATTERY CHARGE ALARM - Internal battery charging failure |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD194 |  | Low Battery Alarm: A ventilator operating on internal battery shall provide a high priority alarm when the estimated remaining operating time is 30 minutes or below. |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD195 |  | Empty Battery Alarm: A ventilator operating on internal battery shall provide a high priority alarm when the estimated remaining operating time is 10 minutes or below. |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD309 |  | LOW BATTERY alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD197 |  | AC POWER DISCONNECTION alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD53PRD54 |  | Security shut down alarm will sound on total power loss |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH16 | Battery does not power ventilator | No power when on battery. Ventilator fails to switch to battery. | User does not connect to AC or DC powerNo Preventative Maintenance - battery life exceeded | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD158 | Visual LED indication of the active ventilator power source (AC, DC or Battery) that is operational in all ventilator states and modes. | - | 1.0 | 3.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEA:Power Supply PCBA - reference 3 V supplyMicro-controller Cooling fan control (ventilator)Cooling fan connector |  | Y | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD197 |  | AC POWER DISCONNECTION alarm | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD198 |  | DC POWER DISCONNECTION alarm | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD199 |  | Battery alarmsEMPTY BATTERY ALARM - Internal battery capacity < 10 min. or 3%CHECK BATTERY CHARGE ALARM - Internal battery charging failure | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure |  | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD423 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD407 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD212 |  |  | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 |  |  |  | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD435 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1916.0 | Death | 5.0 | PRD433 (560) |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) |  | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH17 | Battery is unable to be removed | Battery is stuck or jammed in place. |  | This hazard is not applicable to this ventilator - This failure has been designed out as the PB500 series battery is changed during service. All service engineers must ne trained. Service departments should have the tools necessary to unscrew the door and to drill out the screws if the screws are damaged. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH18 | Biohazard Exposure | During the use or handling of the device or system (e.g. device surface, circuit, humidifiers) user or patient is exposed to pathogens. | Re-use of single patient use components | Infection | N | 1930.0 | Infection that resolves without intervention (skin infection-see cellulitis) | 1.0 | PRD259 |  |  | 2.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | contaminated  component package Inadequate package designImproper package handling |  | N | 1930.0 | An infection that requires medical intervention  Examples:  Antibiotics,   antIFUngals, or antivirals, or medication by mouth or inhalation, Incision/drainage see abscess | 2.0 | PRD260 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | User Error - Water trap condensate spilled on removal |  | N | 1930.0 | Symptomatic; IV antibiotics required with increased ventilatory support. An infection that requires more advanced medical intervention | 3.0 | PRD262 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Contamination of blower vanes due to air inlet filter not being in place |  | N | 1930.0 | Symptomatic; IV antibiotics required, increased ventilatory support, isolation, refractory to treatment. | 4.0 | PRD35 |  | The air inlet filter is designed such that an unclean state can be easily detected | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | DFMEAFILTRATION SYSTEM - Exhalation Bacteria filterInspiratory Bacteria Filter |  | N | 1930.0 | Death | 5.0 | PRD251 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD264 |  | PM Schedule | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Cross Patient Exposure To Body Fluids | N | 1745.0 | No medical treatment required if in contact with in-tack skin | 1.0 | PRD280 | The ventilator packaging and shipping complies with ADR and IATA regulations  depending on the level of dangerous goods contained in the device.  All finished goods units deemed critical to the safe operation of the ventilator will be subjected to the ISTA-2A test standard ensuring that product integrity is maintained after the distribution environment. |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  | prophylactic treatment required for exposure to blood or body fluid | 2.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  | extended prophylactic treatment required for exposure to blood or body fluid | 3.0 | PRD405 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  | life threatening infection, hospitalization or prolonged hospitalization, or greater than 3 drugs | 4.0 |  | DAR filters labelling indicates filtration efficiencies | Acceptable DAR filters are listed as accessories in the User Manual | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  | Death | 5.0 |  |  | Air Inlet filter is on the Preventative Maintenance schedule | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD231 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD1 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH19 | Breathing circuit leak | Breathing circuit has a leak | Use of a single limb patient circuit with a vented NIV interface and with a volume mode leading to insufficient ventilation | Hypoventilation | Y | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD350 |  | Low pressure alarmsCHECK EXH VALVECHECK PROXIMAL LINE1NO PROXIMAL LINE2 | 2.0 | 3.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Leak in patient circuit |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Patient movement, Patient circuit accidentally disconnected (ventilation loss) |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD273 |  | All device operational connectors and ports are labeled | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAhumidifier - connection to the breathing circuitwater traps - connection to the breathing circuit |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD248 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | Use Error - Incorrect set-up of patient circuit |  | Y | 1916.0 | Death | 5.0 | PRD178 (560)PRD179 (560) |  | HIGH VTE ALARMLOW VTE Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) | Y | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD 180PRD181PRD188 |  | HIGH VTI ALARMLOW VTI Alarm | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD184 |  | NO PROXIMAL LINE2 alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD320 |  | Leakage alarmsHIGH LEAKAGE Alarm EXH VALVE LEAKAGE ALARME SENS FAULT OR CIRC LEAK | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD189 (560) |  | HIGH RATE alarm (due to autotriggering) | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD240 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD306 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD230 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD415 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD245 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD280 | Circuit packaging is ISTA-2 complaint |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 |  | Design - Water traps are screwed in and keyed |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | See cause of anxiety | 5.0 |  | Design - Hose connections are designed that the fittings are not easily pulled out, optional swivel adapter for patient wye |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD247 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD459 | Circuit leak test |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD411 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH20 | Breathing circuit occluded, pinched or kinked | Patient Breathing circuit has a restriction causing decreased pressure, flow, or volume. | Mucus impaction, not sufficient ventilation. | Hypoventilation | Y | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 2.0 | 3.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | User error - water inside exhalation block due to humidifier use |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use error - Patient circuit occluded, pinched or kinked |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD189 (560) |  | CHECK EXHALATION VALVE alarm (PB560) | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Patient circuit arm faulty or not used properly installed on the cart. |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD174 |  | Low pressure alarmsCHECK EXH VALVECHECK PROXIMAL LINE1 | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | SWFMEANo detection of Occlusion |  | N | 1916.0 | Death | 5.0 | PRD306 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Lung, Over inflation | N | 2397.0 | Asymptomatic-Observed | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2397.0 | Small  ↑ mean airway pressure, requiring minor change in ventilator settings. | 2.0 | PRD230 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2397.0 | Moderate  ↑ mean airway pressure, radiographical signs, requiring major change in ventilator settings. | 3.0 | PRD234 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2397.0 | Critical↑ mean airway pressure, radiographical signs parenchemal destruction (e.g. blebs), requiring major change in ventilator therapy (e.g., ECMO, HFV) | 4.0 | PRD248 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2397.0 | Death | 5.0 | PRD273 |  | All device operational connectors and ports are labeled | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD412 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD178 (560)PRD179 (560) |  | HIGH VTE ALARMLOW VTE Alarm | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD 180PRD181PRD188 |  | HIGH VTI ALARMLOW VTI Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD247 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | Y | N/A | Minor delay, no patient impact | 1.0 | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD107PRD108PRD109 |  | High pressure threshold | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD173 |  | HIGH RATE alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD174 |  | PATIENT DISCONNECTION alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD411 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH21 | Breath not delivered | Ventilator does not deliver breaths per prescribed setting | User Error - Circuit Check is enabled while the patient is being ventilated or connected to the ventilator. | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD459 | Circuit leak test |  | 2.0 | 3.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | User Error - ventilator settings inappropriate for patient (e.g. I sense, E sense) |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD460PRD461 | The circuit check menu displays instructions for the steps needed to conduct the test and a confirmation step and a warning to ensure the patient is not connected prior to conducting the test. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAPneumatic fittings - Inspiratory flow sensor fitting |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD162 |  | graphics to display patient response | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEABreath DeliveryInitiates breaths incorrectlyAlarmsNo detection of ApneaNo detection of disconnect |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD237 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | Use Error - Incorrect set-up of patient circuit |  | N | 1916.0 | Death | 5.0 | PRD413 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD430 |  |  | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD289 |  | Leak is displayed | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PRD320 |  | Leakage alarmsHIGH LEAKAGE Alarm EXH VALVE LEAKAGE ALARME SENS FAULT OR CIRC LEAK | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 | PRD172 |  | Apnea alarms | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD173 |  | HIGH RATE alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD74 | PEEP adjustment range |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD102 | APNEA TIME adjustment range |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD388PRD87 | Inspiratory Sensitivity settingsExhalation sensitivity settings |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD74 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD54 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD432 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD1 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD1 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD320a |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD424a |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD320a |  |  |  |  |  |  |  |  |  |  |  |  |
| VH22 | Ventilator autotrigger | Inappropriate triggering of ventilation when the patient is not attempting to initiate a breath(e.g. inappropriate sensitivity, cardiogenic noise, leaks) | User Error - Incorrect set up by Clinician - too sensitive settings | Lung, Over inflation | N | 2397.0 | Asymptomatic-Observed | 1.0 | PRD161 | Indication of patient triggered breath |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | leaks |  | Y | 2397.0 | Small  ↑ mean airway pressure, requiring minor change in ventilator settings. | 2.0 | PRD178 (560)PRD179 (560) |  | HIGH VTE ALARMLOW VTE Alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEACPU PCBA - Inspiratory flow measurePNEUMATIC FITTINGS - flow sensor fitting |  | Y | 2397.0 | Moderate  ↑ mean airway pressure, radiographical signs, requiring major change in ventilator settings. | 3.0 | PRD320 |  | Leakage alarmsHIGH LEAKAGE Alarm EXH VALVE LEAKAGE ALARME SENS FAULT OR CIRC LEAK | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEA Breath deliveryInitiates breaths incorrectlyAlarmsNo detection of High Breath Rate/Respiratory Rate |  | N | 2397.0 | Critical↑ mean airway pressure, radiographical signs parenchemal destruction (e.g. blebs), requiring major change in ventilator therapy (e.g., ECMO, HFV) | 4.0 | PRD173 |  | HIGH RATE alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2397.0 | Death | 5.0 | PRD191 |  | BREATH TIME CYCLED Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Hyperventilation | N | 1910.0 | Asymptomatic; PaCO2 or ETCO2 low. Mild tachypnea. | 1.0 | PRD359 | CHECKLIST |  | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD307 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD447(560) |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD296 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD107PRD108PRD109 |  | High pressure threshold | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD162 |  | graphics to display patient response | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD86 | EXH SENS setting |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PRD83 | adjustable trigger sensitivity setting |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH23 | Burning smell or odor | Device or device accessory exhibits a burning smell or odor |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 |  | Design - Cooling fan will withdraw any smoke from the interior of the ventilator |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEABlower Turbine |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 |  | Design - No inlet into the gas pathway from the ventilator electrical interior |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 |  | All PCBAs are IPC compliant which includes flame retardant materials |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Chemical (gas or liquid)exposure , Hazardous | N | 2570-Chemical Exposure | Minor Inflammation, no treatment needed | 1.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  | Temporary injury or impairment that requires minor  professional medical intervention | 2.0 | PRD1 | PB560 Ventilator is designed to meet the The ventilator complies with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1 |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  |  | Results in injury or impairment requiring major professional medical intervention; May require hospitalization for treatment due to chemical exposure; Patient stable. | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient |  | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH24 | Cable Entanglement | Device or device accessory that becomes entangled around  patient or user | Patient circuit wraps around neck, legs, arms - patient or user harm | Tissue Damage/Tissue Trauma | N | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 |  |  | Breathing circuits  come equipped with cable management clips. | 1.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Patient circuit wraps around neck, legs, arms - ventilator disconnect |  | N | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions. | 2.0 | PRD248 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Power cord wraps around neck, legs, arms - patient harm |  | N | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue | 3.0 | PRD428 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Power cord wraps around neck, legs, arms - ventilator disconnect |  | N | 2104.0 | Sudden significant injury to tissue that requires immediate attention to prevent a catastrophic event | 4.0 | PRD247 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | SWFMEAInaccurate calibration of the ventilator when performing Performance Verification Tests.Inaccurate settings change when performing Performance Verification Tests. |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH25 | Calibration fail | Device did not pass calibration | DFMEA CPU PCBAInspiratory flow measure | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD365 | Patient circuit type may be selected prior to calibration |  | 3.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | PM schedule not adhered to |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  | CALIBRATION FAIL alarm | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEAPB500 VTSInaccurate calibration of the ventilator when performing Performance Verification Tests.Inaccurate settings change when performing Performance Verification Tests. |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD321 (560)PRD322 (560) |  | PB560CHECK FIO2 SENSOR alarmLOW FIO2 alarmHIGH FIO2 alarmFIO2 SENSOR MISSING alarmCALIBRATE FIO2 alarm | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use Error - inaccurate calibration | Oxygen saturation, Low (Hypoxemia) | Y | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD178 (560)PRD179 (560) |  | HIGH VTE ALARMLOW VTE Alarm | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD 180PRD181PRD188 |  | HIGH VTI ALARMLOW VTI Alarm | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Hypoventilation (COPD) | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD357 |  | Preventative maintenance schedule - pressure sensor change | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 |  |  |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 |  |  |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH26 | Chemical Toxicity | Exposure of chemicals or cleaning agents to patient, user, or environment | Inappropriate material selection for the gas pathway | Tissue Damage/Tissue Trauma | N | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 | PRD17 | gas pathway materials biocompatibility applying testing requirements per Environmental Protection Agency (EPA) method TO-15 |  | 2.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | breathing circuit that has not been tested for biocompatibility |  | N | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Ventilation: Symptomatic; Early Radiologic findings of Ventilator induced lung injury requiring minor ventilator adjustments. | 2.0 | PRD261 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | inappropriate cleaning chemicals - breathing circuit |  | N | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue Ventilation: Symptomatic; Radiologic findings of Ventilator induced lung injury requiring major ventilator adjustments/increased lung protective strategies. | 3.0 | PRD47 | All recommended patient circuits shall comply with ISO 5367. |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | inappropriate cleaning chemicals - external surfaces of ventilator | Chemical exposure, Hazardous | N | 2570.0 | Minor Inflammation, no treatment needed | 1.0 | PRD24 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Harmful substances leaking from internal battery case |  | N | 2570.0 | Temporary injury or impairment that requires minor  professional medical intervention | 2.0 | PRD374 | The ventilator complies with directive 2006/66/EC on batteries and accumulators and waste batteries and accumulators, 2006. |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | External battery leakage |  | N | 2570.0 | Results in injury or impairment requiring major professional medical intervention; May require hospitalization for treatment due to chemical exposure; Patient stable. | 3.0 | PRD375 | The ventilator complies with directive 2002/96/EC, 2003 on waste electrical and electronic equipment (WEEE), 2003. |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | inappropriate cleaning chemicals - breathing circuit |  | N |  |  |  | PRD373PRD265PRD266PRD270 |  | The ventilator and battery are labeled to indicate that the device shall be considered as waste electrical and electronic equipment. |  |  |  |  |  |  |  |  |  |  |
|  |  |  | Parts containing phthalates |  | N |  |  |  | PRD302PRD360 |  | The transport bag (dual bag) is labeled with washing machine cleaning instructions |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD405 |  | Instruction to regularly clean the ventilator |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD427 |  | The exterior of the ventilator is cleanable with a cloth or sponge lightly moistened with a bactericide or germicide solution |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD464 | The ventilator complies with Biological Evaluation of medical devices Part 1: Evaluation and testing within a risk management process (EN ISO 10993-1). |  |  |  |  |  |  |  |  |  |  |  |
| VH27 | Compressor Inoperative | Inability of the compressor to deliver gas for Breath Delivery |  | N/A for this ventilator as there is no external compressor |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH28 | Contamination | Introduction of debris, dust, or contaminants to patient, user, or environment. | Foreign material in Lungs - Inlet filter is missing | Infection | N | 1930.0 | Infection that resolves without intervention (skin infection-see cellulitis) | 1.0 | PRD17 | The gas pathway materials biocompatibility applying testing requirements per Environmental Protection Agency (EPA) method TO-15 | - | 2.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Dirt gets into lung - Inlet filter very dirty - PM schedule has not been followed |  | N | 1930.0 | An infection that requires medical intervention  Examples:  Antibiotics,   antIFUngals, or antivirals, or medication by mouth or inhalation, Incision/drainage see abscess | 2.0 | PRD35 |  | The air inlet filter is designed such that an unclean state can be easily detected | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use Error - Dirty filter installed backwards |  | N | 1930.0 | Symptomatic; IV antibiotics required with increased ventilatory support. An infection that requires more advanced medical intervention | 3.0 | PRD251 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Dual or carrying bag dirty | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD230 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | inspiratory and expiratory filters dirty | Pneumonia | N | 2011.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated | 1.0 | PRD427 |  | The exterior of the ventilator is cleanable with a cloth or sponge lightly moistened with a bactericide or germicide solution | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | PM schedule not adhered to |  | N | 2011.0 | Symptomatic; Requires minor increase in ventilatory support, Chest Physical Therapy, antibiotics | 2.0 | PRD262 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Dual or carrying bag not used |  | N | 2011.0 | Symptomatic; Requires major increased ventilatory support, Antibiotic therapy,  and one or more of the following.  Chest Physical Therapy and nebulizer around the clock | 3.0 | PRD264 |  | PM Schedule | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Dirt/debris transerred from child, pet or pests |  | N | 2011.0 | Requires change in cardiopulmonary support such as ECMO, HFV | 4.0 | PRD256 |  |  | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD302PRD360 |  | The transport bag (dual bag) is labeled with washing machine cleaning instructions |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD231 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD427 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH29 | Damage to internal system components | Internal device system component damage due to oxidation, water ingress, servicing, installation. | User Error - Physical damage from liquid ingress due to spillage or excessive cleaning liquid | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD1 | The ventilator complies with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1. The ventilator will be constructed to comply with the following product Classifications as detailed in IEC 60601-1: • IPX1 with respect to ingress of moisture 560 Only:• IPX2 with respect to ingress of moisture The following cleaning agents were assessed for cleanability (X50 cycles):1. Mild detergent (Joy)2. 70% isopropyl alcohol (rubbing alcohol)3. household bleach (10% Clorox or equivalent, 90% tap water)4. Glutaraldehyde (Cidex or equivalent)5. Amphyl6. Cavacide7. Hydrogen peroxide8. Ammonia (15%)9. Windex10. Control III11. Saline12. Formula 409 Cleaner• Max volume of available liquid that could cause spillage is defined as 200mls. | - | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Use Error - ventilator is immersed in liquid |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD24 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use Error - Exhalation valve applied in incorrect orientation (open end facing upwards), allowing moisture enter the ventilator |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD364 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD255 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD440 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD236 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD51 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD440 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH30 | Device/Device Accessories Become Hot | Any part of device or accessories, where the user handles the device, is hot due to environmental exposure or excessive heating of internal components (e.g. batteries, electrical components). | Excessive power dissipation | Burn, Thermal | N | 2530.0 | Thermal injury not resulting in need for treatment. | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.The duration of touch to ventilator and/or accessories is defined as less than 10 seconds |  | 2.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | power surge |  | N | 2530.0 | Minimal repair of the thermal burn using stitches or local wound care. (i.e.  May be due to inadvertent activation of the pencil laying on patient or potential internal) | 2.0 | PRD200 |  | HIGH / LOW BATTERY TEMP alarmHIGH INT TEMP COOL VENT  alarm | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | ventilator is positioned in direct sunlight or heat source | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD51 | Safety net |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Internal battery overheats |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD438 | Monitor for internal temperature sensor |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Overcharge of the internal battery |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  | Design - Cooling fan | COOLING FAN alarm | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Internal battery inserted with polarity reversed |  | N |  |  |  | PRD442 |  | TURB OVERHEAT  alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD438 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD438 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  | Design- the battery has a thermal cut off and temperature sensing. The battery will turn off if it overheats. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  | Circulation holes in the powerpack housing to allow air to circulate |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  | Design - Internal batteries have over voltage and over current to prevent overcharge.Under voltage and under current to prevent incorrect discharge |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  | Design - internal battery will only make connection in one orientation. | Protection - alarm if internal battery not detected. |  |  |  |  |  |  |  |  |  |  |
| VH31 | Display / GUI - Blank | Display is blank during use or during service mode. | DFMEACPU PCBA - DisplayCables - Display and backlight cable | Delay of Treatment (Prolonged procedure) | Y | N/A | Minor delay, no patient impact | 1.0 |  |  | Protective  - Audio alarms will continue to annunciate | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on Clinical expertise, engineering inputs and complaint data. Ventilator transfer is likely result as ventilation continues. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD50 |  | POST | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD417 |  | operational verification checklist | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD32 |  | Protective - alarm volume is adjustable 65 to 80 dBA through the preference menu | 1.0 | 3.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD296 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD433 (560) |  |  | 1.0 | 3.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH32 | Inability to change settings | Display/Guy or hard keys unresponsive during use or during service mode. | DFMEACPU PCBA - DisplayKEYBOARD MEMBRANE - USER INTERFACE | Delay of Treatment (Prolonged procedure) | Y | N/A | Minor delay, no patient impact | 1.0 |  |  | Audio alarms will continue to annunciate | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | SWFMEAUI - Incorrect Settings change |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD50 |  | POST | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use error - using sharp objects (pen, sharp finger nails) to manipulate the buttons |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD32 |  | Protective - alarm volume is adjustable 65 to 80 dBA through the preference menu | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | User misinterruption of ventilator icons |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD417 |  | operational verification checklist | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety | Y | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD107PRD108PRD109 |  | High pressure threshold | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD173 |  | HIGH RATE alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  | Graphics screen or active screen remains visible. |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH33 | Electrical shock | The passage of electric current through the body (e.g. exposed electrical components, transmission of electrical current through fluids including bodily). | Case opened by unqualified person | Electrical shock | N | 2554.0 | Asymptomatic, interventionnot indicated. Slight tingling sensation; if burn see Harm of Burn | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1. |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Liquid ingress into case leading to exposure to hazardous voltages |  | N | 2554.0 | Non-urgent medicalintervention indicated.  Slight shock felt; not painful but disturbing. Average individual can let go. However, strong involuntary reactions to shocks in this range may lead to injuries .5mA ; if burn see Harm of Burn | 2.0 |  | Design  - battery cover requires a torque driver to remove screwsDesign - electric cables are insulated and no connections are able to be touched if plugged into a power sourcehousing is non conductive Design - housing is non conductive |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | AC/DC power cord is damaged |  | N | 2554.0 | Medical intervention indicated (planned cardioversion)Painful shock, begin to lose muscular control. Commonly referred to as the freezing current or "let-go" range. 6mA to 16mA.; if burn see Harm of Burn | 3.0 | PRD257PRD268 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2554.0 | Life-threateningconsequences; hemodynamiccompromise; urgentintervention indicated; Extreme pain, respiratory arrest, severe muscular contractions. Individual cannot let go. Death is possible. 17mA-99mA; if burn see Harm of Burn | 4.0 | PRD61 |  | Once in “Service State” the only way to exit is to power down the device. No switch from “Service State” to other states (Active ventilation State or Ventilation Stand-By State), or from other states to “Service State”, is allowed. | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2554.0 | Death ->2000mA | 5.0 | PRD241PRD242PRD243 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Burn, Thermal | N | 2530.0 | Thermal injury not resulting in need for treatment. | 1.0 | PRD258 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2530.0 | Minimal repair of the thermal burn using stitches or local wound care. (i.e.  May be due to inadvertent activation of the pencil laying on patient or potential internal) | 2.0 | PRD269 |  | An Internal label is applied to warn about high voltage. | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2530.0 | Moderate to major resection is needed to obtain healthy tissue for anastomosis or reconstruction. | 3.0 | PRD424 (560) |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD440 | The ventilator user and clinician manuals shall include a warning instructing the user to never immerse the ventilator in liquid or allow any liquid to enter any device opening. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD445 | The ventilator user and clinician manuals shall include a warning instructing the user to never expose the battery or any electrical part to water. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD226 | Design - The ventilator provides an external polarized AC cable to operate the ventilator from AC mains power. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD428 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH34 | Environmental specifications exceeded | Ventilator used outside of the environmental specifications as described in the user manual | User Error - environmental temperature or relative humidity exceeded | Hyperventilation | N | 1910.0 | Asymptomatic; PaCO2 or ETCO2 low. Mild tachypnea. | 1.0 | PRD130 | Design - Altitude compensation |  | 1.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Altitude change. (excessive ventilation or not sufficient ventilation) |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD406 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD14 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Lung, Over inflation | N | 2397.0 | Asymptomatic-Observed | 1.0 | PRD337 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2397.0 | Small  ↑ mean airway pressure, requiring minor change in ventilator settings. | 2.0 | PRD238 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2397.0 | Moderate  ↑ mean airway pressure, radiographical signs, requiring major change in ventilator settings. | 3.0 | PRD441 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2397.0 | Critical↑ mean airway pressure, radiographical signs parenchemal destruction (e.g. blebs), requiring major change in ventilator therapy (e.g., ECMO, HFV) | 4.0 | PRD236 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD435 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD433 (560) |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH35 | High PEEP | PEEP is higher than prescribed setting | User Error - Incorrect settings for prescribed ventilation | Lung, Over inflation | N | 2397.0 | Asymptomatic-Observed | 1.0 | PRD162 |  | graphics to display patient response | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | SWFMEABreath DeliverySoftware target pressures and flows are too aggressive for patientSoftware did not detect an exhalation valve present when there is a physical exhalation valve installedExhalation Valve control failureAlarmsNo detection of "Check Proximal Line 1 " alarmUI - Incorrect Settings change |  | N | 2397.0 | Small  ↑ mean airway pressure, requiring minor change in ventilator settings. | 2.0 | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Exhalation Bacteria filter |  | N | 2397.0 | Moderate  ↑ mean airway pressure, radiographical signs, requiring major change in ventilator settings. | 3.0 | PRD107PRD108PRD109 |  | High pressure threshold | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2397.0 | Critical↑ mean airway pressure, radiographical signs parenchemal destruction (e.g. blebs), requiring major change in ventilator therapy (e.g., ECMO, HFV) | 4.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD128 | PEEP pressure control accuracy during exhalation steady phase |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD74 | PEEP adjustment range |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD102 | APNEA TIME adjustment range |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD388 | Inspiratory Sensitivity settings |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD173 |  | HIGH RATE alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD127 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH36 | Expiratory time too long | Expiratory time does not meet patients need | User Error - Incorrect settings for prescribed ventilation | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD146 | IE ratio |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are Based on clinical opinion and engineering support | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD388 | Inspiratory Sensitivity settings |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD87 | Exhalation sensitivity settings |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD76 | Adjustable breath rate |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD173 |  | HIGH RATE alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PRD107PRD108PRD109 |  | High pressure threshold | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 | PRD433a |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1916.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) |  | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH38 | Fire Hazard | Fire associated with the device or accessory | DFMEAPower Supply PCBA - ACDC supplyO2 SUPPLY - O2 valveoxygen connector - Connecting to the ventilator | Burn, Thermal | N | 2530.0 | Thermal injury not resulting in need for treatment. | 1.0 | PRD 1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.• Not suitable for use in the presence of flammable anesthetic mixtures | - | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | battery |  | N | 2530.0 | Minimal repair of the thermal burn using stitches or local wound care. (i.e.  May be due to inadvertent activation of the pencil laying on patient or potential internal) | 2.0 | PRD444 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | electrical sparking with an oxygen rich environment |  | N | 2530.0 | Moderate to major resection is needed to obtain healthy tissue for anastomosis or reconstruction. | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2530.0 | Thermal injury not recognized at the time of surgery.  Results in the patient having to undergo urgent surgical intervention due to leakage of a structure/organ. (May need to see peritonitis, aroma, sepsis, etc.) | 4.0 | PRD439 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2530.0 | Death | 5.0 | PRD253 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD421 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD429 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD247 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD435 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD433 (560) |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD229 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD421 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD157 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD421 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD303 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH39 | Hazardous materials | Device or device materials when discarded may cause effects to patient, user or environment. | Improper battery disposal | Chemical exposure, Hazardous | N | 2570.0 | Minor Inflammation, no treatment needed | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1. |  | 3.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical opinion, engineering inputs and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Improper device disposal |  | N | 2570.0 | Temporary injury or impairment that requires minor  professional medical intervention | 2.0 | PRD374 | The ventilator complies with directive 2006/66/EC on batteries and accumulators and waste batteries and accumulators, 2006. |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Choice of materials at design stage |  | N | 2570.0 | Results in injury or impairment requiring major professional medical intervention; May require hospitalization for treatment due to chemical exposure; Patient stable. | 3.0 | PRD375 | The ventilator complies with directive 2002/96/EC, 2003 on waste electrical and electronic equipment (WEEE), 2003. |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD373PRD265PRD266PRD270 |  | The ventilator and battery are labeled to indicate that the device shall be considered as waste electrical and electronic equipment. The manuals indicate that the devices should be considered as waste electrical and electronic equipment. | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH40 | Humidifier failure  - dry | External humidifier delivers humidification that is dry e.g. no moisture delivered to patient | Use Error - Humidifier runs dry | Pneumothorax | N | 2012.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated Asymptomatic-clinical or diagnostic finding. | 1.0 | PRD412 |  |  | 1.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical opinion, engineering inputs and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Heater failure |  | N | 2012.0 | Symptomatic intervention indicated (e.g. tube placement without sclerosis (no pleurodesis),hospitalization observation, electively place chest tube or | 2.0 | PRD235 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use Error - incorrect set up of humidifier/HME |  | N | 2012.0 | Sclerosis and/or operative intervention indicated;hospitalization indicated (Pleurodesis) Ventilation: Pneumothorax requiring  placement chest tube with hospitalization or prolonged hospitalization | 3.0 | PRD413 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | HME fitted at the incorrect location within the breathing circuit | Dehydration | N | 1807.0 | Dry skin; decreased skin turgor. Need for increased oral fluids.Ventilation: Asymptomatic dehydration, normal. Dry Mucosa. Need to add topical hydration, humidity. | 1.0 | PRD173 |  | HIGH RATE alarm | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1807.0 | IV fluids indicated < 24 hours.Ventilation: Drying of airway requiring lavage and suction. | 2.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1807.0 | IV Fluids indicated > 24 hours; hospitalization required. Ventilation: Drying of airway requiring lavage, mucolytics, and suction. | 3.0 |  |  | Humidifiers have temperature and functional alarms. | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1807.0 | Life threatening consequences; patient requiring support for heart rate, blood pressure, kidney function including dialysis (May also need to see hypovolemic shock).Hardened, partial and /or Complete airway obstruction requiring bronchoscopy. | 4.0 | PRD435 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD433 (560) |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Hyperventilation |  | 1910.0 | Asymptomatic; PaCO2 or ETCO2 low. Mild tachypnea. | 1.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires minor ventilator adjustment | 2.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires major ventilator adjustment | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH41 | High inspiratory gas pressure | Pressure delivered to the patient is too high | User Error - Incorrect settings for prescribed ventilation | Lung, Over inflation | Y | 1916.0 | Asymptomatic-Observed | 1.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert  opinion, engineering inputs, complaint data, and assumed underreporting. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEA CPU PCBA - Barometric pressure sensor'+5V ReferenceInternal pressure sensor measureInspiratory flow measure |  | N | 1916.0 | Small  ↑ mean airway pressure, requiring minor change in ventilator settings. | 2.0 | PRD107PRD108PRD109 |  | High pressure threshold | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEABreath deliverySoftware target pressures and flows are too aggressive for patientSoftware did not detect an exhalation valve present when there is a physical exhalation valve installedExhalation Valve control failureAlarms - No detection of High Peak PressureNo detection of "Check Proximal Line 1 " alarmUI - incorrect settings change |  | N | 1916.0 | Moderate  ↑ mean airway pressure, radiographical signs, requiring major change in ventilator settings. | 3.0 | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Circuit obstruction/occlusion | Pneumothorax | N | 2012.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated Asymptomatic-clinical or diagnostic finding. | 1.0 | PRD162 |  | Graphics to display patient response - | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Excessive patient secretions |  | N | 2012.0 | Small to Moderate Pneumothorax, electively place chest tube or observation | 2.0 | PRD146 | The ventilator displays the ratio of inspiratory time to expiratory time |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Exhalation valve malfunction |  | N | 2012.0 | Large Pneumothorax, electively place chest tube | 3.0 | PRD133 |  | Device truncates breath and transitions to exhalation limiting time at high pressure. | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use Error - incorrect set up of humidifier |  | Y | 2012.0 | Tension Pneumothorax; Emergent Chest tube placement, intubation. | 4.0 | PRD179 (560) |  | LOW VTE Alarm | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD128 | PEEP pressure control accuracy during exhalation steady phase |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD173 |  | HIGH RATE alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD74 | PEEP adjustment range |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD138 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH42 | High inspiratory flow | Flow delivered to the patient is higher than set or expected | User Error - Incorrect settings for prescribed ventilation | Hyperventilation | Y | 1910.0 | Asymptomatic; PaCO2 or ETCO2 low. Mild tachypnea. | 1.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 1.0 | 5.0 | 3.0 | 1.0 | P2 scores are  based on clinical  expert opinion, engineering inputs, literature, Clinical evaluation reports (CER). assumed underreporting | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEA CPU PCBA - Barometric pressure sensorInspiratory flow measureInspiratory flow sensor fitting |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD177 | The ventilator resets the high inspiratory pressure alarm condition on the first breath that does not exceed the alarm threshold, but the visual alarm persists until the operator presses the Alarm control key. |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEABreath DeliverySoftware target pressures and flows are too aggressive for patientSoftware did not detect an exhalation valve present when there is a physical exhalation valve installedExhalation Valve control failure |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | AlarmsNo detection of High Peak Pressure |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 unacceptable range, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD162 |  | Graphics to display patient response - | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | UI - Incorrect Settings change |  | N | 1910.0 | Death | 5.0 | PRD146 | The ventilator displays the ratio of inspiratory time to expiratory time |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Lung, Over inflation | N | 2397.0 | Asymptomatic-Observed | 1.0 | PRD133 |  | Device truncates breath and transitions to exhalation limiting time at high pressure. | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2397.0 | Small  ↑ mean airway pressure, requiring minor change in ventilator settings. | 2.0 | PRD179 (560) |  | LOW VTE Alarm | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2397.0 | Moderate  ↑ mean airway pressure, radiographical signs, requiring major change in ventilator settings. | 3.0 | PRD173 |  | HIGH RATE alarm | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2397.0 | Critical↑ mean airway pressure, radiographical signs parenchemal destruction (e.g. blebs), requiring major change in ventilator therapy (e.g., ECMO, HFV) | 4.0 | PRD128 | PEEP pressure control accuracy during exhalation steady phase |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2397.0 | Death | 5.0 | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD107PRD108PRD109 |  | High pressure threshold |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH43 | High Inspiratory gas temperature | High inlet gas to the vent causing rise to inspired gas temperature | DFMEAhumidifier - heater | Burn, Thermal | N | 2530.0 | Thermal injury not resulting in need for treatment. | 1.0 |  | Cooling fan |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are  based on clinical  expert opinion, engineering inputs, literature, Clinical evaluation reports (CER). assumed underreporting | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Use environment is a high temperature |  | N | 2530.0 | Minimal repair of the thermal burn using stitches or local wound care. (i.e.  May be due to inadvertent activation of the pencil laying on patient or potential internal) | 2.0 | PRD200 |  | COOLING FAN alarm HIGH INT TEMP COOL VENT alarm TURB OVERHEAT  alarm HIGH / LOW BATTERY TEMP alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2530.0 | Moderate to major resection is needed to obtain healthy tissue for anastomosis or reconstruction. | 3.0 | PRD438 | Monitor for internal temperature sensor |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD442 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD236 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PRD442 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD412 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH44 | High inspiratory volume | Volume delivered to the patient is higher than set | User Error - Incorrect settings for prescribed ventilation | Hyperventilation | Y | 1910.0 | Asymptomatic; PaCO2 or ETCO2 low. Mild tachypnea. | 1.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 2.0 | 3.0 | 1.0 | 1.0 | P2 scores are based on clinical  expert opinion, engineering inputs, literature, Clinical evaluation reports (CER). assumed underreporting,  and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEA CPU PCBA - Barometric pressure sensorExhalation flow measure |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD177 |  | The ventilator resets the high inspiratory pressure alarm condition on the first breath that does not exceed the alarm threshold, but the visual alarm persists until the operator presses the Alarm control key. | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEABreath-DeliverySoftware target pressures and flows are too aggressive for patientSoftware did not detect an exhalation valve present when there is a physical exhalation valve installedExhalation Valve control failureAlarmsNo detection of High Peak PressureIncorrect monitored  exhaled  tidal volume (VTE) from flow sensor UI - Incorrect Settings change |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD162 |  | graphics to display patient response | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 unacceptable range, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1910.0 | Death | 5.0 | PRD107PRD108PRD109 |  | High pressure threshold | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Lung, Over inflation | Y | 2397.0 | Asymptomatic-Observed | 1.0 | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2397.0 | Small  ↑ mean airway pressure, requiring minor change in ventilator settings. | 2.0 | PRD173 |  | HIGH RATE alarm | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2397.0 | Moderate  ↑ mean airway pressure, radiographical signs, requiring major change in ventilator settings. | 3.0 | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2397.0 | Critical↑ mean airway pressure, radiographical signs parenchemal destruction (e.g. blebs), requiring major change in ventilator therapy (e.g., ECMO, HFV) | 4.0 | PRD178 (560) |  | HIGH VTE ALARM | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2397.0 | Death | 5.0 | PRD 180 |  | HIGH VTI ALARM | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD128 | PEEP pressure control accuracy during exhalation steady phase |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD74 | PEEP adjustment range |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH45 | High O2 delivery | Device delivers O2 above the prescribed oxygen setting | User Error - Incorrect settings for prescribed ventilation | Oxygen saturation, High | N | 2478.0 | Asymptomatic; no treatment necessary; found on arterial blood gas measurement; may require decreasing supplemental oxygen | 1.0 | PRD254 |  |  | 1.0 | 3.0 | 1.0 | 1.0 | Rationale for harm  and occurrence in this patient population is based on clinical  expert opinion, engineering inputs, literature, Clinical evaluation reports (CER). assumed underreporting of use error for alarm settings/patient settings. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEACPU PCBA:FIO2 monitoringValve O2 connectorO2 valve command |  | N | 2478.0 | Asymptomatic; Oxygen level is decreased (e.g., for retinal protection-neonate, protocol adherence) | 2.0 | PRD229 |  |  | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAO2 SUPPLY - O2 valvePneumatic fittings - O2 sensor |  | Y | 2478.0 | Symptomatic; Requires elective increase in non-invasive ventilatory support due to decrease of respiratory drive (e.g., COPD) | 3.0 | PRD321 (560)PRD322 (560) |  | PB560CHECK FIO2 SENSOR alarmLOW FIO2 alarmHIGH FIO2 alarmFIO2 SENSOR MISSING alarmCALIBRATE FIO2 alarm | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEANo detection of FIO2 alarm condition |  | N | 2478.0 | Symptomatic; Requires emergent intubation or rescue due to loss of respiratory drive (e.g., COPD, congenital cardiac cyanotic lesions requiring <85% SpO2s) | 4.0 | PRD253 |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2478.0 | Death | 5.0 | PRD38 | The ventilator provides O2 intake port and connector which allows connecting of low pressure oxygen sources at less than 15 lpm at  50 KPa (e.g. Oxygen concentrator). |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Tissue Damage/Tissue Trauma | N | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 |  |  |  | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions.  Ventilation: Symptomatic; Early Radiologic findings of Ventilator induced lung injury requiring minor ventilator adjustments. | 2.0 | PRD421 |  |  | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue Examples:   Bleeding vessels requiring suture repair with blood transfusions; additional/unintended tissue resection required to achieve intended patient outcome. Procedure changed to open procedure to manage bleeding.Ventilation: Symptomatic; Radiologic findings of Ventilator induced lung injury requiring major ventilator adjustments/increased lung protective strategies. | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2104.0 | Sudden significant injury to tissue that requires immediate attention to prevent a catastrophic event; Examples:  Profuse bleeding on a large vessel (pulmonary artery/vein, renal artery/vein, SMA/IMA);  additional unintended tissue loss/resection needed causing additional medical intervention such as a permanent colostomy. Ventilation: Symptomatic; Signs of ARDS requiring Major change in therapy (e.g., ECMO, HFV). | 4.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD433 (560) |  |  | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD264 | PM schedule - O2 valve |  | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD162 |  | graphics to display patient response | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH46 | Humidifier failure - wet | External humidifier delivers humidification that is wet e.g. excessive moisture delivered to patient | Use Error - humidifier temperature set too high/low | Obstruction | N | 2422.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated. | 1.0 | PRD349 |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical  expert opinion, varied environments for use, assumed underreporting | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | humidifier temperature sensor incorrect leading to excessive moisture |  | N |  | Symptomatic, altered function, limiting of activities of daily living. | 2.0 | PRD412 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | user environment is too cold - temperature sensor on the humidifier over compensates |  | N |  | Hospitalization indicated; non-urgentelective operative interventionindicated; disabling. | 3.0 | PRD235 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use of a humidifier in combination with a HME | Hypoventilation | Y | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD190 |  | Occlusion alarms | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD413 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  | Humidifiers have temperature and functional alarms. |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD173 |  | HIGH RATE alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm |  |  |  |  |  |  |  |  |  |  |
| VH47 | Improper Ergonomic Approach | Service tech or user does not use proper technique in lifting heavy ventilator component. |  | N/A this homecare ventilator is less than 5kg |  |  |  |  | PRD18 | The base model ventilator weight shall be less than 5 kg. |  |  |  |  |  |  |  |  |  |  |  |
| VH48 | Deleted |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH49 | Deleted |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH50 | Inadequate surge protection | Electrical circuit fails during use due to a power surge. | Use error - non polarized power cord used | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1. |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are  based on clinical experience, engineering inputs,  complaint data and environment of use. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Damaged power cord used |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD241PRD242PRD243 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD424 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD53PRD54 |  | Security shut down alarm will sound on total power loss | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Death | 5.0 | PRD226 | Design - The ventilator provides an external polarized AC cable to operate the ventilator from AC mains power. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD227 | Design - Ventilator will transition to battery power, ventilation  continues |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) |  | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH51 | Insect Infestation | Multiple quantities of Insects found inside the Ventilator | inappropriate storage, inadequate packaging | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.The ventilator will be constructed to comply with the following product Classifications as detailed in IEC 60601-1: • IPX1 with respect to ingress of moisture 560 Only:• IPX2 with respect to ingress of moisture | - | 1.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, literature, Clinical evaluation reports (CER). | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  | Infection | N | 1930.0 | Infection that resolves without intervention (skin infection-see cellulitis) | 1.0 | PRD435 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1930.0 | An infection that requires medical intervention  Examples:  Antibiotics,   antIFUngals, or antivirals, or medication by mouth or inhalation, Incision/drainage see abscess | 2.0 | PRD433 (560) |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1930.0 | Symptomatic; IV antibiotics required with increased ventilatory support. An infection that requires more advanced medical intervention | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | anxiety |  | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH52 | Loss of AC external power | Loss of prescribed or ordered ventilation | A/C voltage too high or too low. Spikes in voltage. (Ventilator shut down) | Respiratory failure | Y | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD197 |  | AC POWER DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical knowledge, complaint data, engineering input,  transition to battery,  and  patient data related to ventilator transfer. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | A/C power cord accidentally unplugged or broken(Ventilator shut down) |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD158 | The ventilator provides a visual indication of the active ventilator power source (AC, DC or Battery) that is operational in all ventilator states and modes. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAPower Supply PCBA Current control for battery charge (Constant current Generator) |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD299 | Design - power switch cover to prevent inadvertent power off |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | A/C power outage.(Ventilator shut down) |  | N | 2484.0 | Death | 5.0 | PRD241PRD242PRD243 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | Misidentification of AC power cord | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD227 | Design - Ventilator will transition to battery power, ventilation  continues |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD53PRD54 |  | Security shut down alarm will sound on total power loss | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD194PRD195 |  | DEVICE FAULT 3 alarmDEVICE FAULT 4 alarmPOWER FAULT alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD258 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD243 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD252 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH53 | Loss of DC external power | Loss of prescribed or ordered ventilation. | External power source discharged or car battery not available (Ventilator shut down) | Respiratory failure | Y | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD198 |  | DC POWER DISCONNECTION alarm | 2.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical knowledge, complaint data, engineering input, internal battery transition,  and  patient data related to ventilator transfer. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | External power cord accidentally unplugged or damaged(Ventilator shut down) |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD158 | The ventilator provides a visual indication of the active ventilator power source (AC, DC or Battery) that is operational in all ventilator states and modes. |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEA12V car connection cable - Power to ventilator |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD299 | Design - power switch cover to prevent inadvertent power off |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | External power connections reversed. (Ventilator shut down) |  | N | 2484.0 | Death | 5.0 | PRD223 | The device is designed to be protected in case power connections are reversed at DC input. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | Incorrect DC voltage | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD241PRD242PRD243 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use Error -incorrect connection of DC power |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD227 | Design - Ventilator will transition to internal battery power, Ventilation  continues |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Misidentification of DC power cable |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD53PRD54 |  | Security shut down alarm will sound on total power loss | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD194PRD195 |  | DEVICE FAULT 3 alarmDEVICE FAULT 4 alarmPOWER FAULT alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD351 | DC power cable retainer |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD258 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD408 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD242 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD1a |  |  |  |  |  |  |  |  |  |  |  |  |
| VH54 | Loose Internal mechanical interface or connection | Any internal parts, connectors, or components that become loose or disconnected | User Error - Physical damage from impact or vibration,  or transport bag fault | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.The ventilator will be constructed to comply with the relevant clauses of IEC 60601-1: • Class II Equipment• Internally Powered Equipment• Detachable power supply cord |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical and engineering expertise. It was considered that hazard can happen unexpectedly  with unknown impact. The occurrence of harm is low for this hazard per complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Service Error |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD8 | The PB560 shall comply with Medical electrical equipment Part 2-72: Particular requirements for basic safety and essential performance of home healthcare environment ventilators for ventilator-dependent patients - EN ISO 80601-2-72. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD255 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD314 | The ventilator shall comply with sections 21.6a (vibration sinusoidal), 21.6b (random vibration) and 21.6c (bump test) of Lung ventilator for medical use - Part 3: Particular requirements for emergency transport ventilators ISO 10651-3. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD364 | The ventilator shall be compatible with drop test according to 10.1.3 d article of IEC 60601-1-11 MEDICAL ELECTRICAL EQUIPMENT – PART 1-11: General requirements for basic safety and essential performance – Collateral Standard: Requirements for medical electrical equipment and medical electrical systems used in the home healthcare environment (document IEC/SC62A 62A/624/CD) 2008. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 |  |  | Protect: Depending on the failure, visual and audible alarms appropriate for the condition will alarm. | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD264 |  | PM Schedule | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD257 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD426 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH55 | Loss of external mechanical interface or connection | Any external parts, connectors, or components that become disconnected | User Error - cables not connected correctly | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.The ventilator will be constructed to comply with the relevant clauses of following product Classifications as detailed in Clause 5 of IEC 60601-1: • Class II Equipment• Internally Powered Equipment• Detachable power supply cord |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on the chance that the hazard can happen anytime, anywhere and could be an unknown impact. The occurrence of harm is low for this hazard per complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | User Error - Physical damage from impact or vibration,  or transport bag fault |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD8 | The PB560 shall comply with Lung Ventilators for Medical Use- Particular Requirements for Basic Safety and Essential Performance Part 2: Home Care Ventilators for Ventilator-Dependent Patient EN 10651-2. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Service Error |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD255 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD314 | The ventilator shall comply with sections 21.6a (vibration sinusoidal), 21.6b (random vibration) and 21.6c (bump test) of Lung ventilator for medical use - Part 3: Particular requirements for emergency transport ventilators ISO 10651-3 |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD364 | The ventilator shall be compatible with drop test according to 10.1.3 d article of IEC 60601-1-11 MEDICAL ELECTRICAL EQUIPMENT – PART 1-11: General requirements for basic safety and essential performance – Collateral Standard: Requirements for medical electrical equipment and medical electrical systems used in the home healthcare environment (document IEC/SC62A 62A/624/CD) 2008. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 |  |  | Protect: Depending on the failure, visual and audible alarms appropriate for the condition will alarm. | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD257 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH56 | Complete loss of oxygen to the ventilator | Oxygen is not delivered |  | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD342 (560) | The ventilation modes that utilize LOW FIO2 setting shall be CPAP, VOL A/C, PRES A/C, PSV ST, PSIMV and VSIMV Modes. The same adjusted value will be kept in all modes when switching from one to another. |  | 2.0 | 3.0 | 1.0 | 1.0 | P2 scores based on clinical expertise, engineering input, complaint data,  and environment of use. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | User Error - O2 not connected or obstructed |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD343 (560) | The LOW FIO2 adjustment range shall be 18 to 90%. |  | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD321 (560)PRD322 (560) |  | PB560CHECK FIO2 SENSOR alarmLOW FIO2 alarmHIGH FIO2 alarmFIO2 SENSOR MISSING alarmCALIBRATE FIO2 alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD247 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD254 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD421 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH57 | Complete loss of air to the ventilator | Air is not delivered | Blower air inlet blocked. (not sufficient ventilation, ventilation loss) | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD35 |  | The air inlet filter is designed such that an unclean state can be easily detected | 1.0 | 3.0 | 1.0 | 1.0 | P2 scores based on clinical expertise including sensitive population of CO2 retainers. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Transport bag incorrectly used.  (air entry obstructed, connectors accessible) |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD262 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD264 |  | PM Schedule | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD251 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea | Y | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD179 (560) |  | LOW VTE Alarm | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD 181 |  | LOW VTI ALARM | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD442 |  | TURB OVERHEAT  alarm | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD51 | Safety Net |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD53 | POST |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD200 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD442 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD229 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, High | Y | 2478.0 | Asymptomatic; no treatment necessary; found on arterial blood gas measurement; may require decreasing supplemental oxygen | 1.0 | PRD321 (560)PRD322 (560) |  | PB560CHECK FIO2 SENSOR alarmHIGH FIO2 alarmFIO2 SENSOR MISSING alarmCALIBRATE FIO2 alarm | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2478.0 | Asymptomatic; Oxygen decreased (e.g., for retinal protection-neonate, protocol adherence) | 2.0 | PRD254 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2478.0 | Symptomatic; Requires elective increase in non-invasive ventilatory support due to decrease of respiratory drive (e.g., COPD) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2478.0 | Symptomatic; Requires emergent intubation or rescue due to loss of respiratory drive (e.g., COPD, congenital cardiac cyanotic lesions requiring <85% SpO2s) | 4.0 | PRD357 |  | Preventative maintenance schedule - O2 sensor change | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2478.0 | Death | 5.0 | PRD421 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Atelectasis | N | N/A | Asymptomatic, no intervention | 1.0 | PRD38 | The ventilator provides O2 intake port and connector which allows connecting of low pressure oxygen sources at less than 15 lpm at  50 KPa (e.g. Oxygen concentrator). |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Minor medical intervention indicated | 2.0 | PRD253 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Major medical intervention indicated | 3.0 | PRD254 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Tissue Damage/Tissue Trauma (ROP for Neo) | N | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions.  Ventilation: Symptomatic; Early Radiologic findings of Ventilator induced lung injury requiring minor ventilator adjustments. | 2.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue Examples:   Bleeding vessels requiring suture repair with blood transfusions; additional/unintended tissue resection required to achieve intended patient outcome. Procedure changed to open procedure to manage bleeding. Ventilation: Symptomatic; Radiologic findings of Ventilator induced lung injury requiring major ventilator adjustments/increased lung protective strategies. | 3.0 | PRD430 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2104.0 | Sudden significant injury to tissue that requires immediate attention to prevent a catastrophic event; Examples:  Profuse bleeding on a large vessel (pulmonary artery/vein, renal artery/vein, SMA/IMA);  additional unintended tissue loss/resection needed causing additional medical intervention such as a permanent colostomy. Ventilation: Symptomatic; Signs of ARDS requiring Major change in therapy (e.g., ECMO, HFV). | 4.0 | PRD431 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH58 | Low inspiratory flow | Flow delivered to the patient is lower than set or expected | User Error - Incorrect settings for prescribed ventilation | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD430 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering inputs, and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Inlet filter obstructed |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD35 |  | The air inlet filter is designed such that an unclean state can be easily detected | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Transport bag incorrectly used.  (air entry obstructed, connectors accessible) |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD262 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEA CPU PCBA - Barometric pressure sensorInspiratory flow measurePneumatic fittings - Inspiratory flow sensor fitting |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD231 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | SWFMEABreath DeliverySoftware target pressures and flows are not aggressive for patientSoftware target pressures and flows are conservative for patientSoftware detects an exhalation valve present when there is no physical exhalation valveExhalation Valve control failureInitiates breaths incorrectlyAlarmsIncorrect detection of High Peak PressureNo detection of Low Pressure No detection of OcclusionUI - Incorrect Settings change |  | N | 1916.0 | Death | 5.0 | PRD264 |  | PM Schedule | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | Use Error - incorrect set-up of breathing circuit | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD251 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use error - failure to change filter |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD162 |  | graphics to display patient response | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD442 |  | TURB OVERHEAT  alarm | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD246 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD233 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD247 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD256 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD181PRD188 |  | LOW VTI Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Death | 5.0 | PRD179 (560) |  | LOW VTE Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD251 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD172 |  | Apnea alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD173 |  | HIGH RATE alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD128 | PEEP pressure control accuracy during exhalation steady phase |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD107PRD108PRD109 |  | High pressure threshold |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD113 (560) |  | HIGH VTI adjustment range (560) |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD74 | PEEP adjustment range |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD411 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH59 | Low inspiratory gas pressure | Pressure delivered to the patient is lower than set or expected | User Error - Incorrect settings for prescribed ventilation | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD430 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering inputs, and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Inlet filter obstructed |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD35 |  | The air inlet filter is designed such that an unclean state can be easily detected | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Transport bag incorrectly used.  (air entry obstructed, connectors accessible) |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD262 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEA CPU PCBA - Barometric pressure sensor'+5V ReferenceInternal pressure sensor measurePneumatic fittings - Inspiratory flow sensor fitting |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD231 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | SWFMEABreath DeliverySoftware target pressures and flows are conservative for patientSoftware detects an exhalation valve present when there is no physical exhalation valveExhalation Valve control failureIncorrect detection of High Peak PressureNo detection of Low Pressure No detection of OcclusionNo detection of "Check Proximal Line 1 " alarmUI - Incorrect Settings change |  | N | 1916.0 | Death | 5.0 | PRD264 |  | PM Schedule | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | Use Error - incorrect set-up of breathing circuit | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD251 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use error - failure to change filter |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD162 |  | graphics to display patient response | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD442 |  | TURB OVERHEAT  alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD246 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD233 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD247 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD256 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD181PRD188 |  | LOW VTI Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Death | 5.0 | PRD179 (560) |  | LOW VTE Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD251 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD107PRD108PRD109 |  | High pressure threshold |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD113 (560) |  | HIGH VTI adjustment range (560) |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD74 | PEEP adjustment range |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD173 |  | HIGH RATE alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD411 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH60 | Low inspiratory volume | Volume delivered to the patient is lower than set | User Error - Incorrect settings for prescribed ventilation | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD430 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores based on clinical expertise, engineering input, complaint data,  and environment of use. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Inlet filter obstructed |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD35 |  | The air inlet filter is designed such that an unclean state can be easily detected | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Transport bag incorrectly used.  (air entry obstructed, connectors accessible) |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD262 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEA CPU PCBA - Barometric pressure sensorExhalation flow measureExhalation Valve commandPneumatic fittings - Inspiratory flow sensor fitting |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD231 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | SWFMEABreath DeliverySoftware target pressures and flows are conservative for patientSoftware detects an exhalation valve present when there is no physical exhalation valveExhalation Valve control failureInitiates breaths incorrectly |  | N | 1916.0 | Death | 5.0 | PRD264 |  | PM Schedule | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | ALARMSIncorrect detection of High Peak PressureNo detection of Low Pressure Incorrect monitored  exhaled  tidal volume (VTE) from flow sensor No detection of OcclusionUI - Incorrect Settings change | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD251 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use Error - incorrect set-up of breathing circuit |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD162 |  | graphics to display patient response | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use error - failure to change filter |  | N | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD442 |  | TURB OVERHEAT  alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD246 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD233 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD247 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD256 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD181PRD188 |  | LOW VTI Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Death | 5.0 | PRD179 (560) |  | LOW VTE Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD251 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD74 | PEEP adjustment range |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD107PRD108PRD109 |  | High pressure threshold |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD128 | PEEP pressure control accuracy during exhalation steady phase |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD172 |  | Apnea alarms |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD173 |  | HIGH RATE alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD411 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH61 | Low Peep | PEEP is lower than prescribed setting | User Error - Incorrect settings for prescribed ventilation | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD430 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores based on clinical expertise including generally lower Oxygen and PEEP requirement for the homecare patient. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | SWFMEABreath DeliverySoftware target pressures and flows are conservative for patientSoftware detects an exhalation valve present when there is no physical exhalation valveExhalation Valve control failure |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD139 | The ventilator provides a numerical display of PEEP for each breath cycle with a display resolution of 1 mbar and within the range 0 to 99 mbar. PEEP value shall be within the current value +/- (2 mbar + 8%). |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | ALARMSNo detection of OcclusionNo detection of "Check Proximal Line 1 " alarmUser Interface Incorrect Settings change |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD132 | The system shall increase the inspiratory pressure of at least 0.1 mbar from the PEEP level within 200 ms after a detectable patient effort. After stabilization of the exhalation bias flow as defined in PRD36, some auto cycling could be tolerated according to the following:OK = Possible to trigger an inspiration with increasing effort from sensitivity setting 0P to 5.AC = Ventilator will have high potential to Auto CycleC= Lung Compliance |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD350 |  | Low pressure alarmsCHECK EXH VALVECHECK PROXIMAL LINE1NO PROXIMAL LINE2 | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Death | 5.0 | PRD107PRD108PRD109 |  | High pressure threshold | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD111PRD113 (560) |  | LOW VTI adjustment rangeHIGH VTI adjustment range (560) | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD162 |  | graphics to display patient response | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Hyperventilation | Y | 1910.0 | Asymptomatic; PaCO2 or ETCO2 low. Mild tachypnea. | 1.0 | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD128 | PEEP pressure control accuracy during exhalation steady phase |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1910.0 | Symptomatic; PaCO2 or ETCO2 low. Tachypnea/↑ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1910.0 | Symptomatic; PaCO2 or ETCO2 unacceptable range, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1910.0 | Death | 5.0 | PRD74 | PEEP adjustment range |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH62 | Low O2 delivery | Device delivers O2 below the prescribed oxygen setting | User Error - Incorrect settings for prescribed ventilation | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD254 |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores based on clinical expertise including generally lower Oxygen requirement for the homecare patient. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEACPU PCBA:FIO2 monitoringValve O2 connectorO2 valve command |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD229 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAO2 SUPPLY:O2 Solenoid Valve tubings and connectorsoxygen connector - Connecting to the ventilator |  | Y | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD321 (560)PRD322 (560) |  | PB560CHECK FIO2 SENSOR alarmLOW FIO2 alarmHIGH FIO2 alarmFIO2 SENSOR MISSING alarmCALIBRATE FIO2 alarm | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEAMonitors - No detection of FIO2 alarm condition |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD253 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | Misidentififcation of oxygen inlet connector |  |  | 2477.0 | Death | 5.0 | PRD38 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD421 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD430 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD431 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD435 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Death | 5.0 | PRD433 (560) |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD162 |  | graphics to display patient response | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD253 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD420 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD421 |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD421 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD421 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH63 | O2 sensor failure | Failure impacts calibrations and/or monitored oxygen values(fi02) | incorrect sensor fitted to the ventilator - range of the sensor is not calibrated to the ventilator | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD339 | Patient circuit configuration may be selected prior to calibration |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores based on clinical expertise including generally lower Oxygen requirement for the homecare patient. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEACPU PCBAFIO2 monitoringFIO2 connector |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD357 |  | Preventative maintenance schedule - O2 sensor change | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | PM schedule not adhered to/ Caliration not performed |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD321 (560)PRD322 (560) |  | PB560CHECK FIO2 SENSOR alarmLOW FIO2 alarmHIGH FIO2 alarmFIO2 SENSOR MISSING alarmCALIBRATE FIO2 alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD253 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Hypoventilation (COPD) | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD430 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD431 | The ventilator user and clinician manuals shall include a warning informing the user that the manual describes how to respond to ventilator alarms, but it does NOT tell you how to respond to the patient. |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH64 | Incorrect filter used | External filter (Insp or Exp) filter media does not meet specification. | User Error - incorrect filter fitted to the ventilatorfilter media allows greater particulate matter into the ventilator than the approved filter | Dyspnea | Y | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are  based on clinical experience, complaint data and engineering expertise. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | User Error - unapproved filter fitted to the ventilatorfilter media is closer woven leading to high pressure drop across the filter |  | Y | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD178 (560)PRD179 (560) |  | HIGH VTE ALARMLOW VTE Alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Filter applied in reverse orientation than intended (inidicated on filter)/in the incorrect location |  | N | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD264 |  | PM Schedule | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD180 |  | The ventilator shall initiate a high priority HIGH VTI alarm when the VTI measured value is above the HIGH VTI setting for the following ventilation modes CPAP, PRES A/C, PSV ST, PSIMV. HIGH VTI Alarm - high priority alarm - Inspired tidal volume greater than Max VTI set during three consecutive breaths in PSV, CPAP, P A/C, P SIMV, and V SIMV modes. Alarm activation occurs: After three consecutive breaths. | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Death | 5.0 | PRD 180PRD181PRD188 |  | HIGH VTI ALARMLOW VTI Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD230 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD273 |  | All device operational connectors and ports are labeled | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD234 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD256 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD17 | The ventilator testing demonstrates the gas pathway materials biocompatibility applying testing requirements from  per Environmental Protection Agency (EPA) method TO 15 Determination Of Volatile Organic Compounds (VOCs) In Air Collected In Specially-Prepared Canisters And Analyzed By Gas Chromatography/Mass spectrometry (GC/MS). Any volatile organic compound levels detected shall be less than 10% of the 8 hour US OSHA Permissible Exposure Limit (PEL) for General Industry as indicated in 29 CFR 1910 Subpart Z.   The ventilator testing shall also demonstrate that the weights of particulate which size are 2.5 micron and below, is less that 15 micrograms/cubic meter. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD35 |  | The air inlet filter is designed such that an unclean state can be easily detected | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD230 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD251 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD262 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Infection | N | 1930.0 | Infection that resolves without intervention (skin infection-see cellulitis) | 1.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1930.0 | An infection that requires medical intervention  Examples:  Antibiotics,   antIFUngals, or antivirals, or medication by mouth or inhalation, Incision/drainage see abscess | 2.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1930.0 | Symptomatic; IV antibiotics required with increased ventilatory support. An infection that requires more advanced medical intervention | 3.0 |  | PB560 Ventilator is designed to meet the 5356-1 (Anesthetic and respiratory equipment - Conical connectors). |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1930.0 | Symptomatic; IV antibiotics required, increased ventilatory support, isolation, refractory to treatment. | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1930.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient |  | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Foreign body in patient |  | 2687.0 | Minor Inflammation, no treatment needed.AsymptomaticVentilation: and/or patient clears on their own. | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2687.0 | Symptomatic; requires minor treatment such as oral medication  for symptoms. | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2687.0 | Altered function present (i.e. pain/infection); requiring hospitalization and potential for elective non-urgent operative intervention for surgical repair.Ventilation: Symptomatic; requires suction, Chest PT. | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2687.0 | Life threatening consequences; resulting in signs symptoms of shock or obstruction; removal of foreign body needed immediately to repair damage. (i.e. Fresh bullet for gun shot near critical structure, obstruction of airway resulting in difficult breathing requiring intubation, etc.).Emergent invasive intervention required, e.g. rigid or flexible bronchoscopy. | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2687.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH65 | Excessive Light | Bright light from display/LEDs. Inability to dim the screen (e.g. during sleeping hours) | User Error - preferences not set | anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD28 | The ventilator provides a means to manually adjust the contrast level of the LCD. | - | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD29 | The ventilator display system includes a screen saver function with the possibility to be disabled by the operator. |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Fatigue | N | 1849.0 | Minor fatigue that comes and goes | 1.0 | PRD369 |  | Two consecutive presses on the AUDIO PAUSE / ALARM PAUSE key cancel all cancelable active alarms. This includes auditory signal, message display and Led signals. | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1849.0 | Symptomatic; fatigue lasting longer than a few hours or days unrelieved by rest. | 2.0 | - |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH66 | Missing filter | External filter (Insp or Exp) is missing from ventilator breathing circuit | User Error - filter not fitted/ incorrectly fitted | Infection | N | 1930.0 | Infection that resolves without intervention (skin infection-see cellulitis) | 1.0 | PRD230 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical experience, literature.  and complaint data information. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEAFILTRATION SYSTEM - Air inlet filter |  | N | 1930.0 | An infection that requires medical intervention  Examples:  Antibiotics,   antIFUngals, or antivirals, or medication by mouth or inhalation, Incision/drainage see abscess | 2.0 | PRD240 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1930.0 | Symptomatic; IV antibiotics required with increased ventilatory support. An infection that requires more advanced medical intervention | 3.0 | PRD273 |  | All device operational connectors and ports are labeled | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1930.0 | Symptomatic; IV antibiotics required, increased ventilatory support, isolation, refractory to treatment. | 4.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1930.0 | Death | 5.0 | PRD262 |  |  | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient |  | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Cross Patient Exposure To Body Fluids |  | 1745.0 | No medical treatment required if in contact with in-tack skin | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1745.0 | prophalacric treatment required for exposure to blood or body fluid | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1745.0 | prophalacric treatment required for exposure to blood or body fluid | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1745.0 | life threatening infection, hospitalization, or prolonged hospitalization, or greater than 3 drugs | 4.0 |  |  |  | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1745.0 | Death | 5.0 |  |  |  | 2.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH67 | Use error of  Respiratory Insight software | User has an incorrect knowledge about the software abilities and intended use. | Respiratory Insight software Patient Data not protected | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD391 | Design SoftwareSoftware database reports issued do not incorporate the patient name but only a patient ID |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical and engineering expertise. Respiratory insight software is a service tool. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Respiratory Insight softwareInadvertence data delete | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD402 | Design Software A warning message in Respiratory Insight software is displayed when the user tries to delete data |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Respiratory Insight softwareRecording data error |  | N |  |  |  | PRD401 | Design Software A warning message in the Respiratory Insight software is displayed when the user tries recording the same data file on two different patient profile and form associating one device to several patients |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  | Misindetification of USB Connection Cable |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD370 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH68 | Blockage of external Filter(s) | Obstructed (Insp or Exp) filter leading to increase or decrease in pressure, flow, or volume | Dirty filter: inspiration filter, exhalation filter, inlet filter. (insufficient ventilation) | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD35 |  | The air inlet filter is designed such that an unclean state can be easily detected | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, literature, and engineering inputs. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEA FILTRATION SYSTEM - Air inlet filter |  | N | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD262 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use Error - addition of multiple filters in place of HME in a single limb circuit |  | N | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD264 |  | PM Schedule | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use error - failure to change filter |  | N | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD251 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Death | 5.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD442 |  | TURB OVERHEAT  alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD246 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD233 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD247 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD256 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Pneumothorax | N | 2012.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated | 1.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2012.0 | Symptomatic intervention indicated (e.g. tube placement without sclerosis (no pleurodesis),hospitalization observation, electively place chest tube or | 2.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2012.0 | Sclerosis and/or operative intervention indicated;hospitalization indicated (Pleurodesis) Ventilation: Pneumothorax requiring  placement chest tube with hospitalization or prolonged hospitalization | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2012.0 | Life-threatening consequences; Tension pneumothorax; airway compromise requiring intubation; urgent surgical intervention or emergency Chest tube placement indicated | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH69 | Inadequate ventilator maintenance | Machine not properly serviced. | User Error - schedule not adhered to | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD356 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on Clinical expertise, engineering inputs and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 |  |  | PM Schedule | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD264 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD296 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Death | 5.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH70 | Use error of proximal flow sensor | Inaccurate display or no display of proximal flow sensor values. | N/A - The PB500 series ventilator proximal flow sensor is changed by service personnel |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH71 | Display field(s) are not visible and/or erratic | Patient or device (monitored) displayed data is not visible or readable to user/clinician | USER INTERFACELCD does not update or incorrect data is displayed | Delay of Treatment (Prolonged procedure) | Y | N/A | Minor delay, no patient impact | 1.0 |  |  | Protective - Audio alarms will continue to annunciate | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on Clinical expertise, engineering inputs and complaint data. Ventilator transfer is likely result as ventilation continues. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | difficulty reading display while ventilator is within travel bag |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD50 |  | POST | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD32 |  | Protective - alarm volume is adjustable 65 to 80 dBA through the preference menu | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD296 |  |  | 1.0 | 3.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 |  |  |  | 1.0 | 3.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Death | 5.0 |  |  |  | 1.0 | 3.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH72 | No Hazard | No hazard occurred during reported event or identified after event analysis | DFMEA - CPU PCBAMicrocontroller +5VrefRemote alarm or nurse callMonitoring memoryuart extensionSupply +5V'+10V ReferencePower Supply Board  connectorkeyboard connectorO2 flow sensor connector (not installed on PCBA)SPO2 connector | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on Clinical expertise, engineering inputs and complaint data. Ventilator transfer is likely result as ventilation continues. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEA - Power Supply PCBASupply switch 24 V Management (Step Up/Down Voltage transformer)Current control for battery charge (Constant current Generator)reference 3 V supplyMicro-controller Micro-controller connectorUSB B (Convertor USB /2UART)USB B connectorCPU connectorDC external supply (Alimentation DC extern)BATTERY CONNECTOR CONTACTSTurbine supply (turbine board supply)Cooling fan connectorcooling fan control (ventilator)imagerontroller connector | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEABuzzer PCBADC/DC (5V to 12V)  ConvertorSupply Switch (5V; battery)Power supply loss managementBuzzer PCBA back up coin batteryBuzzer Coin Battery chargerOscillator Buzzer amplifierBuzzer watch functionCPU/ Buzzer Board connectorShutdown DC/DC management |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAKEYBOARD MEMBRANE - user interfacePOWER SUPPLY PCBA blower controlcooling fan control (ventilator) |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEABATTERY CONNECTION PCBA - filteringENCLOSURESlower enclosureupper enclosureLABELS - cannot read informationTURBINE CONTROL PCBAblower controlPOWER SUPPLY - internal battery |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | User unable to switch vent mode into standby |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH73 | Noise | Device or device accessory emits loud audible noise | Ventilator's mechanical noise | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD25 | During normal usage, the noise level shall not exceed 30 dBA + 10% sound according to ISO 17510-1 2007 standard conditions. |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical experience, engineering expertise and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Alarm volume |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD6 | The ventilator shall comply with Medical Electrical Equipment - Part 1:  General Requirements for Safety -2- Collateral standard: Usability IEC 60601-1-6, EN 60601-1-6 |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEACPU PCBA - Turbine connectorBlower - Turbine - SoundproofingEnclosures BLOWER enclosuresilicone feet |  | N | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PRD7 | PRD7 The ventilator shall comply with General Requirements, tests and guidance for alarm systems in medical electrical equipment and medical electrical systems IEC 60601-1-8, EN 60601-1-8. |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAPOWER SUPPLY PCBAcooling fan control (ventilator) |  | N | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 | PRD417 | The ventilator user and clinician manuals shall include a warning instructing the user to adjust the alarm volume to an appropriate level and to be careful not to obstruct the buzzers outlet. |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | See cause of anxiety | 5.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient |  | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH 74 | Deleted |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH75 | Blockage in ventilator system and/or breathing system | Obstruction leading to changes in ventilatory delivery. | Foreign material in patient circuit airway, not sufficient ventilation. | Oxygen saturation, Low (Hypoxemia) | Y | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores based on clinical expertise, literature, engineering inputs, and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEAO2 SUPPLY - tubings and connectors |  | Y | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD179 (560) |  | LOW VTE Alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAINSPIRATORY BLOCK - Screen EXHALTION FLOW SYSTEM - Exhalation flow tube |  | Y | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Misidentififcation of oxygen inlet connector |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD233 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD234 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD247 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD230 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD262 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD264 |  | PM Schedule | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Death | 5.0 | PRD233 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Pneumothorax | N | 2012.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated | 1.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2012.0 | Symptomatic intervention indicated (e.g. tube placement without sclerosis (no pleurodesis),hospitalization observation, electively place chest tube or | 2.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2012.0 | Sclerosis and/or operative intervention indicated;hospitalization indicated (Pleurodesis) Ventilation: Pneumothorax requiring  placement chest tube with hospitalization or prolonged hospitalization | 3.0 | PRD262 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2012.0 | Life-threatening consequences; Tension pneumothorax; airway compromise requiring intubation; urgent surgical intervention or emergency Chest tube placement indicated | 4.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH76 | Loose External mechanical interface or connection | Any external parts, connectors, or components that become that become loose. | User Error - Physical damage from impact or vibration,  or transport bag fault | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.The ventilator will be constructed to comply with the relevant clauses of  IEC 60601-1: • Class II Equipment• Internally Powered Equipment• Detachable power supply cord |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Service Error |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD8 | The PB560 shall comply with Lung Ventilators for Medical Use- Particular Requirements for Basic Safety and Essential Performance Part 2: Home Care Ventilators for Ventilator-Dependent Patient EN ISO 10651-2 |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAFILTRATION SYSTEM Low inspiratory flowInspiratory bacteria filterExhalation Bacteria filter |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD255 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD314 | The ventilator shall comply with sections 21.6a (vibration sinusoidal), 21.6b (random vibration) and 21.6c (bump test) of Lung ventilator for medical use - Part 3: Particular requirements for emergency transport ventilators ISO 10651-3. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD364 | The ventilator shall be compatible with drop test according to 10.1.3 d article of IEC 60601-1-11  MEDICAL ELECTRICAL EQUIPMENT – PART 1-11: General requirements for basic safety and essential performance – Collateral Standard: Requirements for medical electrical equipment and medical electrical systems used in the home healthcare environment (document IEC/SC62A 62A/624/CD) 2008. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 |  |  | Protect: Depending on the failure, visual and audible alarms appropriate for the condition will alarm. | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 |  | PB560 Ventilator is designed to meet the 5356-1 (Anesthetic and respiratory equipment - Conical connectors). |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH77 | Patient data/logs not recorded | Ventilator does not record patient information /date time of incidents /inability to download information | Inadvertent disconnection of USB stick | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD264 |  | PM Schedule | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Use of a USB stick with inappropriate format (not FAT 32) |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD257 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEA CPU PCBA:Serial BusClockevents recordingPower Supply Board  connector |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD401 | The clinical software includes a warning popup message to prevent the user recording the same data file on two different patient |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEA Power Supply PCBA:3.3 V supply to USB USB B (Convertor USB /2UART)CPU connectorUSB HOSTUSB HOST  Connector | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD402 | The clinical software includes a warning popup message to prevent the user from deleting data. |  | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAUSB/PC ports and cable - Connection to ventilator |  | N |  |  |  | PRD358 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  | SWFMEARespiratory Insight SoftwareFailed to record data correctlyInadvertence data loss |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH78 | Ventilator and/or accessories tips, moves or falls | The ventilator or ventilator assemblies moves, falls or tips on Patient, user, bystander. Impact on environment also possible. | Use Error - ventilator placed in an inappropriate position | Tissue Damage/Tissue Trauma | N | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 | PRD314 | The ventilator shall comply with sections 21.6a (vibration sinusoidal), 21.6b (random vibration) and 21.6c (bump test) of Lung ventilator for medical use - Part 3: Particular requirements for emergency transport ventilators ISO 10651-3. | - | 3.0 | 3.0 | 2.0 | 1.0 | P2 scores are based on clinical experience and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Cart wheel falls off, uneven floor or roll over something that causes imbalance |  | N | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions.  Ventilation: Symptomatic; Early Radiologic findings of Ventilator induced lung injury requiring minor ventilator adjustments. | 2.0 | PRD364 | The ventilator shall be compatible with drop test according to 10.1.3 d article of IEC 60601-1-11 MEDICAL ELECTRICAL EQUIPMENT – PART 1-11: General requirements for basic safety and essential performance – Collateral Standard: Requirements for medical electrical equipment and medical electrical systems used in the home healthcare environment (document IEC/SC62A 62A/624/CD) 2008. |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Dual or carrying bag  strap fails |  | N | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue Examples:   Bleeding vessels requiring suture repair with blood transfusions; additional/unintended tissue resection required to achieve intended patient outcome. Procedure changed to open procedure to manage bleeding. Ventilation: Symptomatic; Radiologic findings of Ventilator induced lung injury requiring major ventilator adjustments/increased lung protective strategies. | 3.0 | PRD18 | The base model ventilator weight shall be less than 5 kg. |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Failure to use travel bag and insecure placement of ventilator | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD255 |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Misidentification of the ventilator cart |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD20 | The ventilator is designed such that it can be placed at the bedside (freestanding on a nightstand). To do so, the dimensions of the ventilator shall be no more than 250 x 350 mm on the horizontal plane. |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD21 | The ventilator is designed such that it can be securely mounted on a wheelchair or walker. |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD446 |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 |  |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD247 |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD451 | A cart with the following characteristics is provided as an accessory: • The cart shall meet the rough handling, stability, and suspension systems tests per UL 60601-1 with the ventilator attached. • The cart shall have a pole mount able to accommodate a basket, humidifier bracket and oxygen cylinder. • The cart shall be able to accommodate a circuit arm. • Cart shall be designed to accommodate a cylinder in the range of the following configurations: B, C, D, E and G-cylinders (O2 and air), with 6.89 inches (17.5 cm) maximum diameter, maximum 30.31 inches (77 cm) height, and a minimum 10 inches (25.5 cm) height |  | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Death | 5.0 | PRD247 |  |  | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD435 |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD433 (560) |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD247 |  |  | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Death | 5.0 |  |  |  | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety |  | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 |  |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 |  |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 |  |  |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 |  |  |  | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH79 | Pressure line (including prox flow tubing) disconnect | Reduced ventilator support | User Error - Prox line is not connected or is pulled looseUser Error - incorrect patient circuit used | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD350 |  |  | 2.0 | 3.0 | 1.0 | 1.0 | P2 scores are based on clinical experience and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | SWFMEAAlarmsNo detection of "Check Proximal Line 1 " alarm |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD273 |  | All device operational connectors and ports are labeled | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD248 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Death | 5.0 | PRD189 (560) |  | HIGH RATE alarm (due to autotriggering) | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) | Y | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD178 (560)PRD179 (560) |  | HIGH VTE ALARMLOW VTE Alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD 180PRD181PRD188 |  | HIGH VTI ALARMLOW VTI Alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD107PRD108PRD109 |  | High pressure threshold | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2477.0 | Death | 5.0 | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD320 |  | Leakage alarmsHIGH LEAKAGE Alarm EXH VALVE LEAKAGE ALARME SENS FAULT OR CIRC LEAK | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD162 |  | Graphics to display patient response - | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD240 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD306 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD415 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD247 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH80 | Pressure line (including prox flow tubing) is kinked or obstructed | Impact on ventilatory support due to changes in pressure, flow and/or volume | User Error - Exhalation valve, proximal pressure line reversed. (not sufficient ventilation or ventilation loss) | Hypoventilation | Y | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering expertise and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Use Error- pressure line kinked during set up or during patient movement |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD178 (560)PRD179 (560) |  | HIGH VTE ALARMLOW VTE Alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEAAlarms No detection of "Check Proximal Line 1 " alarm |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD 180PRD181PRD188 |  | HIGH VTI ALARMLOW VTI Alarm | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD234 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1916.0 | Death | 5.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Pneumothorax | Y | 2012.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated Asymptomatic-clinical or diagnostic finding. | 1.0 | PRD103PRD104PRD105PRD106 |  | LOW PRESSURE alarms | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2012.0 | Small to Moderate Pneumothorax, electively place chest tube or observation | 2.0 | PRD107PRD108PRD109 |  | High pressure threshold | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2012.0 | Large Pneumothorax, electively place chest tube | 3.0 | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2012.0 | Tension Pneumothorax; Emergent Chest tube placement, intubation. | 4.0 | PRD112 |  | High VTI settings in CPAP, PRES A/C, PSV ST, and PSIMV Modes | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD162 |  | Graphics to display patient response - | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD230 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD190 |  | OCCLUSION CHECK CIRCUIT alarms | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD260 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD248 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH81 | EMC Susceptibility | Interference of the ventilators ability to provide ventilation due to electro magnetic energy. | Electromagnetic interference | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD4 | The ventilator complies with Medical Electrical Equipment - Part 1:  General Requirements for Safety -2- Collateral standard Electro-Magnetic Compatibility requirements and tests IEC 60601-1-2, EN 60601-1-2, excluding the marking requirements for Essential Performance. When used with USB cable (mini connector), the ventilator shall comply with Class A radiated emissions |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering expertise and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Electromagnetic interference,  failure in detecting bad ventilation |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD8 | The ventilator complies with Lung Ventilators for Medical Use- Particular Requirements for Basic Safety and Essential Performance Part 2: Home Care Ventilators for Ventilator-Dependent Patient EN ISO 10651-2. |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Electromagnetic interference, Ventilator shut down |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD335 | The ventilator complies with section 21 (emission of Radio Frequency Energy) of Environmental Conditions and Test Procedures for Airborne Equipment, RTCA DO-160E 2007. |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | Excessive radio frequency radiation |  | N | 2484.0 | Death | 5.0 | PRD247 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | DFMEACPU PCBA - Microcontroller CAN entry protection | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD1 | The PB560 shall comply with Medical electrical equipment Part 2-55: Particular requirements for basic safety and essential performance of respiratory gas monitor - EN ISO 80601-2-55. |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD210 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD1 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N | N |  |  | PRD1 | The o2 sensor cable has an overmould cover to protect metal connectirs from ESD (Electrostatic discharge) |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N | N |  |  | PRD1 | The upper housing has foil shielding and a conductive gasket to protect against radiated immunity |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N | N |  |  | PRD1a |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N | N |  |  | PRD1a |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N | N |  |  | PRD1a |  |  |  |  |  |  |  |  |  |  |  |  |
| VH82 | Release of pressurized gas | Gas tanks fall and break at release valve causing pressurized gas release | Use error - tank not restrained | Burn, Thermal | N | 2530.0 | Thermal injury not resulting in need for treatment. | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.• Not suitable for use in the presence of flammable anesthetic mixtures | - | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores based on clinical experience, engineering expertise and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 2530.0 | Minimal repair of the thermal burn using stitches or local wound care. (i.e.  May be due to inadvertent activation of the pencil laying on patient or potential internal) | 2.0 | PRD444 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2530.0 | Moderate to major resection is needed to obtain healthy tissue for anastomosis or reconstruction. | 3.0 | PRD444 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD229 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD429 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD254 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD253 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD38 | The ventilator provides O2 intake port and connector which allows connecting of low pressure oxygen sources at less than 15 lpm at  50 KPa (e.g. Oxygen concentrator). |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Tissue Damage/Tissue Trauma | N | 2104.0 | Sudden significant injury to tissue that requires immediate attention to prevent a catastrophic event; Examples:  Profuse bleeding on a large vessel (pulmonary artery/vein, renal artery/vein, SMA/IMA);  additional unintended tissue loss/resection needed causing additional medical intervention such as a permanent colostomy. Ventilation: Symptomatic; Signs of ARDS requiring Major change in therapy (e.g., ECMO, HFV). | 4.0 | PRD421 |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2104.0 | Death | 5.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH83 | Rough surfaces and/or sharp edges (internal or external) | Materials  come in contact with patient's, user, manufacturing and service personnel's skin, tissue, or sensitive structures cause abrasion by rubbing or scraping (e.g. friction injury). | User Error - Physical damage from impact or vibration,  or transport bag fault | Tissue Damage/Tissue Trauma | N | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.The ventilator will be constructed to comply with the Classifications as detailed in IEC 60601-1: • Class II Equipment• Internally Powered Equipment• Type BF Applied Parts• IPX1 with respect to ingress of moisture (IPX2 for PB560 only)• Not suitable for use in the presence of flammable anesthetic mixtures• Not suitable for sterilization• Suitable for continuous operation• Detachable power supply cord |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | User injuiry from patient touching display |  | N | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions.  Ventilation: Symptomatic; Early Radiologic findings of Ventilator induced lung injury requiring minor ventilator adjustments. | 2.0 | PRD8 | The PB560 shall comply with Lung Ventilators for Medical Use- Particular Requirements for Basic Safety and Essential Performance Part 2: Home Care Ventilators for Ventilator-Dependent Patient EN ISO 10651-2. |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | User injuiry from patient touching battery |  | N | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue Examples:   Bleeding vessels requiring suture repair with blood transfusions; additional/unintended tissue resection required to achieve intended patient outcome. Procedure changed to open procedure to manage bleeding.Ventilation: Symptomatic; Radiologic findings of Ventilator induced lung injury requiring major ventilator adjustments/increased lung protective strategies. | 3.0 | PRD314 | The ventilator shall comply with sections 21.6a (vibration sinusoidal), 21.6b (random vibration) and 21.6c (bump test) of Lung ventilator for medical use - Part 3: Particular requirements for emergency transport ventilators ISO 10651-3. |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Pain | N | 1994.0 | discomfort, self-resolving | 1.0 | PRD364 | The ventilator shall be compatible with drop test according to 10.1.3 d article of IEC 60601-1-11 MEDICAL ELECTRICAL EQUIPMENT – PART 1-11: General requirements for basic safety and essential performance – Collateral Standard: Requirements for medical electrical equipment and medical electrical systems used in the home healthcare environment (document IEC/SC62A 62A/624/CD) 2008. |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | User injuiry from patient touching housing |  | N | 1994.0 | Slight increase of heart rate, resp. rate. Pain requiring medication via mouth; Pain limits activities of daily living; May include acute pain; TENS UnitsSymptomatic indicators of minor to moderate pain; Pain requiring non-parenteral medication. | 2.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | User injuiry from patient power supply |  | N | 1994.0 | Severe pain; limits self care; Ultrasound guided injections; intrathecal injections. Major symptoms including increasing vital signs, increasing agitation, analgesics/sedation required, increase ventilator support) | 3.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH84 | Slip Hazard | Inadvertent loss of balance due to fluid spilled on the floor from the ventilator or it's accessories. | Use error - spill of liquid from water trap | Tissue Damage/Tissue Trauma | N | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.The ventilator will be constructed to comply with the following product Classifications as detailed in EC 60601-1: • Class II Equipment• Internally Powered Equipment• Type BF Applied Parts• IPX1 with respect to ingress of moisture (IPX2 for PB560 only)• Not suitable for use in the presence of flammable anesthetic mixtures• Not suitable for sterilization• Suitable for continuous operation• Detachable power supply cord |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions.  Ventilation: Symptomatic; Early Radiologic findings of Ventilator induced lung injury requiring minor ventilator adjustments. | 2.0 | PRD8 | The PB560 shall comply with Lung Ventilators for Medical Use- Particular Requirements for Basic Safety and Essential Performance Part 2: Home Care Ventilators for Ventilator-Dependent Patient EN ISO 10651-2. |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue Examples:   Bleeding vessels requiring suture repair with blood transfusions; additional/unintended tissue resection required to achieve intended patient outcome. Procedure changed to open procedure to manage bleeding.Ventilation: Symptomatic; Radiologic findings of Ventilator induced lung injury requiring major ventilator adjustments/increased lung protective strategies. | 3.0 | PRD314 | The ventilator shall comply with sections 21.6a (vibration sinusoidal), 21.6b (random vibration) and 21.6c (bump test) of Lung ventilator for medical use - Part 3: Particular requirements for emergency transport ventilators ISO 10651-3. | - | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Pain | N | 1994.0 | discomfort, self-resolving | 1.0 | PRD364 | The ventilator shall be compatible with drop test according to 10.1.3 d article of IEC 60601-1-11 MEDICAL ELECTRICAL EQUIPMENT – PART 1-11: General requirements for basic safety and essential performance – Collateral Standard: Requirements for medical electrical equipment and medical electrical systems used in the home healthcare environment (document IEC/SC62A 62A/624/CD) 2008. |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1994.0 | Slight increase of heart rate, resp. rate. Pain requiring medication via mouth; Pain limits activities of daily living; May include acute pain; TENS UnitsSymptomatic indicators of minor to moderate pain; Pain requiring non-parenteral medication. | 2.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1994.0 | Severe pain; limits self care; Ultrasound guided injections; intrathecal injections. Major symptoms including increasing vital signs, increasing agitation, analgesics/sedation required, increase ventilator support) | 3.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH85 | Sparking | Spark associated with the device or accessory | sparking N/A as it requires an oxygen rich environment to cause a fire which would be a double fault . This double failure is considered under V38 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH86 | Deleted |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH87 | Inspiratory time too short | Device delivers a breath early to patient | User Error - Incorrect set up by Clinician - too sensitive settings | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD132 | The system shall increase the inspiratory pressure of at least 0.1 mbar from the PEEP level within 200 ms after a detectable patient effort. After stabilization of the exhalation bias flow as defined in PRD36, some auto cycling could be tolerated according to the following:OK = Possible to trigger an inspiration with increasing effort from sensitivity setting 0P to 5.AC = Ventilator will have high potential to Auto CycleC= Lung Compliance |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD84 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD320 |  | Leakage alarmsHIGH LEAKAGE Alarm EXH VALVE LEAKAGE ALARME SENS FAULT OR CIRC LEAK | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Death | 5.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) |  | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea |  | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety |  | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH88 | Ventilator software upload | Service Engineer unable to upload new revision software | USB memory device hardware fault | Delay of Treatment (prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD395 | The service software shall be able to upload ventilator software. |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Labeling Warning in the user manual instructing the user to wait the temperature stabilization of the device before using it after a transport or storage period PRD442 for the PB560-520 [1] |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEA - CPU PCBA:Power Supply Board  connectorSerial Bus |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAPower Supply PCBA -  USB B (Convertor USB /2UART) |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | SWFMEAPB500 VTS Failure to download software to the ventilator. |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety |  | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH89 | Smoke Hazard | Smoke associated with the device or accessory | DFMEAPower Supply PCBA - ACDC supplyO2 SUPPLY - O2 valveoxygen connector - Connecting to the ventilator | Burn, Thermal | N | 2530.0 | Thermal injury not resulting in need for treatment. | 1.0 | PRD 1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.• Not suitable for use in the presence of flammable anesthetic mixtures |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEA battery |  | N | 2530.0 | Minimal repair of the thermal burn using stitches or local wound care. (i.e.  May be due to inadvertent activation of the pencil laying on patient or potential internal) | 2.0 | PRD444 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2530.0 | Moderate to major resection is needed to obtain healthy tissue for anastomosis or reconstruction. | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2530.0 | Thermal injury not recognized at the time of surgery.  Results in the patient having to undergo urgent surgical intervention due to leakage of a structure/organ. (May need to see peritonitis, aroma, sepsis, etc.) | 4.0 | PRD439 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2530.0 | Death | 5.0 | PRD253 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD421 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD429 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD247 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD435 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD433 (560) |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD214 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH90 | Trip Hazard | Device or any of its accessories that  occupies space within the user's or caregiver's walkway that may lead to tripping | DFMEATubing management - Patient Circuit | Fall | N | 1848.0 | Minor with no resultantinjuries; intervention notindicated | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.The ventilator will be constructed to comply with the following product Classifications as detailed in IEC 60601-1: • Class II Equipment• Internally Powered Equipment• Type BF Applied Parts• IPX1 with respect to ingress of moisture (IPX2 for PB560 only)• Not suitable for use in the presence of flammable anesthetic mixtures• Not suitable for sterilization• Suitable for continuous operation• Detachable power supply cord |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 1848.0 | Symptomatic; noninvasiveintervention indicated | 2.0 | PRD8 | The PB560 shall comply with Lung Ventilators for Medical Use- Particular Requirements for Basic Safety and Essential Performance Part 2: Home Care Ventilators for Ventilator-Dependent Patient EN ISO 10651-2 |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1848.0 | Hospitalization indicated indicated for injury related to fall; monitoring | 3.0 | PRD428 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1848.0 | Urgent surgical treatment indicated due to fall with head injury resulting in a hematoma (See hematoma) needing immediate evacuation to prevent permanent injury. | 4.0 | PRD19 | The ventilator shall be designed such that it can be carried with a strap or carrying case. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD20 | The ventilator shall be designed such that it can be placed at the bedside (freestanding on a nightstand). To do so, the dimensions of the ventilator shall be no more than 250 x 350 mm on the horizontal plane. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD21 | The ventilator shall be designed such that it can be securely mounted on a wheelchair or walker. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD247 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH91 | Unable to begin ventilation | Ventilation will not begin. Software or device related. E.g. Post, unable to exit startup routine. | Device fails to restart after transport / storage | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD50PRD53 |  | DEVICE FAULT9 alarm - POST RAM Error. RAM Read/Write doesDEVICE FAULT10 alarm - POST FLASH Checksum Error. Startup FLASH computed checksum does not match memory setting.DEVICE FAULT11 alarm - POST EEPROM Error. Startup EEPROM does not match memory setting.DEVICE FAULT12 alarm -POST Reference Voltage Error. 5V or 10V reference voltage error. | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Use Error - unable to navigate between difference screen/settings |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD395 | The service software shall be able to upload ventilator software. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD50 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD14 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  |  | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  |  | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  |  | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH92 | Data recorded incorrectly | USB sticks mixed up, wrong information uploaded by user(s). | Use Error | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD401 | The clinical software includes a warning popup message to prevent the user from recording the same data file on two different patient profiles and from associating one device to several patient profiles. |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD391 | The clinical software only includes the patient ID number, not the patient name. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD210 | The clinician software provides capability of retrieving data files through memory devices or directly from the vent through an USB connection. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD334 | The clinical software is able to identify each data file coming form the ventilator with its ventilator serial number. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD354 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH93 | Use Error - selection of patient type/size, circuit, or information that impacts volume delivery | Breathing circuit and/or settings for breathing circuit chosen inappropriately for size of patient | Use Error - incorrect patient circuit chosen | Dyspnea | Y | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD350 |  | Low pressure alarmsCHECK EXH VALVECHECK PROXIMAL LINE1NO PROXIMAL LINE2 | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Use Error - incorrect patient settings input |  | Y | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD179 (560) |  | LOW VTE ALARM | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD 181 |  | LOW VTI ALARM | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Death | 5.0 | PRD178 (560) |  | HIGH VTE ALARM | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | Y | N/A | Minor delay, no patient impact | 1.0 | PRD 180 |  | HIGH VTI ALARM | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD244 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD246 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD230 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD231 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD365 | When used in conjunction with the DAR exhalation valves from circuits 5093600, 5093500, 5093900, 5094000, 10103098, 10103100, 10103102, The ventilator incompatible with patient circuits with the following characteristics (in addition to standards compliance) :• Length 2.4 meters +/- 10%• Inspiratory resistance at 60 lpm : maximum 2 mb for adults circuits• Inspiratory resistance at 30 lpm : maximum 2 mb for pediatric circuits |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PRD413 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 | PRD150PRD151 | Design - Enter Key provides validation of the modification of a settingIf the operator does not accept or cancel a change, a time out occurs which will be equivalent to the operator cancellation |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD147 | The ventilator provides audible feedback to the operator to acknowledge any Key press. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD148 | The ventilator provides feedback to the operator if they attempt to set a parameter to a value that is not allowed by the ventilator. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD149 | The ventilator provides a visual distinction between parameters that can be modified by the operator and those that cannot be modified by the operator. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD409 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD411 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  | Design Locking of the control panel  - The Locking Key is a software function that prohibits access to the ventilation and alarm parametersettings and changes to the ventilation mode. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  | Ability for the clinician to set the ventilation modes suitable for the patient prior to releasing for homecare use. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD414 | The ventilator user and clinician manuals shall include a warning instructing the user to check the patient circuit complies to the diameter and length requirements (1 to 2 meters length, 15 or 22 mm diameter). The diameter of 15 mm is recommended for volumes lower than 200 ml. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD430 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD434 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD272 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD459 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH94 | Use Error - Improper use by non-trained personnel | Non trained personnel monitoring and/or setting patient parameters on the ventilator | Misuse of machine: The user has an incorrect knowledge about the device abilities and intended use. | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD430 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | User misinterruption of ventilator icons |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD296 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD431 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD434 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD228 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD237 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD462 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD272 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Death | 5.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD272 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD293 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD433a |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD433a |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH95 | Use Error - Inappropriate Selection of Ventilator settings | Prescribed ventilation or ventilator settings that are not appropriate or are not recommended for the patient condition being treated | Patient condition change, (excessive ventilation or not sufficient ventilation) | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD250 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Use Error: User accidentally changes settings of the ventilator resulting in inappropriate ventilatory support |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD147 | The ventilator provides audible feedback to the operator to acknowledge any Key press. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | User misinterruption of ventilator icons |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD148 | The ventilator provides feedback to the operator if they attempt to set a parameter to a value that is not allowed by the ventilator. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | User intentionally enters incorrect settings |  | N | 2484.0 | Death | 5.0 | PRD149 | The ventilator provides a visual distinction between parameters that can be modified by the operator and those that cannot be modified by the operator. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD150PRD151 | Design - Enter Key provides validation of the modification of a settingIf the operator does not accept or cancel a change, a time out occurs which will be equivalent to the operator cancellation |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD296 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD176 |  | HIGH PRESSURE alarmHIGH baseline pressure alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD350 |  | Low pressure alarmsCHECK EXH VALVECHECK PROXIMAL LINE1NO PROXIMAL LINE2 | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Death | 5.0 | PRD179 (560) |  | LOW VTE ALARM | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | Y | N/A | Minor delay, no patient impact | 1.0 | PRD 181 |  | LOW VTI ALARM | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD178 (560) |  | HIGH VTE ALARM | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD 180 |  | HIGH VTI ALARM | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  | Ability for the clinician to set the ventilation modes suitable for the patient prior to releasing for homecare use. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 |  | Design Locking of the control panel  - The Locking Key is a software function that prohibits access to the ventilation and alarm parametersettings and changes to the ventilation mode. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD430 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD434 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD419 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD174 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD425 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD54 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD272 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD65a |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD419 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD174 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH96 | Use Error - Inappropriate use of the ventilator for transport | Ventilator is used for emergency transport when this is not included in the intended use of this device. | Use Error - inappropriate selection of ventilator for Emergency Use | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD272 (560) |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient |  | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH97 | Use Error - Water trap not emptied | Water trap used in ventilator breathing circuit fills up affecting patient's breathing | DFMEAWater traps - Emptying of water traps | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD412 |  | - | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD413 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD178 (560)PRD179 (560) |  | HIGH VTE ALARMLOW VTE Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1816.0 | Death | 5.0 | PRD 180PRD181PRD188 |  | HIGH VTI ALARMLOW VTI Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Pneumothorax | N | 2012.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated | 1.0 | PRD230 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2012.0 | Symptomatic intervention indicated (e.g. tube placement without sclerosis (no pleurodesis),hospitalization observation, electively place chest tube | 2.0 | PRD234 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2012.0 | Sclerosis and/or operative intervention indicated;hospitalization indicated (Pleurodesis) Ventilation: Pneumothorax requiring  placement chest tube with hospitalization or prolonged hospitalization | 3.0 | PRD260 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Pneumonia | N | 2011.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated | 1.0 | PRD295 | The pneumatic system design prevents humidity from affecting VTE monitoring performance. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2011.0 | Symptomatic; Requires minor increase in ventilatory support, Chest Physical Therapy, antibiotics | 2.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2011.0 | Symptomatic; Requires major increased ventilatory support, Antibiotic therapy,  and one or more of the following.  Chest Physical Therapy and nebulizer around the clock | 3.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD272 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH98 | User Error - Reduced caregiver vigilance | User or caregiver does not maintain or monitor the patient to prescribed settings | User or caregiver does not maintain or monitor the patient to prescribed settings | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD404 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | User or caregiver does not performed the required checks in advance of connecting a patient to the ventilator |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD431 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 | PRD272 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 | PRD459 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 | PRD293 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1816.0 | Death | 5.0 | PRD433a |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH99 | Vent Asynchrony | Ventilator is not able to meet patients work of breathing demands | User Error - Circuit Check is enabled while the patient is being ventilated or connected to the ventilator. | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD459 | Circuit leak test |  | 1.0 | 3.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | User Error - ventilator settings inappropriate for patient (e.g. I sense, E sense) |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD460PRD461 | The circuit check menu displays instructions for the steps needed to conduct the test and a confirmation step and a warning to ensure the patient is not connected prior to conducting the test. |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD162 |  | graphics to display patient response | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD237 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Death | 5.0 | PRD413 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD430 |  |  | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD289 |  | Leak is displayed | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PRD320 |  | Leakage alarmsHIGH LEAKAGE Alarm EXH VALVE LEAKAGE ALARME SENS FAULT OR CIRC LEAK | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 | PRD435 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH100 | Ventilator fails to power off | Ventilator does not respond to the shut down sequence | DFMEA Power Supply PCBA Supply switch On/Off switch | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEAKEYBOARD MEMBRANE - user interface | No patient involvement | N | 2645.0 |  | 1.0 | PRD433 (560) |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH101 | Ventilator Inoperative- during use | Ventilator shuts down. | Water Ingress | Hypoventilation | Y | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD53PRD54 |  | Security shut down alarm will sound on total power loss | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEA Turbine Control PCBA Turbine Power Blower ControlTurbine controlBattery Connection PCBA - FilteringBLOWER - Turbine Casing/cover Turbine cable to CPU |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD51 | Safety net |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEACables - CPU to Turbine XP Power Supply - ACDC transformerPower Supply - Internal Battery12V car connection cable - Power to ventilatorMisc. Hardware - Cooling fanACDC Power -  cables - ports |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD299 | Design - power switch cover to prevent inadvertent power off |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAINSPIRATORY BLOCK Screen Inlet Block Pneumatic connections Overpressure ValveExhalation Control Valve  Exhalation Control Valve assembly and patient circuit to exhalation block Exhalation control valve  tube to pressure sensor on the inspiratory portExhalation block - flow sensor connection |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.The ventilator will be constructed to comply with the following product Classifications as detailed in Clause 5 of IEC 60601-1: • IPX1 with respect to ingress of moisture 560 Only:• IPX2 with respect to ingress of moisture |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | DFMEA - CPU PCBA:No alarm tone on resetMicrocontroller Clock Microcontroller RPD  (input pin)MicrocontrollerMicrocontroller 24V MES Microcontroller power supply decoupling Supply board feedback RAM memoryClockParameters memorySupply +5V+5V Reference+10V ReferenceCurrent protectionInternal pressure sensor measureExhalation valve pressure sensor measure (proximal flow pressure sensor)exhalation valve commandTurbine connectorExhalation valve connectorExhalation valve connector |  | N | 1916.0 | Death | 5.0 | PRD192 |  | ALARM FAILURE Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | DFMEAPOWER SUPPLY PCBASupply switch 24 V Management (Step Up/Down Voltage transformer)5 V supply Micro-controller CPU connectorTurbine supply (turbine board supply)current control for battery charge (constant current generator)ACDC supplybattery connector contacts | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD167 |  | Alarms indicating ventilation failure ignore cancellation attempts | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Blower ControlKEYBOARD MEMBRANE - USER INTERFACEO2 SUPPLY - O2 valveoxygen connector - Connecting to the ventilator |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD52 | Following power up or any CPU reset, the ventilator executes Power On Self Test. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEAAlarms - System Error-Software ExceptionMonitors - Incorrect watchdog usageIncorrect  battery level monitor |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD315 |  | INTENTIONAL VENT STOP alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | Insufficient mechanical strength or heat resistance |  | N | 2484.0 | Death | 5.0 | PRD150PRD151 | Design - Enter Key provides validation of the modification of a settingIf the operator does not accept or cancel a change, a time out occurs which will be equivalent to the operator cancellation |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) | N | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD152 | The ventilator provides a way to prevent from involuntary ventilation stop by a validation process to acknowledge this command. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD435 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD433 (560) |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD404 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH102 | Ventilator Inoperative | Ventilator displays Vent Inop prior to patient use. | DFMEA - CPU PCBAMicrocontroller Clock Microcontroller RPD  (input pin)Microcontrollerimagerontroller configurationimagerontroller buzzer commandchip selsect output extensionMicrocontroller 24V MES Microcontroller power supply decoupling | Delay of Treatment (Prolonged procedure) | Y | N/A | Minor delay, no patient impact | 1.0 | PRD53PRD54 |  | Security shut down alarm will sound on total power loss | 2.0 | 3.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Supply board feedback RAM memoryserial busClockParameters memorySupply +5V+5V Reference+10V ReferenceCurrent protectionInternal pressure sensor measure |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD51 | Safety net |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Exhalation valve pressure sensor measure (proximal flow pressure sensor)Exhalation Valve commandTurbine connectorExhalation valve connectorExhalation valve connectorMicrocontroller configurationMicrocontroller buzzer commandParameters memoryChip select Output ExtensionCurrent protectionACDC supply |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD299 | Design - power switch cover to prevent inadvertent power off |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEA - Power Supply PCBA - Supply switch 24 V Management (Step Up/Down Voltage transformer)5 V supply Micro-controller CPU connectorTurbine supply (turbine board supply)On/Off switch battery connector contacts |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.The ventilator will be constructed to comply with the following product Classifications as detailed in Clause 5 of IEC 60601-1: • IPX1 with respect to ingress of moisture 560 Only:• IPX2 with respect to ingress of moisture |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | DFMEA - Turbine Control PCBA - Turbine Power - Blower Control - turbine controlBattery Connection PCBA - Filtering |  | N |  |  |  | PRD192 |  | ALARM FAILURE Alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  | Cables - CPU to Turbine BLOWER - Turbine - Casing/cover - Turbine cable to CPUINSPIRATORY BLOCK - Screen - Inlet Block - Pneumatic connections - Overpressure Valve |  | N |  |  |  | PRD167 | Alarms indicating ventilation failure ignore cancellation attempts |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  | Exhalation Control Valve - Exhalation Control Valve assembly and patient circuit to exhalation block - Exhalation control valve  tube to pressure sensor on the inspiratory portExhalation block - flow sensor connection |  | N |  |  |  | PRD52 | Following power up or any CPU reset, the ventilator executes Power On Self Test. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  | Cooling fanBuzzer PCBA - PWM signal process  - Buzzer watch function - buzzer amplifier |  | N |  |  |  | PRD315 |  | INTENTIONAL VENT STOP alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  | POWER SUPPLY internal batteryXP Power Supply - ACDC transformerKEYBOARD MEMBRANE - USER INTERFACE |  | N |  |  |  | PRD150PRD151 | Design - Enter Key provides validation of the modification of a settingIf the operator does not accept or cancel a change, a time out occurs which will be equivalent to the operator cancellation |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  | BLOWER - turbineO2 SUPPLY - O2 valveoxygen connector - Connecting to the ventilator |  | N |  |  |  | PRD152 | The ventilator provides a way to prevent from involuntary ventilation stop by a validation process to acknowledge this command. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  | SWFMEAAlarms - System Error-Software ExceptionMonitors - Incorrect watchdog usageIncorrect  battery level monitor |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  | Insufficient mechanical strength or heat resistance |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD426 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD426 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH103 | Ventilator reset/power cycle | The ventilator resets or power cycles during use. | Controls (ON/OFF switch, Ventilation START/STOP, alarm control key, UP/+, Down/-, Menu, Validation) accidentally bumped or activated. | Anxiety | Y | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD53PRD54 |  | Security shut down alarm will sound on total power loss | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Machine not properly serviced |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD51 | Safety net |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEA - CPU PCBA - RAM MemoryPower Supply PCBA - Micro-controller |  | N | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PRD299 | Design - power switch cover to prevent inadvertent power off |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | SWFMEAAlarms - System Error-Software ExceptionMonitors - Incorrect watchdog usage | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD1 | The ventilator shall comply with Medical Electrical Equipment: General Requirements for Safety IEC 60601-1.The ventilator will be constructed to comply with the following product Classifications as detailed in Clause 5 of IEC 60601-1: • IPX1 with respect to ingress of moisture 560 Only:• IPX2 with respect to ingress of moisture |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD167 |  | Alarms indicating ventilation failure ignore cancellation attempts | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD52 | Following power up or any CPU reset, the ventilator executes Power On Self Test. |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD315 |  | INTENTIONAL VENT STOP alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD150PRD151 | Design - Enter Key provides validation of the modification of a settingIf the operator does not accept or cancel a change, a time out occurs which will be equivalent to the operator cancellation |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD152 | The ventilator provides a way to prevent from involuntary ventilation stop by a validation process to acknowledge this command. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH104 | Battery level indicator is not available | Displayed Battery level indicator is not readable or displayed. | SWFMEA: - Incorrect  battery level monitor | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD155 | Design - Battery Power indicator flashes when battery is charging |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | SWFMEAIncorrect  battery level monitor |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD156 | Real time battery life indicator will adjust the  indication of battery percent available depending on current ventilator settings and/or setting changes |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD157 | Real time battery life indicator will adjust the  indication of battery time remaining depending on current ventilator settings and/or setting changes |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD158 | The ventilator provides a visual indication of the active ventilator power source (AC, DC or Battery) that is operational in all ventilator states and modes. |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD219 | When the Ventilator is in Ventilation Stand-by State, the time to fully charge the internal battery from a complete discharge does not exceed 6 hours. |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD220 | When the Ventilator is in Active Ventilation State, the time to fully charge the internal battery from a complete discharge does not exceed 13 hours. | Battery charge level is displayed in time whilst ventilating and in % while on standby | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD357 | PM schedule - battery charge level information is tested during PM |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD243 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD423 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD377 | The ventilator packaging shall include the storage duration recommended before recharging the internal batteries. |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD199 |  | Battery alarmsEMPTY BATTERY ALARM - Internal battery capacity < 10 min. or 3%CHECK BATTERY CHARGE ALARM - Internal battery charging failure |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD309 |  | LOW BATTERY alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD197 |  | AC POWER DISCONNECTION alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD53PRD54 |  | Security shut down alarm will sound on total power loss |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH105 | Breathing circuit disconnect | Breathing circuit has a  large enough leak to activate circuit disconnect alarm or circuit becomes disconnected from the ventilator or patient | DFMEATubing management - Patient Circuit | Hypoventilation | Y | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD350 |  | Low pressure alarmsCHECK EXH VALVECHECK PROXIMAL LINE1NO PROXIMAL LINE2 | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD174 |  | PATIENT DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD273 |  | All device operational connectors and ports are labeled | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD248 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 1916.0 | Death | 5.0 | PRD178 (560)PRD179 (560) |  | HIGH VTE ALARMLOW VTE Alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) | Y | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 | PRD 180PRD181PRD188 |  | HIGH VTI ALARMLOW VTI Alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 | PRD184 |  | NO PROXIMAL LINE2 alarm | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 | PRD320 |  | Leakage alarmsHIGH LEAKAGE Alarm EXH VALVE LEAKAGE ALARME SENS FAULT OR CIRC LEAK | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 | PRD287 | HIGH LEAK adjustment range |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2477.0 | Death | 5.0 | PRD289 | The ventilator displays the inadvertent flow leak in the range |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD189 (560) |  | HIGH RATE alarm (due to autotriggering) | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD240 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD306 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD230 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PRD415 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PRD245 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PRD280 | Circuit packaging is ISTA-2 complaint |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 |  | Design - Water traps are screwed in and keyed |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | See cause of anxiety | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  | Design - Hose connections are designed that the fittings are not easily pulled out, optional swivel adapter for patient wye |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD247 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD459 | Circuit leak test |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD411 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH106 | Displayed data is incorrect | Patient or device (monitored) displayed data displayed value being incorrect  is not accurate. May lead to a setting change. | SWFMEAUI - LCD does not update or incorrect data is displayed | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD404 |  |  | 2.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | Use Error  - Inability to monitor patient data values |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD431 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Incorrect ventilator settings made by clinician due to incorrect pressure, flow and volume displayed |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD435 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use Error - Incorrect set-up of patient circuit |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD433 (560) |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Death | 5.0 |  |  | Protect: Depending on the failure, visual and audible alarms appropriate for the condition will alarm. | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea | N | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. | 1.0 | PRD405 |  |  | 1.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Ventilation: Symptomatic; requiring small changes in ventilatory support/oxygen. | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Ventilation: requiring major changes in ventilatory support/oxygen. | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy. | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH107 | Inspiratory time too long | Leaks or other anomalies prevents or prolongs transition to exhalation. | Use Error - settings incorrect for patient | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD173 |  | HIGH RATE alarm | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEACPU PCBA WatchdogMicrocontroller BUZZER TEST MES  Chip select Output Extension5V  ref failure10V  ref failure3.3V  ref failure Proximal pressure sensor measurePower Supply Board  connector |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD110PRD111 |  | low inspiratory tidal volume alarm LOW VTI alarm | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Power Supply PCBASupply switch 24 V Management (Step Up/Down Voltage transformer)Current control for battery charge (Constant current Generator)3.3 V supply to USB 5 V supply reference 3 V supplyMicro-controller ACDC supplyDC external supply (Alimentation DC extern)Cooling fan control (ventilator)CPU connectorBATTERY CONNECTOR CONTACTSCooling fan connectorDC supply connectorAC/DC supply connector |  | Y | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 | PRD172 |  | Apnea alarms | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Turbine Control PCBA Blower Temperature |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 | PRD162 |  | graphics to display patient response | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | Battery Connection PCBA Battery connector Filtering |  |  | 1916.0 | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | XP Power Supply  ACDC transformer | Oxygen saturation, Low (Hypoxemia) |  | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Power Supply Internal Battery |  |  | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Cables Buzzer board to CPU cableNurse call system / CPU cables and connectors |  |  | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | ENCLOSURES Lower enclosureBattery cover | Dyspnea |  | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | KEYBOARD MEMBRANE USER INTERFACE |  |  | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Misc. Hardware Cooling fan |  |  | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Buzzer PCBA Power supply loss management PWM signal process Buzzer amplifierBuzzer watch function |  |  | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  | AC/DC powercablesports | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | humidifier connection to the breathing circuit |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | WATER TRAPSconnection to the breathing circuit |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | 12V car connection cable Power to ventilator |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety |  | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH108 | Battery in use LED  indicator is not functioning | The power source indicator light will not illuminate when battery is in use or charging. |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD213 | Whenever an AC power supply is available, the ventilator recharges the internal battery |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  | If the patient/user does not know they are running on battery, the vent could shut down in time unexpectantly | DFMEACPU PCBA keyboard connector KEYBOARD MEMBRANE USER INTERFACE |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD217 | The ventilator is able to estimate battery ageing. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD219 | When the Ventilator is in Ventilation Stand-by State, the time to fully charge the internal battery from a complete discharge does not exceed 6 hours. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD220 | When the Ventilator is in Active Ventilation State, the time to fully charge the internal battery from a complete discharge does not exceed 13 hours. | Battery charge level is displayed in time whilst ventilating and in % while on standby | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD157 | Real time battery life indicator will adjust the  indication of battery time remaining depending on current ventilator settings and/or setting changes |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | Y | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD199 |  | Battery alarmsEMPTY BATTERY ALARM - Internal battery capacity < 10 min. or 3%CHECK BATTERY CHARGE ALARM - Internal battery charging failure | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD243 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD423 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD377 | The ventilator packaging includes the storage duration recommended before recharging the internal batteries. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD309 |  | LOW BATTERY alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD197 |  | AC POWER DISCONNECTION alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH109 | AC in use LED  indicator is not functioning | The power source indicator light will not illuminate when AC power is in use. |  | No consequences or impact to patient | Y | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD197 |  | AC POWER DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEACPU PCBA keyboard connector   KEYBOARD MEMBRANE USER INTERFACE | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD158 | The ventilator provides a visual indication of the active ventilator power source (AC, DC or Battery) that is operational in all ventilator states and modes. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD299 | Design - power switch cover to prevent inadvertent power off |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD241PRD242PRD243 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD227 | Design - When operating on external power and with charged internal battery, the ventilator continues to ventilate within its specified performance limits when external power voltage is reduced to any value between its nominal rated voltage and zero volts (brown out). |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Death | 5.0 | PRD53PRD54 |  | Security shut down alarm will sound on total power loss | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD194PRD195 |  | DEVICE FAULT 3 alarmDEVICE FAULT 4 alarmPOWER FAULT alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD258 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH110 | DC in use LED  indicator is not functioning | The power source indicator light will not illuminate when DC power is in use. | DFMEALED fail | Delay of Treatment (Prolonged procedure) | Y | N/A | Minor delay, no patient impact | 1.0 | PRD198 |  | DC POWER DISCONNECTION alarm | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  | SWFMEA Monitors - No main power loss detection |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEACPU PCBA keyboard connector POWER SUPPLY PCBA DC external connector  KEYBOARD MEMBRANE USER INTERFACE |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD299 | Design - power switch cover to prevent inadvertent power off |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD223 | The device is designed to be protected in case power connections are reversed at DC input. |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD241PRD242PRD243 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PRD227 | Design - When operating on external power and with charged internal battery, the ventilator continues to ventilate within its specified performance limits when external power voltage is reduced to any value between its nominal rated voltage and zero volts (brown out). |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PRD53PRD54 |  | Security shut down alarm will sound on total power loss | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PRD194PRD195 |  | DEVICE FAULT 3 alarmDEVICE FAULT 4 alarmPOWER FAULT alarm | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 | PRD351 | DC power cable retainer |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD217 | battery level indicator |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD258 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | Y |  |  |  | PRD309 |  | LOW BATTERY alarm |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD435 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD433 (560) |  |  |  |  |  |  |  |  |  |  |  |  |
| VH111 | Impaired Capnography function | Device displayed or sensor measured  ETCO2 value data is not accurate | N/A for the PB500 series ventilators - no Capnography capability |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH112 | Alternative ventilation delivered | Alternate ventilation delivered in response to ventilator fault, apnea, and/or procedure errors. | Loss of patient drive | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 |  |  | graphics to display patient response | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  | Loss of oxygen |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD430 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | Y | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  | Apnea alarms | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PRD433 (560) |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD435 |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| POWERPACK |  |  |  |  |  | The Puritan Bennett™ Power Pack provides an external battery which connects to the Puritan Bennett™ 560 and 520 Ventilators. It is an external DC power source. Hazards listed below do not include the hazards associated with ventilation but have been selected for issues with the functionality of the PowerPack. Harms and severities will be low as failure of the PowerPack results in switching to the internal ventilator battery. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH14 | Battery fails to charge | Battery fails to charge (internal or external) |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 3.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PPKPRD56 |  | DC POWER DISCONNECTION alarm | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PRD198 |  | Charge indicator push button | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PPKPRD28 |  | Battery charge indicator LED | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PPKPRD29 |  | Battery capacity remaining LED | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PPKPRD30 |  | Battery capacity low LED | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PPKPRD31 |  | AC mains connected LED | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PPKPRD97 |  |  | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Death | 5.0 |  | Design-Ventilator will transition to internal battery to power the ventilator if the PowerPack fails |  | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH15 | Battery level indication is inaccurate | Displayed Battery level indicator displays incorrect charge status of battery |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD28 |  | Charge indicator push button | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PPKPRD29 |  | Battery charge indicator LED | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PPKPRD30 |  | Battery capacity remaining LED | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PPKPRD31 |  | Battery capacity low LED | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PPKPRD97 |  | AC mains connected LED | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PPKPRD42 | The PB560 battery fully recharges in less than 6 hours. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PPKPRD46 | The Power Pack turns OFF automatically during the following conditions:• Batteries are depleted• Shutoff due to temperature out of range |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 | PPKPRD102PPKPRD103 | Design - On charging the installed batteries priority is to the fixed battery followed by the removable batteryWhen discharging, the first battery to be discharged is removable battery followed by the fixed battery |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH17 | Battery is unable to be removed | Battery is stuck or jammed in place. |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD16 | The Power Pack provides a means of latching and unlatching the access panel to a removable battery. |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PPKPRD17 | The power pack provides a place for a removable battery and a fixed battery. |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PPKPRD18 | The power pack casing provides a door, so that the removable battery can be removed and replaced (hot-swappable). |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PPKPRD21 | The battery carrying bag shall:- Include an opening so that the battery can be removed from the casing and “hot-swapped”. |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PPKPRD114 |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PPKPRD118 |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  | Design-Ventilator will transition to internal battery to power the ventilator if the PowerPack fails |  |  |  |  |  |  |  |  |  |  |  |
| VH18 | Biohazard Exposure | During the use or handling of the device or system (e.g. device surface, circuit, humidifiers) user or patient is exposed to pathogens. | Using same power pack between patients in a  long term or skilled nursing facility. | Infection | N | 1930.0 | Infection that resolves without intervention (skin infection-see cellulitis) | 1.0 | PPKPRD27 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  | Improper cleaning/maintenance |  | N | 1930.0 | An infection that requires medical intervention  Examples:  Antibiotics,   antIFUngals, or antivirals, or medication by mouth, Incision/drainage see abscess | 2.0 | PPKPRD62 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1930.0 | An infection that requires more advanced medical intervention including hospital admission for treatment/observation; IV antibiotics; IV antIFUngals, IV antivirals; non-emergent scheduled operative intervention (See pneumonia, immunosuppression) | 3.0 |  |  | Safety check | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Cross Patient Exposure To Body Fluids |  | 1745.0 | No medical treatment required if in contact with in-tack skin | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1745.0 | prophalacric treatment required for exposure to blood or body fluid | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1745.0 | prophalacric treatment required for exposure to blood or body fluid | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH23 | Burning smell or odor | Device or device accessory exhibits a burning smell or odor | DFMEAPowerPack PCBARemovable Battery damage | Anxiety | N | 2328.0 | Mild symptoms; intervention Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PPKPRD72 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEAInternal Batterytemperature sensor breakdownvoltage sensor breakdown Internal Battery short circuit |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 | PPKPRD59 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAPowerPack ChargerCharger failureShort circuit on DC outputShort circuit on AC mains input |  | N | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 | PPKPRD14 PPKPRD15PPKPRD55 | Operational conditionsTransport and storage conditions |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEACharger comes loose from mountsDC inlet/outlet port damageDC cable is damaged |  | N | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 |  |  | Safety check | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Chemical (gas or liquid)exposure , Hazardous | N | 2570-Chemical Exposure | Minor Inflammation, no treatment needed | 1.0 | PPKPRD46 | The Power Pack turns OFF automatically during the following conditions:• Batteries are depleted• Shutoff due to temperature out of range |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2570-Chemical Exposure | Temporary injury or impairment that requires minor  professional medical intervention | 2.0 | PPKPRD32 |  | Temperature LED | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2570-Chemical Exposure | Results in injury or impairment requiring major professional medical intervention; May require hospitalization for treatment due to chemical exposure; Patient stable. | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient |  | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 3.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH24 | Cable Entanglement | Device or device accessory that becomes entangled around  patient or user | Cable wraps around neck, legs, arms - patient or user harm | Tissue Damage/Tissue Trauma | N | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 | PPKPRD44 | The Power Pack is supplied with a 24V DC cable capable of connecting the unit to the PB520/560 ventilator when the unit is mounted in the carrier bag configuration  A second DC cable is available capable of connecting Power Pack to the ventilator, with a length of  80 cm +/- 5cm. |  | 1.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  | Power cord wraps around neck, legs, arms - patient harm |  | N | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions. | 2.0 |  | Design-Ventilator will transition to internal battery to power the ventilator if the PowerPack fails |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Power cord wraps around neck, legs, arms - ventilator disconnect |  |  | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2104.0 | Sudden significant injury to tissue that requires immediate attention to prevent a catastrophic event | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH26 | Chemical toxicity | Exposure of chemicals, or cleaning agents to patient, user, or environment | Use error - inappropriate cleaning chemicals | Chemical exposure, Hazardous | N | 2570.0 | Minor Inflammation, no treatment needed | 1.0 | PPKPRD27 |  |  | 2.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  | External battery leakage |  | N | 2570.0 | Temporary injury or impairment that requires minor  professional medical intervention | 2.0 | PPKPRD62 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | User Error - dropping of the battery or PowerPack |  |  | 2570.0 | Results in injury or impairment requiring major professional medical intervention; May require hospitalization for treatment due to chemical exposure; Patient stable. | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Tissue Damage/Tissue Trauma |  | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Ventilation: Symptomatic; Early Radiologic findings of Ventilator induced lung injury requiring minor ventilator adjustments. | 2.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue Ventilation: Symptomatic; Radiologic findings of Ventilator induced lung injury requiring major ventilator adjustments/increased lung protective strategies. | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH28 | Contamination | Introduction of debris, dust, or contaminants to patient, user, or environment. | Dual or carrying bag dirty | Infection | N | 1930.0 | Infection that resolves without intervention (skin infection-see cellulitis) | 1.0 | PPKPRD27 |  |  | 2.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  | PM schedule not adhered to |  | N | 1930.0 | An infection that requires medical intervention  Examples:  Antibiotics,   antIFUngals, or antivirals, or medication by mouth or inhalation, Incision/drainage see abscess | 2.0 | PPKPRD26PPKPRD66 | The exterior of the Power Pack is cleanable with a cloth or sponge lightly moistened with a bactericide or germicide solution |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 1930.0 | Symptomatic; IV antibiotics required with increased ventilatory support. An infection that requires more advanced medical intervention | 3.0 | PPKPRD62 |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  | Safety check | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH29 | Damage to internal system components | Internal device system component damage due to oxidation, water ingress, servicing, installation. | Use Error - water ingress | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD54 |  |  | 3.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  | Use Error - PowerPack is dropped |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PPKPRD70 |  |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | Use Error - polarity of battery is reversed |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  | Design - PowerPack assembly is designed to have a plastic assembly which would protect the battery packs and the electronics |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PRD421 |  |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH30 | Device/Device Accessories Become Hot | Any part of device or accessories, where the user handles the device, is hot due to environmental exposure or excessive heating of internal components (e.g. batteries, electrical components). |  | Burn, Thermal | N | 2530.0 | Thermal injury not resulting in need for treatment. | 1.0 | PPKPRD32 |  | Temperature LED | 3.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 2530.0 | Minimal repair of the thermal burn using stitches or local wound care. (i.e.  May be due to inadvertent activation of the pencil laying on patient or potential internal) | 2.0 | PPKPRD54 |  |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD46 | The Power Pack turns OFF automatically during the following conditions:• Batteries are depleted• Shutoff due to temperature out of range |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  | Design- the battery has a thermal cut off and temperature sensing. The battery will turn off if it overheats. |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  | Circulation holes in the powerpack housing to allow air to circulate |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH33 | Electrical shock | The passage of electric current through the body (e.g. exposed electrical components, transmission of electrical current through fluids including bodily). |  | Electrical shock | N | 2554.0 | Asymptomatic, interventionnot indicated. Slight tingling sensation; if burn see Harm of Burn | 1.0 |  |  | Safety check | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 2554.0 | Non-urgent medicalintervention indicated.  Slight shock felt; not painful but disturbing. Average individual can let go. However, strong involuntary reactions to shocks in this range may lead to injuries .5mA ; if burn see Harm of Burn | 2.0 | PPKPRD112 | The AC mains input is fuse protected |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2554.0 | Medical intervention indicated (planned cardioversion)Painful shock, begin to lose muscular control. Commonly referred to as the freezing current or "let-go" range. 6mA to 16mA.; if burn see Harm of Burn | 3.0 | PPKPRD117 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2554.0 | Life-threateningconsequences; hemodynamiccompromise; urgentintervention indicated; Extreme pain, respiratory arrest, severe muscular contractions. Individual cannot let go. Death is possible. 17mA-99mA; if burn see Harm of Burn | 4.0 | PPKPRD110 | The power pack requires the use of a tool to open the enclosure and access the internal circuitry of the device. |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2554.0 | Death +G1422 | 5.0 | PPKPRD111 | The enclosure protects against connection of the internal or removable battery’s terminals with any power pack circuitry when the batteries are installed in an incorrectly |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Burn, Thermal |  | 2530.0 | Thermal injury not resulting in need for treatment. | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2530.0 | Minimal repair of the thermal burn using stitches or local wound care. (i.e.  May be due to inadvertent activation of the pencil laying on patient or potential internal) | 2.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2530.0 | Moderate to major resection is needed to obtain healthy tissue for anastomosis or reconstruction. | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH34 | Environmental specifications exceeded | Ventilator used or stored outside of the environmental specifications as described in the user manual | User Error - environmental temperature or relative humidity exceeded | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD54 |  |  | 1.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PPKPRD14 PPKPRD15PPKPRD55 | Operational conditionsTransport and storage conditions |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PPKPRD69 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PPKPRD46 | The Power Pack turns OFF automatically during the following conditions:• Batteries are depleted• Shutoff due to temperature out of range |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PPKPRD46 | The Power Pack turns OFF automatically during the following conditions:• Batteries are depleted• Shutoff due to temperature out of range |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  | Design-Ventilator will transition to internal battery to power the ventilator if the PowerPack fails |  |  |  |  |  |  |  |  |  |  |  |
| VH38 | Fire Hazard | Fire associated with the device or accessory | DFMEAPowerPack PCBARemovable Battery damage | Burn, Thermal | N | 2530.0 | Thermal injury not resulting in need for treatment. | 1.0 | PPKPRD72 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEAInternal Batterytemperature sensor breakdownvoltage sensor breakdown Internal Battery short circuit |  | N | 2530.0 | Minimal repair of the thermal burn using stitches or local wound care. (i.e.  May be due to inadvertent activation of the pencil laying on patient or potential internal) | 2.0 | PPKPRD59 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAPowerPack ChargerCharger failureShort circuit on DC outputShort circuit on AC mains input |  | N | 2530.0 | Moderate to major resection is needed to obtain healthy tissue for anastomosis or reconstruction. | 3.0 | PPKPRD14 PPKPRD15PPKPRD55 | Operational conditionsTransport and storage conditions |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEACharger comes loose from mountsDC inlet/outlet port damageDC cable is damaged |  | N | 2530.0 | Thermal injury not recognized at the time of surgery.  Results in the patient having to undergo urgent surgical intervention due to leakage of a structure/organ. (May need to see peritonitis, aroma, sepsis, etc.) | 4.0 |  |  | Safety check | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2530.0 | Death | 5.0 | PPKPRD46 | The Power Pack turns OFF automatically during the following conditions:• Batteries are depleted• Shutoff due to temperature out of range |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD32 |  | Temperature LED | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  | Design-Ventilator will transition to internal battery to power the ventilator if the PowerPack fails |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  | Design- the battery has a thermal cut off and temperature sensing. The battery will turn off if it overheats. |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH39 | Hazardous materials | Device or device materials when discarded may cause effects to patient, user or environment. |  | Chemical exposure, Hazardous | N | 2570.0 | Minor Inflammation, no treatment needed | 1.0 | PPKPRD74PPKPRD75 |  |  | 3.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  | Improper device disposal |  |  | N | 2570.0 | Temporary injury or impairment that requires minor  professional medical intervention | 2.0 | PPKPRD83 |  |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2570.0 | Results in injury or impairment requiring major professional medical intervention; May require hospitalization for treatment due to chemical exposure; Patient stable. | 3.0 |  | Design - sealed battery case |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient |  | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 3.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH50 | Inadequate surge protection | Electrical circuit fails during use due to a power surge. | Damaged power cord used | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD112 | AC mains fuse protection |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores based on clinical expertise, engineering input, complaint data,  and environment of use. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  | Design-Ventilator will transition to internal battery to power the ventilator if the PowerPack fails |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient |  | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH54 | Loose Internal mechanical interface or connection | Any internal parts, connectors, or components that become loose or disconnected | Use Error - PowerPack is dropped | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD65 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores based on clinical expertise, engineering input, complaint data,  and environment of use. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PPKPRD67 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  | Safety check | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PPKPRD12PPKPRD13 | Lung ventilator for medical use - Part 3: Particular requirements for emergency transport ventilators ISO 10651-3.  bump, vibration and drop tests |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PPKPRD21 | The battery carrying bag shall:- Be attachable to the dual bag |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  | Design-Ventilator will transition to internal battery to power the ventilator if the PowerPack fails |  |  |  |  |  |  |  |  |  |  |  |
| VH55 | Loss of external mechanical interface or connection | Any external parts, connectors, or components that become disconnected | User Error - cables not connected correctly | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD65 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores based on clinical expertise, engineering input, complaint data,  and environment of use. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  | User Error - Physical damage from impact or vibration |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PPKPRD67 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PPKPRD12PPKPRD13 | Lung ventilator for medical use - Part 3: Particular requirements for emergency transport ventilators ISO 10651-3.  bump, vibration and drop tests |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  | Safety check | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PPKPRD21 | The battery carrying bag shall:- Be attachable to the dual bag |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PPKPRD25 | The  battery carrying bag is designed such that the Power Pack display is visible and all connection points are accessible. |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  |  | DC DISCONNECTION ALARM |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  |  | Design-Ventilator will transition to internal battery to power the ventilator if the PowerPack fails |  |  |  |  |  |  |  |  |  |  |  |
| VH69 | Inadequate ventilator maintenance | Machine not properly serviced |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD110 | The power pack shall require use of a tool to open the enclosure and access the internal circuitry of the device. |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical experience, engineering expertise and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PPKPRD113 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  | Design-Ventilator will transition to internal battery to power the ventilator if the PowerPack fails |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient |  | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH72 | No Hazard | No hazard occurred during reported event or identified after event analysis | DFMEAPowerPack PCBA J11 DC output voltage connector open circuit+5V regulator breakdownfails in open circuit:RL1 relay, FL1 filter, Charging /discharging switches T2, T4, T14 switchMicrocontroller breakdown +3V regulator breakdownJ9, T8, T9, T14  open circuitF1 fuse breakdownPowerPack Internal Battery - voltage sensor breakdown Removable Battery -  open circuit PowerPack Charger - connector port to vent DC port is damaged | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  | none |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical experience, engineering expertise and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEAPowerPack KeyboardKey to turn on LED battery level indicator cannot turn onLED battery level indicator cannot turn offPowerPack carry bagStrap failurePowerPack HousingRemovable  battery door not locked in place or lock mechanism brokendamage to the battery slot /housingDamage to the pins / PCBA Internal damage/short circuit on Charger board or Main PCBA - Fan mount screws come loose inside unitAC inlet/outlet sockets fall out of housing - DC inlet/outlet port damageDC cable is damagedBattery Charger Cable - AC Power Cord or connector damaged, wires broken |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH76 | Loose External mechanical interface or connection | Any external parts, connectors, or components that become that become loose. | User Error - Physical damage from impact or vibration | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD67 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix |  | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  | Safety check | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PPKPRD21 | The battery carrying bag shall:- Be attachable to the dual bag |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PPKPRD34 | The DC connector is protected against accidental disconnection. |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PPKPRD100 | Power Pack provides a means of protecting any connected AC cables against accidental disconnection |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH76 | Loose External mechanical interface or connection | Any external parts, connectors, or components that become that become loose. | User Error - Physical damage from impact or vibration | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD67 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix |  | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  | Safety check | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PPKPRD21 | The battery carrying bag shall:- Be attachable to the dual bag |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient | N | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 | PPKPRD34 | The DC connector is protected against accidental disconnection. |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PPKPRD100 | Power Pack provides a means of protecting any connected AC cables against accidental disconnection |  |  |  |  |  |  |  |  |  |  |  |
| VH78 | Ventilator and/or accessories tips, moves or falls | The ventilator or ventilator assembly’s moves, falls or tips on Patient, user, bystander. Impact on environment also possible. | DFMEAPowerPack carry bagStrap failure | Tissue Damage/Tissue Trauma | N | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 | PPKPRD21 | The battery carrying bag shall:- Be attachable to the dual bag |  | 3.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  | Wheelchair attachment fails |  |  | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions. | 2.0 |  |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | User drops power pack |  |  | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue | 3.0 |  |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety | N | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 | PPKPRD67 |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 |  | Design-Ventilator will transition to internal battery to power the ventilator if the PowerPack fails |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 |  |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 |  |  |  | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 3.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 3.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH81 | EMC Susceptibility | Interference of the ventilators ability to provide ventilation due to electromagnetic energy. |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD116 |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  | Note this is looking at the effect on the ventilator if the PowerPack fails due to EMC |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  | Design-Ventilator will transition to internal battery to power the ventilator if the PowerPack fails |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PRD1 | The powerpack AC pass through cable has a ferrite attached to protect against radiated emissions. |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH83 | Rough surfaces and/or sharp edges (internal or external) | Materials come in contact with patients, user, manufacturing and service personnel's skin, tissue, or sensitive structures cause abrasion by rubbing or scraping (e.g. friction injury). | User Error - Physical damage from impact or vibration,  or transport bag fault | Tissue Damage/Tissue Trauma | N | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 | PPKPRD67 |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  |  | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions. | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Pain |  | 1994.0 | discomfort, self-resolving | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1994.0 | Slight increase of heart rate, resp. rate. Pain requiring medication via mouth; Pain limits activities of daily living; May include acute pain; TENS UnitsSymptomatic indicators of minor to moderate pain; Pain requiring non-parenteral medication. | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1994.0 | Severe pain; limits self care; Ultrasound guided injections; intrathecal injections. Major symptoms including increasing vital signs, increasing agitation, analgesics/sedation required, increase ventilator support) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH88 | Software update not available | Service Engineer unable to upload new revision software | DFMEAPowerPack PCBAConnector breakdown | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  | none |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack be unavailable, the ventilator will have the internal battery available .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety |  | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH89 | Smoke Hazard | Smoke associated with the device or accessory | DFMEAPowerPack PCBARemovable Battery damage | Burn, Thermal | N | 2530.0 | Thermal injury not resulting in need for treatment. | 1.0 | PPKPRD72 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  | DFMEAInternal Batterytemperature sensor breakdownvoltage sensor breakdown Internal Battery short circuit |  | N | 2530.0 | Minimal repair of the thermal burn using stitches or local wound care. (i.e.  May be due to inadvertent activation of the pencil laying on patient or potential internal) | 2.0 | PPKPRD59 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEAPowerPack ChargerCharger failureShort circuit on DC outputShort circuit on AC mains input |  | N | 2530.0 | Moderate to major resection is needed to obtain healthy tissue for anastomosis or reconstruction. | 3.0 | PPKPRD14 PPKPRD15PPKPRD55 | Operational conditionsTransport and storage conditions |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | DFMEACharger comes loose from mountsDC inlet/outlet port damageDC cable is damaged |  | N | 2530.0 | Thermal injury not recognized at the time of surgery.  Results in the patient having to undergo urgent surgical intervention due to leakage of a structure/organ. (May need to see peritonitis, aroma, sepsis, etc.) | 4.0 |  |  | Safety check | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2530.0 | Death | 5.0 | PPKPRD46 | The Power Pack turns OFF automatically during the following conditions:• Batteries are depleted• Shutoff due to temperature out of range |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD32 |  | Temperature LED | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH90 | Trip Hazard | Device or any of its accessories that  occupies space within the user's or caregiver's walkway that may lead to tripping | Cables | Fall | N | 1848.0 | Minor with no resultantinjuries; intervention notindicated | 1.0 | PPKPRD44 | The Power Pack is supplied with a 24V DC cable capable of connecting the unit to the PB520/560 ventilator when the unit is mounted in the carrier bag configuration  A second DC cable is available capable of connecting Power Pack to the ventilator, with a length of  80 cm +/- 5cm. |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  | Misuse of machine: The user has an incorrect knowledge about the device abilities and intended use. |  |  | 1848.0 | Symptomatic; noninvasiveintervention indicated | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1848.0 | Hospitalization indicated  for injury related to fall; monitoring | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1848.0 | Urgent surgical treatment indicated due to fall with head injury resulting in a hematoma (See hematoma) needing immediate evacuation to prevent permanent injury. | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH94 | Use Error - Improper use by non-trained personnel | Non trained personnel monitoring and/or setting patient parameters on the ventilator |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PPKPRD58 |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PPKPRD82 |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Dyspnea |  | 1816.0 | Mild Symptoms, shortness of breath.  No treatment required. Self limited. observe | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Symptomatic; requiring small changes in ventilatory support/oxygen or suction. | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Deeply Symptomatic; requiring major changes in ventilatory support/oxygen. | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Trouble breathing may be life threatening.  Urgent intervention required with intubation or tracheotomy or changing the tube if patient is already intubated. | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1816.0 | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH104 | Battery level indicator is not available | Displayed Battery level indicator is not readable or displayed. |  | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PPKPRD28 |  | Charge indicator push button | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PPKPRD29 |  | Battery charge indicator LED | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 | PPKPRD30 |  | Battery capacity remaining LED | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 | PPKPRD31 |  | Battery capacity low LED | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | N/A | Death | 5.0 | PPKPRD97 |  | AC mains connected LED | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure | N | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 | PPKPRD21 | The battery carrying bag shall:- The battery display must be visible through the carrying bag window |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 | PPKPRD25 | The  battery carrying bag is designed such that the Power Pack display is visible and all connection points are accessible. |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| PB500 SERIES PORTABLE VENTILATOR CART 10000646 |  |  |  |  |  | Hazards listed below have been selected for issues with the functionality of the cart. This is an optional accessory and  not all ventilators are associated with a cart. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH38 | Fire Hazard | Fire associated with the device or accessory | Cylinder falls from cart | Burn, Thermal | N | 2530.0 | Thermal injury not resulting in need for treatment. | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expert opinion, engineering inputs, and  complaint data | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The portable ventilator cart offers a mobility solution for daily activities and outings. The benefits of having a mobile cart for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  |  | 2530.0 | Minimal repair of the thermal burn using stitches or local wound care. (i.e.  May be due to inadvertent activation of the pencil laying on patient or potential internal) | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2530.0 | Moderate to major resection is needed to obtain healthy tissue for anastomosis or reconstruction. | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2530.0 | Thermal injury not recognized at the time of surgery.  Results in the patient having to undergo urgent surgical intervention due to leakage of a structure/organ. (May need to see peritonitis, aroma, sepsis, etc.) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2530.0 | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH47 | Improper Ergonomic Approach | Service tech or user does not use proper technique in lifting heavy ventilator component. | Use Error - cart is lifted inappropriately | Fall | N | 1848.0 | Minor with no resultantinjuries; intervention notindicated | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The portable ventilator cart offers a mobility solution for daily activities and outings. The benefits of having a mobile cart for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  |  | 1848.0 | Symptomatic; noninvasiveintervention indicated | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1848.0 | Hospitalization indicated  for injury related to fall; monitoring | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1848.0 | Urgent surgical treatment indicated due to fall with head injury resulting in a hematoma (See hematoma) needing immediate evacuation to prevent permanent injury. | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Fatigue |  | 1849.0 | Minor fatigue that comes and goes | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1849.0 | Symptomatic; fatigue lasting longer than a few hours or days unrelieved by rest. | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Repetitive Strain/Stress injury |  | 2689.0 | Asymptomatic; clinical or diagnostic observations only; intervention not indicated | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2689.0 | Altered function resulting in need for oral medication | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2689.0 | Severely altered function;hospitalization indicated;elective non-urgent operative intervention indicated | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2689.0 | Permanent damage to function of extremity; permanent disability | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH55 | Loss of external mechanical interface or connection | Any external parts, connectors, or components that become disconnected | User Error - cart not assembled correctly | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD446 |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The portable ventilator cart offers a mobility solution for daily activities and outings. The benefits of having a mobile cart for home care ventilation outweighs this potential risk. |  |
|  |  |  | User Error - Physical damage from impact or vibration |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | User Error - User does not attach ventilator to cart securely |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure |  | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH76 | Loose External mechanical interface or connection | Any external parts, connectors, or components that become that become loose. | User Error - cart not assembled correctly | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD446 | 4 mounting studs prevent movement of the ventilator on the cart | The cart meets the rough handling, stability, and suspension systems tests per UL 60601-1 with the ventilator attached. | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The portable ventilator cart offers a mobility solution for daily activities and outings. The benefits of having a mobile cart for home care ventilation outweighs this potential risk. |  |
|  |  |  | User Error - Physical damage from impact or vibration |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  | User Error - User does not attach ventilator to cart securely |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH78 | Ventilator and/or accessories tips, moves or falls | The ventilator or ventilator assembly’s moves, falls or tips on Patient, user, bystander. Impact on environment also possible. | Cart wheel falls off, uneven floor or roll over something that causes imbalance | Tissue Damage/Tissue Trauma | N | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 | PRD451 | 4 mounting studs prevent movement of the ventilator on the cart | The cart meets the rough handling, stability, and suspension systems tests per UL 60601-1 with the ventilator attached. | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The portable ventilator cart offers a mobility solution for daily activities and outings. The benefits of having a mobile cart for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions.  Ventilation: Symptomatic; Early Radiologic findings of Ventilator induced lung injury requiring minor ventilator adjustments. | 2.0 | PRD451 | brakes on 2 wheels | The cart meets the rough handling, stability, and suspension systems tests per UL 60601-1 with the ventilator attached. | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue Examples:   Bleeding vessels requiring suture repair with blood transfusions; additional/unintended tissue resection required to achieve intended patient outcome. Procedure changed to open procedure to manage bleeding. Ventilation: Symptomatic; Radiologic findings of Ventilator induced lung injury requiring major ventilator adjustments/increased lung protective strategies. | 3.0 | PRD451 | Design - low center of gravity | The cart meets the rough handling, stability, and suspension systems tests per UL 60601-1 with the ventilator attached. | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD451 | Design - 5 wheels to enhance stability | The cart meets the rough handling, stability, and suspension systems tests per UL 60601-1 with the ventilator attached. |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | N |  |  |  | PRD446 |  |  |  |  |  |  |  |  |  |  |  |  |
| VH80 | Pressure line (including prox flow tubing) is kinked or obstructed | Impact on ventilatory support due to changes in pressure, flow and/or volume | Use Error- pressure line kinked during set up or during patient movement | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD451 | Circuit arm mount barHumidifier mount |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The portable ventilator cart offers a mobility solution for daily activities and outings. The benefits of having a mobile cart for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD446 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1916.0 | Death | 5.0 |  |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Pneumothorax |  | 2012.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated Asymptomatic-clinical or diagnostic finding. | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2012.0 | Small to Moderate Pneumothorax, electively place chest tube or observation | 2.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2012.0 | Large Pneumothorax, electively place chest tube | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2012.0 | Tension Pneumothorax; Emergent Chest tube placement, intubation. | 4.0 |  |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) |  | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH82 | Release of pressurized gas | Gas tanks fall and break at release valve causing pressurized gas release |  | Burn, Thermal | N | 2530.0 | Thermal injury not resulting in need for treatment. | 1.0 | PRD451 | Cylinder holder |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The portable ventilator cart offers a mobility solution for daily activities and outings. The benefits of having a mobile cart for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  | N | 2530.0 | Minimal repair of the thermal burn using stitches or local wound care. (i.e.  May be due to inadvertent activation of the pencil laying on patient or potential internal) | 2.0 | PRD446 |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2530.0 | Moderate to major resection is needed to obtain healthy tissue for anastomosis or reconstruction. | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Tissue Damage/Tissue Trauma |  | 2104.0 | Sudden significant injury to tissue that requires immediate attention to prevent a catastrophic event; Examples:  Profuse bleeding on a large vessel (pulmonary artery/vein, renal artery/vein, SMA/IMA);  additional unintended tissue loss/resection needed causing additional medical intervention such as a permanent colostomy. Ventilation: Symptomatic; Signs of ARDS requiring Major change in therapy (e.g., ECMO, HFV). | 4.0 |  |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2104.0 | Death | 5.0 |  |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) |  | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH83 | Rough surfaces and/or sharp edges (internal or external) | Materials come in contact with patients, user, manufacturing and service personnel's skin, tissue, or sensitive structures cause abrasion by rubbing or scraping (e.g. friction injury). | User Error - Physical damage from impact or vibration,  or transport bag fault | Tissue Damage/Tissue Trauma |  | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 |  | none |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The portable ventilator cart offers a mobility solution for daily activities and outings. The benefits of having a mobile cart for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  |  | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions.  Ventilation: Symptomatic; Early Radiologic findings of Ventilator induced lung injury requiring minor ventilator adjustments. | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue Examples:   Bleeding vessels requiring suture repair with blood transfusions; additional/unintended tissue resection required to achieve intended patient outcome. Procedure changed to open procedure to manage bleeding.Ventilation: Symptomatic; Radiologic findings of Ventilator induced lung injury requiring major ventilator adjustments/increased lung protective strategies. | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Pain |  | 1994.0 | discomfort, self-resolving | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1994.0 | Slight increase of heart rate, resp. rate. Pain requiring medication via mouth; Pain limits activities of daily living; May include acute pain; TENS UnitsSymptomatic indicators of minor to moderate pain; Pain requiring non-parenteral medication. | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1994.0 | Severe pain; limits self care; Ultrasound guided injections; intrathecal injections. Major symptoms including increasing vital signs, increasing agitation, analgesics/sedation required, increase ventilator support) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH90 | Trip Hazard | Device or any of its accessories that  occupies space within the user's or caregiver's walkway that may lead to tripping | DFMEATubing management - Patient Circuit | Fall | N | 1848.0 | Minor with no resultantinjuries; intervention notindicated | 1.0 | PRD451 | Circuit arm mount barHumidifier mount |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The portable ventilator cart offers a mobility solution for daily activities and outings. The benefits of having a mobile cart for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  |  | 1848.0 | Symptomatic; noninvasiveintervention indicated | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1848.0 | Hospitalization indicated  for injury related to fall; monitoring | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1848.0 | Urgent surgical treatment indicated due to fall with head injury resulting in a hematoma (See hematoma) needing immediate evacuation to prevent permanent injury. | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| CARRYING BAG POWERPACK   10000609PB 540 CARRYING BAG 3829000PB 540 DUAL BAG 2967200 |  |  |  |  |  | Hazards listed below have been selected for issues with the functionality of the bags. The ventilator is supplied with the carrying bag. The Dual bag is an optional accessory which allows the user to move the ventilator on a wheelchair or carry as a back pack. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VH20 | Breathing circuit  pinched or kinked | Patient Breathing circuit has a restriction causing decreased pressure, flow, or volume. | Use error - Patient circuit occluded, pinched or kinked | Hypoventilation | N | 1916.0 | Asymptomatic; PaCO2 or ETCO2 elevated. | 1.0 | PRD303 | The transport bag (dual bag) is designed in a way that the ventilator display is visible and all accessory connection points are accessible. |  | 1.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The carrying bags offered with the ventilator  offers mobility solutions for daily activities and outings. The benefits of having dedicated carry bags for home care ventilation and wheelchair mounting outweighs this potential risk. |  |
|  |  |  |  |  | N | 1916.0 | Symptomatic; PaCO2 or ETCO2 elevated. ↓ in Minute Ventilation, requires minor ventilator adjustment | 2.0 | PRD255 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated. Severe ↓ in Minute Ventilation, requires major ventilator adjustment | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1916.0 | Symptomatic; PaCO2 or ETCO2 severely elevated/loss of respiratory drive. Severe ↓ in Minute Ventilation, requires Major change of therapy (e.g., ECMO, CPR, Intubation) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1916.0 | Death | 5.0 |  |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Pneumothorax |  | 2012.0 | Asymptomatic; clinical ordiagnostic observations only;intervention not indicated Asymptomatic-clinical or diagnostic finding. | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2012.0 | Small to Moderate Pneumothorax, electively place chest tube or observation | 2.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2012.0 | Large Pneumothorax, electively place chest tube | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2012.0 | Tension Pneumothorax; Emergent Chest tube placement, intubation. | 4.0 |  |  |  | 1.0 | 2.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Oxygen saturation, Low (Hypoxemia) |  | 2477.0 | Episodic shortness of breath; resolved with rest. Asymptomatic: self resolving. | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic  and/or ≤92: Minor increase or incremental increases in oxygen levels resolves | 2.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤88% : Major increase or incremental increases in oxygen levels and increase ventilatory support. | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Symptomatic ≤85% prolonged or ≤ 80% sudden and continuous dropping : Major increase or incremental increases in oxygen levels and Major increase ventilatory support. | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2477.0 | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH28 | Contamination | Introduction of debris, dust, or contaminants to patient, user, or environment. | Dual or carrying bag dirty | Infection | N | 1930.0 | Infection that resolves without intervention (skin infection-see cellulitis) | 1.0 | PRD303 | The transport bag (dual bag) is designed in a way that the ventilator display is visible and all accessory connection points are accessible. |  | 1.0 | 1.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The carrying bags offered with the ventilator  offers mobility solutions for daily activities and outings. The benefits of having dedicated carry bags for home care ventilation and wheelchair mounting outweighs this potential risk. |  |
|  |  |  |  |  | N | 1930.0 | An infection that requires medical intervention  Examples:  Antibiotics,   antIFUngals, or antivirals, or medication by mouth or inhalation, Incision/drainage see abscess | 2.0 | PRD360 |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1930.0 | Symptomatic; IV antibiotics required with increased ventilatory support. An infection that requires more advanced medical intervention | 3.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient |  | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 1.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH55 | Loss of external mechanical interface or connection | Any external parts, connectors, or components that become disconnected | User Error - Physical damage from impact or vibration,  or transport bag fault | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The carrying bags offered with the ventilator  offers mobility solutions for daily activities and outings. The benefits of having dedicated carry bags for home care ventilation and wheelchair mounting outweighs this potential risk. |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 2.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient |  | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH71 | Display field(s) are not visible | Patient or device (monitored) displayed data is not visible to user/clinician | Use Error - Ventilator inserted into the carrying bag incorrectly | Delay of Treatment (Prolonged procedure) | N | N/A | Minor delay, no patient impact | 1.0 | PRD303 | The transport bag (dual bag) is designed in a way that the ventilator display is visible and all accessory connection points are accessible. |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The carrying bags offered with the ventilator  offers mobility solutions for daily activities and outings. The benefits of having dedicated carry bags for home care ventilation and wheelchair mounting outweighs this potential risk. |  |
|  |  |  |  |  | N | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 | PRD384 | The transport bag (dual bag) shall allow insertion of the ventilator in one direction only. |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 3.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Respiratory failure |  | 2484.0 | Symptomatic early clinical intervention; Requires increased ventilatory support of one or more parameters | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Symptomatic; Requires multiple ventilator adjustments, administration of medication, and/or elective change from non-invasive to invasive ventilation. | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Symptomatic; Requires move from non-invasive to invasive ventilation with emergent intubation. | 4.0 |  |  |  | 1.0 | 3.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2484.0 | Death | 5.0 |  |  |  | 1.0 | 3.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH76 | Loose External mechanical interface or connection | Any external parts, connectors, or components that become that become loose. | User Error - Physical damage from impact or vibration,  or transport bag fault | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The carrying bags offered with the ventilator  offers mobility solutions for daily activities and outings. The benefits of having dedicated carry bags for home care ventilation and wheelchair mounting outweighs this potential risk. |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 2.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | No consequences or impact to patient |  | 2199.0 | Delay in treatment causes user frustration only (Severity would be no harm) | 1.0 |  |  |  | 2.0 | 1.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH78 | Ventilator and/or accessories tips, moves or falls | The ventilator or ventilator assembly’s moves, falls or tips on Patient, user, bystander. Impact on environment also possible. | Dual or carrying bag  strap fails | Tissue Damage/Tissue Trauma | N | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 | PPKPRD21 | The battery carrying bag shall:- Be attachable to the dual bag |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  |  | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions. | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Anxiety |  | 2328.0 | Mild symptoms; interventionnot indicated; eliminate stressors Asymptomatic asynchrony observed on monitoring. | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic; requiring minor change in ventilator settings (e.g., sensitivity, eSens) | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic with vital sign impacts; requiring major change in ventilator settings | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2328.0 | Symptomatic requiring major change in therapy (e.g., sedation, paralytics, controlled ventilation) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
| VH83 | Rough surfaces and/or sharp edges (internal or external) | Materials come in contact with patients, user, manufacturing and service personnel's skin, tissue, or sensitive structures cause abrasion by rubbing or scraping (e.g. friction injury). | User Error - Physical damage from impact or vibration,  or transport bag fault | Tissue Damage/Tissue Trauma |  | 2104.0 | Minor tissue damage not requiring medical intervention (minor bruise); Self-limited; Minor bleeding/injury to tissue/vessels that may resolve without medical intervention | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering knowledge and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. Should the power pack fail, there will be transition to the internal battery .The benefits of having a long term battery back up for home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  |  | 2104.0 | Tissue damage requiring minor suturing.  Bleeding/injury to tissue/vessels that may resolve with minor medical intervention Examples:  minor suture repair may be required (including closing of extended incision), no blood transfusions. | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 2104.0 | Sudden significant injury to tissue that will require professional medical intervention to prevent permanent damage to the tissue | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  | Delay of Treatment (Prolonged procedure) |  | N/A | Minor delay, no patient impact | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with minor patient impact (e.g., extended manual ventilation, stable patient). | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Delay with major patient impact (e.g., extended manual ventilation, unstable severe pulmonary status) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Prolonged delay with major patient impact,. replacement ventilator unavailable (e.g., extended manual ventilation, unstable severe pulmonary status,) | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | N/A | Death | 5.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
|  |  |  |  | Pain |  | 1994.0 | discomfort, self-resolving | 1.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1994.0 | Slight increase of heart rate, resp. rate. Pain requiring medication via mouth; Pain limits activities of daily living; May include acute pain; TENS UnitsSymptomatic indicators of minor to moderate pain; Pain requiring non-parenteral medication. | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1994.0 | Severe pain; limits self care; Ultrasound guided injections; intrathecal injections. Major symptoms including increasing vital signs, increasing agitation, analgesics/sedation required, increase ventilator support) | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
| VH90 | Trip Hazard | Device or any of its accessories that  occupies space within the user's or caregiver's walkway that may lead to tripping | DFMEATubing management - Patient Circuit | Fall | N | 1848.0 | Minor with no resultantinjuries; intervention notindicated | 1.0 | PRD451 | Circuit arm mount barHumidifier mount |  | 1.0 | 2.0 | 1.0 | 1.0 | P2 scores are based on clinical expertise, engineering input and complaint data. | 10038637 PB560-520 Trace Matrix | 10038637 PB560-520 Trace Matrix | Yes | This risk is acceptable and has been reduced as far as possible. The benefits of home care ventilation outweighs this potential risk. |  |
|  |  |  |  |  |  | 1848.0 | Symptomatic; noninvasiveintervention indicated | 2.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1848.0 | Hospitalization indicated  for injury related to fall; monitoring | 3.0 |  |  |  | 1.0 | 2.0 | 1.0 | 1.0 |  |  |  |  |  |  |
|  |  |  |  |  |  | 1848.0 | Urgent surgical treatment indicated due to fall with head injury resulting in a hematoma (See hematoma) needing immediate evacuation to prevent permanent injury. | 4.0 |  |  |  | 1.0 | 1.0 | 1.0 | 2.0 |  |  |  |  |  |  |
