# RSK-P01-011 Rev C: MX1 Security Risk Assessment

## Metadata
- Document ID: RSK-P01-011
- Revision: C
- Prefix: RSK
- Latest revision: False
- Signed: False
- Obsolete: True
- Software version: unknown
- Source filename: RSK-P01-011 - MX1 Security Risk Assessment_C_Obsolete.docx
- Source path: Example QMS - MedAI/RSK-P01-011 - MX1 Security Risk Assessment_C_Obsolete.docx
- Extraction warnings: none

## Extracted Content
RSK-P01-011 - MX1 Security Risk Assessment_C_Obsolete
Sheet: Signoff
Sheet: Introduction
Sheet: Security Risk Identification -
Sheet: Threat Modeling - STRIDE
Sheet: Security Architecture Views
Sheet: Asset Inventory
Sheet: Interface Inventory
Sheet: Security Risks
Sheet: Known Vulnerabilities
Sheet: Security Risk Controls
Sheet: Residual Security Risk Conclusi

### Table 1
| Document: | RSK-P01-011 - MX1 Security Risk Assessment |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- |
| Project: | P01 |  |  |  |  |  |
| APPROVALS / DOCUMENT REVISION HISTORY |  |  |  |  |  |  |
| Revision | DCO # | Approved By | Eff. Date | Description | Digital Key |  |
| A | 24-192 | Quality EngineeringEngineeringRegulatory Affairs | 2024-04-29 00:00:00 | Initial release | example.com/ |  |
| B | 24-322 | Quality EngineeringEngineeringRegulatory Affairs | 2024-05-29 00:00:00 | Updated controls for 3.1.0 SRSRemoved invalid controlsAdded Use Case ViewM\inor updates to Global View | example.com/ |  |
| C | See ECR-574 |  |  | Added controls and risks for Cloud Service Providers, data validation, restoring configurations, and included detailed requirements for open ports | example.com/ |  |

### Table 2
| Purpose |  |
| --- | --- |
| The purpose of this document is to summarize the outputs of the cybersecurity risk management process, including threat modeling, for the device. |  |
| Scope |  |
| The design specifications in this revision are applicable to MX1 Software System and MedAI Device App releases 3.0.0+. |  |
| Definitions |  |
| Asset: A person, structure, facility, information, records, information technology systems and resources, material, process, relationships, or reputation that has value. |  |
| Attack Tree: A tree diagram showing the sequence of events that could lead to an asset being attacked. |  |
| CVSS: The Common Vulnerability Scoring System (CVSS) provides a way to capture the principal characteristics of a vulnerability and produce a numerical score reflecting its severity. The numerical score can then be translated into a qualitative representation (such as low, medium, high, and critical) to help organizations properly assess and prioritize their vulnerability management processes. |  |
| Cyber Device: Generally, any medical device that connects to the internet. More specifically, it is a device that (1) includes software validated, installed, or authorized by the sponsor as a device or in a device (2) has the ability to connect to the internet, and (3) contains any such technological characteristics validated, installed, or authorized by the sponsor that could be vulnerable to cybersecurity threats. |  |
| Cybersecurity Signal: Any information which indicates the potential for, or confirmation of, a cybersecurity vulnerability or exploit that affects, or could affect a medical device. |  |
| Data and Systems Security: The operational state of a medical device in which information assets (data and systems) are reasonably protected from degradation of confidentiality, integrity, and availability |  |
| Exploit: An exploit is an instance where a vulnerability or vulnerabilities have been exercised (accidentally or intentionally) by a threat and could impact the safety or essential performance of a medical device or use a medical device as a vector to compromise a connected device or system. |  |
| SBOM: Software Bill Of Materials |  |
| SOUP: Software Of Unknown Provenance is software that has not been developed with a known software development process or which has unknown or no safety-related properties. |  |
| STRIDE: A model for identifying cybersecurity threats using the mnemonic for Spoofing, Tampering, Repudiation, Information disclosure, Denial of service, and Elevation of privilege. |  |
| Threat: A threat is any circumstance or event with the potential to adversely impact the device, organizational operations (including mission, functions, image, or reputation), organizational assets, individuals, or other organizations through an information system via unauthorized access, destruction, disclosure, modification of information, and/or denial of service. Threats exercise vulnerabilities, which may impact the safety or essential performance of the device. |  |
| Vulnerability: A vulnerability is a weakness in an information system, system security procedures, internal controls, human behavior, or implementation that could be exploited by a threat. |  |
| Essential Performance: The performance of a clinical function, other than related to basic safety, where loss or degradation beyond the limits specified by the manufacturer results in an unacceptable risk |  |
| References |  |
| AAMI TIR57 “Principles for medical device security—Risk management” |  |
| NIST 2018 “Framework for Improving Critical Infrastructure Security”, v1.1. |  |
| 2005 FDA Guidance “Cybersecurity for Networked Medical Devices Containing Off-the-shelf (OTS) Software” |  |
| 2021 MITRE “Playbook for Threat Modeling Medical Devices” |  |
| 2023 FDA Guidance “Cybersecurity in Medical Devices: Quality System Considerations and Content of Premarket Submissions” |  |
| Common Vulnerability Scoring System Version 3.1: Specification Document |  |
| Security Assessment Team |  |
| Name | Organization |
| Bimba Shrestha | Innolitics |
| Gage Carr | MedAI |
| Pavel Sitnikov | MedAI |
| Mickey McGown | MedAI |
| Ari Inoue | MedAI |
| Dhruv Vishwakarma | MedAI |

### Table 3
| Characteristics Related to Safety - Essential Performance |  |  |
| --- | --- | --- |
| 1. What is the essential performance of the device? | Documented in MEMO-P01-441 - Essential Performance Determination |  |
| 2. Can the device be used to affect the patient? For example, warming, electrical impulses, x-rays, deliver fluids? | Yes |  |
| 3. Is the medical device intended to modify the patient environment? Factors that should be considered include temperature, humidity, atmospheric gas composition, pressure, light. | No |  |
| 4. Is the device implanted in a patient? | No |  |
| 5. Is the device intended to make medical decisions or support medical decisions made by a doctor? | Yes |  |
| 5.1 What controls are in place to ensure the integrity of algorithms or data generated from algorithms used to make or suggest medical decisions? | No user access for backendAlgorithms not configurable by end userNo algorithms are used to make or suggest medical decisionsSee Security Controls |  |
| 5.2. Can the operation of the algorithm be affected by outside influences or the results be intercepted and changed? | No |  |
| 5.3. What controls are in place to ensure the integrity of measured or collected clinical or physiological data used to make or suggest medical decisions (e.g., diagnostic ECG data or ultrasound images)? | Encryption at restNo direct user access to image dataHTTPS to external connections |  |
| 6. Does the device control other devices or is it controlled by other devices, either directly or remotely? | Device can be controlled for remote supportSecurity controls for tailscaleFootpedal trigger (SubGhz, filtered by footpedal ID configured at mfg) |  |
| 7. If present on a network, could the device be used as a launching pad (pivot point) for malware on the network? | Yes |  |
| 8. Is there a process to check for known vulnerabilities and for applying fixes? | Yes |  |
| Characteristics Related to Safety - Data Storage - PII/Private Data Assets |  |  |
| 1. Does the device store PII Data? | Yes |  |
| 2. Is the data encrypted when at rest? | Yes |  |
| 3. Are backups created and stored elsewhere? | No |  |
| 3.1. Are backups encrypted? | N/A |  |
| 3.2. Are they encrypted before transport or transmission to the other site? | N/A |  |
| 3.3. Is there a limit on how long backups are kept or on how many versions are kept? | N/A |  |
| 4. Is patient data scrubbed or obscured to remove personal information when not required? | N/A |  |
| 5. How is the integrity of the data preserved on the device and during transfer? | On device, the PHI is being encrypted by symmetric 'AES/CBC/PKCS7Padding' algorithm.The device uses a secure connection (HTTPS) to transfer data to MedAI Platform |  |
| 6. Is the data encrypted when not at rest (i.e., in volatile memory)? | No |  |
| 7. Is encryption fixed or configurable? | Fixed |  |
| 7.1. Is encryption based on a publicly recognized standard (recommended) or on a home-grown solution? | Yes |  |
| 7.2. Is encryption/decryption tested against a validated compatible system? | Yes |  |
| 7.3. How are keys managed? | Keys are managed by Google |  |
| 8. Does the device use or maintain billing or financial information? | No |  |
| 9. Do portions of the data have different levels of sensitivity (PII/non-PII)? | Yes |  |
| 9.1. Is all data encrypted, or just PII? | No |  |
| 9.2. Is any of the PII subject to additional restrictions according to local laws? | No |  |
| 10. Can the data be classified according to sensitivity, and can the principle of least privilege be applied? | No |  |
| 11. Is export of private data or PII (e.g., through removable media or the network) logged and attributable to an authenticated user in a security audit trail? | No |  |
| Characteristics Related to Safety - Data Storage - Non-PII Data Assets |  |  |
| 1. What kinds of non-PII or personal data does the device store (e.g., diagnostic data or therapy parameters)? | Device operation configuration dataDevice identification data |  |
| 2. Does the device store network or other user credentials that could be used to gain access to other systems? I.e., logon to a wireless network or authenticate to an LDAP or similar user authentication system? | No |  |
| 3. Does the device store configuration or calibration data? | Yes |  |
| 3.1. Is configuration or calibration data critical to the operation of the device or safety of the patient? For example, if calibration settings are changed, could it cause harm to the patient? | Yes |  |
| 3.2. What is the impact if configuration data or controls (e.g., configuration interface menus) are compromised? | None |  |
| 3.3. Are controls in place to ensure the integrity of the configuration data? | Startup integrity checking from factory calibration/configuration |  |
| 4. Are measurements taken? For example, the variables that are measured and the accuracy and the precision of the measurement results. | No |  |
| 5. Does the device employ removable media? | Yes |  |
| 6. Are there any other methods to copy, remove, or place data on the device? Consider other methods that data could be copied to or from the device. Examples might include USB ports, PCIe ports (for removable PCIe drives), service ports, wireless access points, etc. | The user is able to export DICOM studies with PII to USB drives. No data is able to be copied onto the device. |  |
| Characteristics Related to Safety - Data Transfer |  |  |
| 1. What types of data are transferred to and from the device? | DICOM studies |  |
| 1.1. Does the data contain PII? | Yes |  |
| 1.2. What methods could potentially be used to intercept data between endpoints? | Man in the middle attacksPACS server spoofing |  |
| 1.3. Are controls in place to ensure the appropriate confidentiality, integrity, and authenticity of the data before and after transfer? For example, encryption and digital signatures. | Yes, the data is encrypted at rest on device |  |
| 2. If an adverse event occurs (either to the patient or the device), can the data be recovered or restored? | Not unless it was sent to the PACS server |  |
| 3. Is availability of the data transferred to or from the device critical to its operation? | No |  |
| 3.1. If data transfer to/from the device is interrupted, does that interruption represent a safety risk? | No |  |
| 3.2. If data transfer to/from the device is interrupted, is critical data cached so that it can be re-transmitted once connectivity is restored? | Yes |  |
| 4. Does the device transfer data via wired connection? | Yes, DICOM studies can be sent over a wired connection to the network |  |
| 4.1. What kinds of communication ports are available on the device? | See Interface Inventory |  |
| 4.1.1. Are communication ports based on standards? For example, standard Ethernet? | See Interface Inventory |  |
| 4.1.2. Are there any proprietary communication ports? | See Interface Inventory |  |
| 4.1.3. Are there serial (e.g., RS-232) ports available? | Yes, under tooled cover |  |
| 4.1.4. Are communication ports internal or external to the device? Are they easily accessible? | See Interface Inventory |  |
| 4.1.5. Are communication ports enabled by default, or do they need to be enabled before they can be used? | See Interface Inventory |  |
| 5. Does the device transfer data via wireless? | See Interface Inventory |  |
| 5.1. What kinds of wireless connectivity does the device use? For example, Bluetooth, Wi-Fi, NFC, custom radio, etc.? | See Interface Inventory |  |
| 5.2. How are the wireless communications secured? Consider what standards are implemented and supported. | See Interface Inventory |  |
| 5.3. Can security levels be negotiated with the peer? | No |  |
| 6. How are communication protocols (e.g., TCP/IP) implemented? | Base Linux Networking Stack is used |  |
| 6.1. Are they implemented using COTS software or part of an underlying OTS operating system? Consider the selection of technologies based on the maturity of the implementation(s). | Part of underlying OTS OS |  |
| 6.1.1. Are they implemented using a custom solution? Consider introducing more stringent testing processes to ensure the protocol stack is robust enough for deployment into a hostile operating environment, such as a hospital network. | No |  |
| 6.1.2. How is the implementation verified in terms of standards for the protocol? | N/A |  |
| 6.1.3. Can it be verified or certified by an outside body? | N/A |  |
| Characteristics Related to Safety - Authentication & Authorization |  |  |
| 1. How does the device authenticate users or services? | See Authentication Security Controls |  |
| 2. How are credentials managed? | See Authentication Security Controls |  |
| 2.1. Are credentials updated on a regular basis? | No |  |
| 2.2. Are credentials updated via remote configuration change, or made locally? | No |  |
| 3. Are there any hard-coded or default accounts on the device? | No |  |
| 4. How is credential expiration managed? | Not managed |  |
| 4.1. How often are users required to update their credentials? | No end-user account for OS |  |
| 4.2. Is credential expiration based on time, number of uses, or other? | Not managed |  |
| 4.3. Can the expiration of credentials be managed from the device? If so, what authority is required to configure it? | Not managed |  |
| 5. How does the device implement person authentication? That is does the device allow a person to authenticate with the device, via a login screen, remote session, or other method? | Service is via remote SSH session using Tailscale VPN, the credentials are in DHR. |  |
| 6. Does the device support multi-factor authentication? | No. |  |
| 7. How is authentication managed, based on the operating environment? | Unique credentials for imager user and root user are set at factory and recorded in DHR. |  |
| 8. Does the device support multiple authorization levels or roles? | The imager user has application-level privileges only, root access is required for system-level privileges. |  |
| 9. Do authenticated user sessions have a timeout? Consider the operating environment in which the device will be used. In some cases, different session timeouts may be necessary, or the ability to disable a timeout may be desirable. | Idle sessions are logged out in two minutes. |  |
| 10. Do user accounts become disabled after a certain number of failed login attempts? | No |  |
| 10.1. Are they re-enabled after a period of time to prevent attackers having a simple means to conduct a denial-of-service attack on accounts? | N/A |  |
| 11. How are user accounts audited? | Remote session access is logged (/var/log/auth.log)Account configuration is checked for tampering at boot and hourly. |  |
| 11.1. Are there controls that disable accounts after a certain amount of inactivity (e.g., 3 months between logons) has passed? | No |  |
| 12. How can audit reports of accounts be generated? Consider methods aside from centrally located authentication providers (e.g., LDAP) of generating lists of users from the device so that unnecessary user accounts may be deactivated. | N/A for the device itself, signals system fault if account added or credentials changed. |  |
| 13. Does the device authenticate with other systems/software/services, or allow other systems/software/services to authenticate with it? | Authenticates to MedAI Platform, Logging server, Update server. |  |
| 13.1. How does the device authenticate with other systems, and how do other systems authenticate with the device? | After admin approval, the device is granted a token by the service. |  |
| 13.2. How are credentials managed for system/software service authentication? For example, a remote system may require credentials that are not stored in an existing LDAP directory and must be coded into the software that authenticates with other systems. A good example of this is authentication with an external Web service. | Not sure how or where each application persistently stores the JWT |  |
| 13.3. If credentials for authenticating with other systems are stored on the device, are they encrypted? If so, are best practices used to manage the decryption key? | Not sure how or where each application persistently stores the JWT |  |
| 13.4. Are credentials stored in hardware (e.g., a TPM)? | No |  |
| Characteristics Related to Safety - Auditing |  |  |
| 1. What actions or activities are logged or audited on the device? Activities that should be considered include the following: |  |  |
| 1.1. all user, device, or process authentication activity; | Yes |  |
| 1.2. user actions/activity; | Yes |  |
| 1.3. changes to system configuration or calibration; | Yes |  |
| 1.4. system-level actions/activity (e.g., health of the device, sensor readings); | Yes |  |
| 1.5. network activity (e.g., remote network connections, data transferred to the device); | Yes |  |
| 1.6. software/firmware updates; and | Yes |  |
| 1.7. export of sensitive data. | Yes |  |
| 2. How is audit data stored? | In persistent storage on the device and in a central log service. |  |
| 2.1. Is the audit trail stored in clear-text, or encrypted? | clear-text |  |
| 2.2. Where is the audit trail kept on the device and who has access to it? | Logs are in the /var/log directory accessible only to the root user. |  |
| 2.3. Can audit data be erased or otherwise tampered with? | Logs can only be modified by the root user. |  |
| 2.4. What are the limitations of audit data storage? | Log storage capacity is 32GB |  |
| 2.5. What authority is required to remove an audit record? | Logs can only be removed by the root user. |  |
| 2.6. Is audit data stored with system data? | Yes |  |
| 3. Can audit data be transferred from the device? | Logs are transferred to a logging service. |  |
| 4. What mechanisms are in place to ensure that audit data is not tampered with during transfer? | Logs are transferred using HTTPS. |  |
| 5. Who is authorized to access audit data? | See Authentication Security Controls |  |
| 6. Are there any other types of access to audit data? | See Authentication Security Controls |  |
| Characteristics Related to Safety - Physical Security |  |  |
| 1. What physical properties does the device exhibit that allow access to information, data, etc., on the device? For example, accessible Ethernet or USB ports, removable hard drives, etc. | USB port for DICOM store to flash drive. Port also supports screen/keyboard/network for servicing. |  |
| 2. Does the device have externally accessible data ports? For example, network ports, serial ports, USB ports. | USB port for DICOM store to flash drive. Port also supports screen/keyboard/network for servicing. |  |
| 2.1. Are external ports enabled by default? | Yes |  |
| 2.2. Can external ports be disabled? | No |  |
| 2.3. When external ports are used, is the activity audited or logged? | Yes |  |
| 2.4. Are there physical locks or other mechanisms available to block access to external ports? | Emitter ports are behind a cover. |  |
| 3. Does the device have a screen? | Yes, the ODA on the tablet, the frontend on the emitter |  |
| 3.1. Is data displayed on the screen sensitive in nature? For example, are passwords displayed in clear-text? | Passwords are not displayed in clear-text. |  |
| 3.2. Is patient data viewable on the screen? Clear text or encrypted/hidden? | Patient data is displayed in clear-text. |  |
| 3.1. Is the device intended to be used in a public area? | No? |  |
| 4. Are there any internal ports on the device? For example, internal USB connections, JTAG connectors, debugging ports? | Internal USB for flashing and servicing. |  |
| 4.1. Are internal ports disabled, either via hardware (e.g., jumpers) or software controls? | No |  |
| 4.2. Can debugging ports be disabled in production configuration of the device? | No |  |
| 5. Are there any anti-tampering mechanisms on the device? | No |  |
| 5.1. Is there any way to detect physical intrusion into a device, actively or passively? For example, labels, adhesives, tamper evident seals, physical covers. | Labels/seals? |  |
| 5.2. Are there software or electronic mechanisms to detect intrusion into a device? | Software integrity is checked at boot and hourly. |  |
| Characteristics Related to Safety - Device/System Updates |  |  |
| 1. Can updates be performed remotely? | Yes |  |
| 1.1. How does the device owner obtain software updates for the device? For example, downloaded over the Internet, provided on CD or USB drive. | Downloaded |  |
| 1.1.1. If software updates are downloaded over the Internet, how is the authenticity of the download confirmed? For example, secure hash, keyed hashed message authentication code, or digital signature? | Updates are digitally signed. |  |
| 1.1.2. If software updates are provided on removable media, how is the authenticity of the software confirmed? | N/A |  |
| 1.1.3. When software updates are provided, what controls are in place to ensure the media (downloaded or otherwise) is free of malware/viruses? | The deb installers are not being scanned for malware. |  |
| 2. Are software updates performed physically (in-person) by the manufacturer? For example, using a specific fixture or hardware required to apply the software update. | No |  |
| 2.1. Are any other physical controls in place to ensure that software updates to the device can be performed only by the manufacturer or trained service provider? For example, USB dongle required to authenticate with the device before software updates can be applied. | No |  |
| 2.2. Are application updates and operating system updates handled separately or bundled? | Can update application or OS plus application |  |
| 3. Is the authenticity of a software update checked before it is applied? For example, does the device require signing of software updates? | Device requires the update to be digitally signed. |  |
| 4. Are software updates validated in any other way prior to installation on the device? For example, deep inspection of the software update for specific design features. | No |  |
| 5. Once software updates are installed on the device, what measures are in place to roll-back an update if an unsafe condition occurs? | A previous version can be applied via update. |  |
| 6. Can the configuration of the device be altered either remotely (e.g., over a network) or physically on the device? | Configuration of the device requires root access. |  |
| 6.1. What method (e.g., physical access or network) is used to alter the device configuration? | Login via SSH |  |
| 6.2. What kinds of changes can be made to the configuration of the device? | User account, System parameters, Application parameters |  |
| 6.3. Can configuration changes place the device in an unsafe state? | Yes |  |
| 6.4. Could configuration changes affect patient safety? | Yes |  |
| 6.5. Can the configuration of the device be returned to a known safe state after being changed? | Can be reflashed |  |
| 6.6. What authentication controls are in place to limit access to configuration changes? | Credentials required for SSH, Credentials for access to Tailscale |  |
| 6.7. Are configuration changes validated prior to being applied? | At factory |  |
| 6.8. Are device configuration changes validated prior to being applied? For example, are the changes within known safe limits on the device? | At factory |  |
| 6.9. Can configuration settings affect user access or privileges? | Yes |  |
| 7. Does the device use COTS operating system or software? | Yes, substantially Ubuntu 20 LTS |  |
| 7.1. What is the verification/validation strategy for COTS software updates? | Internal V&V, SBOM |  |
| 7.2. Are COTS software updates applied by the manufacturer or the device owner? | Manufacturer |  |
| 7.3. How often are COTS software updates made to the device? | As needed |  |
| 7.4. Are there special dispensations for applying critical security updates to the COTS software? For example, hotfixes or zero day security fixes. | No |  |
| 8. Are any other COTS or Software of Unknown Provenance (SOUP) used as part of the device? | Yes |  |
| 8.1. Have COTS or SOUP components been evaluated from a security standpoint? | Yes |  |
| 9. Is there a process for monitoring security issues related to your device after-market? | Yes |  |
| 10. Is there a process whereby users can report a security issue with the device? | Yes |  |
| 11. Are COTS and other components used in the device monitored for security updates? | Yes |  |
| 12. Is there a response process for when security issues are detected? Any process should analyze the security issue and recommend a course of action commensurate with the safety and security risks. | Need an incident response plan |  |
| Characteristics Related to Safety - Hardening |  |  |
| 1. What measures are taken to ensure the system is hardened from external access via exposed interfaces? For example, network connections (wired or wireless), proximal access (physical access to the device). | External display has kiosk mode to prevent terminal access.Network access requires credentials. |  |
| 2. Have unused or unnecessary user accounts been disabled on the device? For example, operating system “guest” accounts, database administrative accounts with default passwords. | Yes |  |
| 2.1. What accounts are necessary for the intended operation of the device or system? | The imager user account. |  |
| 2.2. Have credentials for default accounts been changed? | Yes at factory, recorded in DHR |  |
| 3. Are any custom software applications or services installed on the device? | Yes |  |
| 3.1. What account/access level do those services execute under? | At the imager user evel. |  |
| 3.2. Do those accounts have their privilege levels configured as to not allow them to execute in unintended ways? | Yes |  |
| 4. Does the system use a COTS operating system or software? For example, Windows, Oracle. | Yes, Ubuntu 20 LTS |  |
| 4.1. Have resources such as the National Checklist Program Repository, NIST SP 800-70, been reviewed for guidance regarding configuration of operating systems and off-the-shelf software? | Yes |  |
| 4.2. What measures are taken to ensure that COTS software has been hardened on the device as to not allow inappropriate access, escalation of privilege, etc.? | Pentest |  |
| 5. How is device integrity ensured post manufacturing? | Device checks software integrity and issues system fault if tampering is detected. |  |
| 5.1. Are there controls in place to ensure that the device is not tampered with during transport or delivery? | No |  |
| 5.2. How do you ensure integrity of software updates or other installation media after it is delivered? For example, hashes, digital signatures? | Digital signatures |  |
| 6. How is the integrity of the device ensured when it is initially connected to a network for the first time? For example, are there methods to ensure that zero-day or recently identified vulnerabilities that have active agents looking to exploit those vulnerabilities (worms, viruses, etc.) cannot infect the device when it is first connected to the network? | System does not allow externally initiated connections and has no open ports. |  |
| 7. Are there adequate controls to ensure that malware, viruses, or other unwanted software is not introduced on the device or a component of the device during manufacture or assembly? |  |  |
| 7.1. Is there an audit policy in place as part of the manufacturing process to continually monitor these controls? |  |  |
| 8. Have components been evaluated against databases of known vulnerabilities (e.g., CVE)? |  |  |
| Characteristics Related to Safety - Emergency Access |  |  |
| 1. Is there a need for emergency access given the intended use of the device? |  |  |
| 2. Does the device implement emergency access features (e.g., “break glass” functionality)? |  |  |
| 3. What actions are allowed when operating in emergency-access mode? For example, can the user operate the device in a limited capacity, change settings, update software? |  |  |
| 4. What is the intended purpose of the emergency mode? For example, is it to use the device for a limited time or a limited set of features in an emergency situation? |  |  |
| 5. What kinds of changes might be made to the device while in emergency mode? |  |  |
| 6. What kinds of information or assets can the operator access while in emergency access mode? For example, PII data, user credentials, other sensitive information. |  |  |
| 7. Can an operator update the operating system or software on the device in emergency access mode? |  |  |
| 8. What actions are logged or audited when operating in emergency-access mode? |  |  |
| 8.1. Are audit data or logs accessible during emergency use? |  |  |
| 8.2. Can audit data or logs be modified during emergency use? |  |  |
| 8.3. Are additional actions audited or logged that are not during normal operation? |  |  |
| 8.4. What detail level are actions audited at, when operating in emergency access mode? Is it possible to audit in a higher level of detail when operating in emergency-access mode? |  |  |
| 9. What constraints are placed on emergency access that enforce expected behavior? |  |  |
| Characteristics Related to Safety - Malware/Virus Protection |  |  |
| 1. Is the device susceptible to viruses or malware? For example, does it operate using a COTS operating system or similar that is known to have malware or viruses? |  |  |
| 2. Does the device employ malware or virus protection software? |  |  |
| 2.1. How often are virus or malware definitions updated or deployed to the device? |  |  |
| 3. Are there other controls on the device to prevent malware, virus, or other unwanted modifications? |  |  |
| 4. Does the device include Intrusion Detection or Prevention systems (IDS/IPS)? |  |  |
| 4.1. How often are IDS/IPS signatures updated on the device? |  |  |
| 4.2. How are those IDS/IPS signature updates deployed? |  |  |
| 5. Does the device use application or process whitelisting? |  |  |
| 5.1. How are changes to the whitelist performed? |  |  |
| 6. What level of access is required to install, modify, remove, or disable malware or other protection measures? |  |  |
| 6.1. Are modifications to malware, virus, or other security protections logged? |  |  |
| 6.2. Does the design define how malware or intrusion protection logs are reviewed or transmitted? |  |  |
| 7. Does the design consider potential coexistence of protection applications (e.g., malware monitoring or intrusion detection) with the system software and applications? |  |  |
| Characteristics Related to Safety - Backup/Disaster Recovery |  |  |
| 1. What methods/processes are used to ensure security of device or system backups? |  |  |
| 2. How is the confidentiality of data on device backups ensured? |  |  |
| 2.1. Are device backups encrypted? |  |  |
| 2.2. Are there other security measures to ensure confidentiality of backup data? |  |  |
| 3. How is the integrity of device backups ensured? |  |  |
| 3.1. Are there multiple backups that can be compared? |  |  |
| 3.2. Are there hash values or similar mechanisms produced for each backup to ensure integrity? |  |  |
| 4. After a device is restored using a device backup, what processes or procedures are in place to validate that the device has been returned to a known good state. |  |  |
| Characteristics Related to Safety - Labeling |  |  |
| 1. What instructions are provided for the secure use of the device? |  |  |
| 1.1. If there is sensitive information (e.g., PII) displayed on the screen, are there instructions on the proper use of the device to ensure such data is not publicly visible? For example, ensuring the device is turned away from publicly accessible spaces if it contains PII. |  |  |
| 1.2. Are there instructions or labeling available that provide instruction on the use of the device in different operating environments? For example, documentation describing the differences in how a device may operate when in an acute care setting vs. other settings. |  |  |
| 2. Are instructions provided for the secure configuration and deployment of the device? |  |  |
| 2.1. What configuration(s) of the device are considered “secure” in different operating environments? |  |  |
| 2.2. Is there a baseline or recommended network configuration to support secure deployment of the device? |  |  |
| 2.3. Are there configuration settings that network administrators need to be aware of for the device to function properly? For example, network firewalls may need to be configured to allow certain open ports. |  |  |
| 3. What instructions are provided for the secure disposal of the device? |  |  |
| 3.1. Is there sensitive information stored on the device, such as PII or other confidential information? |  |  |
| 3.2. Are instructions provided for how to properly dispose of the device once it has reached the end of its functional life to ensure that data stored on the device is also destroyed appropriately? |  |  |

### Table 4
| Threat Modeling |  |  |  |  |
| --- | --- | --- | --- | --- |
| Name | Organization | Date |  |  |
| Bimba Shrestha | Innolitics | 2024-03-04 00:00:00 |  |  |
| Gage Carr | MedAI | 2024-03-04 00:00:00 |  |  |
| Threats |  |  |  |  |
| What follows is the list of identified threats, their STRIDE threat type, a description of the sequence of events leading to the threat, and notes about their mitigation. Most of the threats trace to security risks, which in turn trace to requirements that have risk control measures. |  |  |  |  |
| System Item | STRIDE Type | Description | Mitigation Notes | Security Risks |
| Mender Server | Tampering | Malicious actor compromises system update via upstream software vulnerability which modifies the behavior of the device in unexpected ways. | - System updates are signed during deployment using secure signing algorithm. | - SR1 |
| Cassette/Emitter/Footpedal | Spoofing | Malicious actor brute force guesses user’s password | - Use a strong password strength criteria | - SR3 |
| Cassette/Emitter/Footpedal | Infromation Disclosure | Malicious actor reads sensitive data over-the-wire through an unsecured HTTP connection | - Use HTTPS for all connections | - SR2 |
| MedAI Device App | Tampering | Malicious actor provides intentionally malformed data to the application to perform SQL injection on database | - Sanitize inputs before making SQL queries | - SR3 |
| MedAI Device App | Information Disclosure | Malicious actor gains access to sensitive data or details about app internals via error stack traces or overly informative error messages | - No PHI in error messages and logs | - SR2 |
| Cassette/Emitter/Footpedal | Tampering | Malicious actor exploits known vulnerability in outdated software package that the application is using | - Procedure to do an assessment- CVE scan at build time | - SR2 |
| Cassette/Emitter/Footpedal | Repudiation | Malicious actor’s attempts to exploit system go undetected because high value events such as logins are not properly logged. | - Log all failed login attempts | - SR4 |
| MedAI Device App | Spoofing | Malicious actor could access data "over-the-wire" between the Cassette and the MedAI Device App | - Devices connected are isolated and there is no routing there | - SR2 |
| MedAI Device App | Tampering | Malicious actor uses other apps on tablet that causes the ODA to behave in unexpected ways | - Add something to the user manual saying that the app shoudl be run in kiosk mode | - SR5 |
| MedAI Device App | Tampering | Malicious operator tries to use the android app on a device that isn't supported, casuing it to behave unexpectedly | - Add a warning when the app launches on a device that isn't one of the supported ones. | - SR5 |
| MedAI Device App | Tampering | Malicious actor compromises new release of android application, leading to security vulnerabilities downstream | - Software development procedure states that code reviews must be done | - SR1 |
| MedAI Device App | Information Disclosure | Malicious actor could gain access to the tablet's file system and then get access to the stored PHI | - No PHI in tablet local storage- Local storage file names should not point to study or patient in any way | - SR2 |
| MedAI Device App | Repudiation | Malicious activity from operator goes undetected because of insufficient logging, leading to security risks later | - Ensure sufficient logging and upload logs to a centralized location | - SR4 |
| MedAI Device App | Spoofing | Malicious actor uses android tablet in unexpected ways | - Add authentication between Capture Present and the MedAI Device App | - SR2 |
| Tailscale | Elevation of Privileges | Malicious actor gains access to Tailscale account and then gains access to software running on Cassette | - Implement Access Level Controls (ACLs) in Tailscale, and require two factor authenication | - SR6 |
| Cassette/Emitter/Footpedal | Tampering | Malicious actor compromises system update via upstream software vulnerability which modifies the behavior of the Cassette/Emitter/Footpedal in unexpected ways. | - System updates are signed during deployment using secure signing algorithm. | - SR1 |
| Cassette/Emitter/Footpedal | Repudiation | Malicious operator inserts corrupted USB drive into cassette USB port and claims to have not done so | - Syslog logs when a USB interface is intialized | - SR4 |
| Cassette/Emitter/Footpedal | Information Disclosure | Malicious actor gains access to Cassette or Emitter SSD and then gains access to sensitive data | - Physical security- Requires tools to access SSD | - SR2 |
| Cassette/Emitter/Footpedal | Tampering | Malicious actor loads malicious software onto Cassette/Emitter from external media | - Physical security- Use of proprietary servicing ports for loading software/firmware | - SR7 |
| Cassette/Emitter/Footpedal | Information Disclosure | Malicious actor gains access to sensitive data via emitter-cassette communication line | - Credentials required to access cassette WiFi APTablet and emitter communications with cassette managed via AP client isolation | - SR2 |
| Cassette/Emitter/Footpedal | Spoofing | Malicious actor spoofs cassette and tablet/emitter communication packets | "Use WPA2 protocol to encrypt internal and external WiFi communicationsCredentials required to access cassette WiFi APTablet and emitter communications with cassette managed via AP client isolationData packets encoded via proprietary communication protocol" | - SR2 |
| Cassette/Emitter/Footpedal | Spoofing | Malicious actor spoofs emitter and foot pedal communications packets | Communication is one-way (foot pedal to emitter) over proprietary communication protocol (ICD) | - SR2 |
| Cassette/Emitter/Footpedal | Information Disclosure | Malicious actor gains access to sensitive data over an insecure Wifi network | "IFU - ""Warning: Do not connect the MX1 device to any open, unsecure or public networks. All networks should be encrypted using WPA2 or higher, including in Non-Professional and Home Environments.""Use WPA2 protocol to encrypt internal and external WiFi communications" | - SR7 |
| Cassette/Emitter/Footpedal | Elevation of Privileges | Malicious actor gains unauthorized access to production/service-level accounts | Release mode restricts access to production-level accounts (kiosk mode) | - SR7 |
| Cassette/Emitter/Footpedal | Spoofing | Malicious actor brute force guesses a service account's password | Release mode restricts access to production-level accounts (kiosk mode) | - SR3 |
| Cassette/Emitter/Footpedal | Information Disclosure | Malicious actor performs man-in-the-middle attack of external connection to cassette | Host-based firewall for traffic from external networks | - SR3 |
| Mender Server | Tampering | Vulnerability in Mender CSP leads to downstream security issues. |  | - SR9 |
| Mender Server | Spoofing | Mender CSP is poorly configured, leading to unauthorized access of account. |  | - SR9 |
| Mender Server | Tampering | Mender CSP is poorly configured, leading to tampering of software updates. |  | - SR9 |
| Tailscale | Tampering | Vulnerability in Tailscale CSP leads to downstream security issues. |  | - SR9 |
| Tailscale | Spoofing | Tailscale CSP is poorly configured, leading to unauthorized access of account and therefore devices. |  | - SR9 |
| Google Logging | Repudiation | Vulnerability in Google CSP leads to downstream security issues. |  | - SR9 |

### Table 5
| S |  |
| --- | --- |
| The following cybersecurity diagrams have been provided as recommended by 2023 FDA Guidance “Cybersecurity in Medical Devices: Quality System Considerations and Content of Premarket Submissions”. |  |
| Updatability and Patchability View |  |
| The following diagram shows the high level flow of creating and managing keys and Artifact (system update) signatures. After creating and signing the update Artifact, it is made available to the devices running the Mender Client by uploading it to the Mender Server (which runs within Mender's secure fully managed cloud environment). During the update installation process, the Mender Client running on the device will verify the Artifact using the corresponding public key(s). The Artifact will only be installed if the verification is successful. The Mender Client will abort the update process and report an error to the Mender Server if there is a failure at any point.For more details, see the Mender Artifact Creation Documentation. |  |
| Use Case View |  |
| This following diagram shows a use case view of the x-ray acquisition and export sequence. |  |
| The following diagram shows a use case view for receiving a Modality Worklist order from a PAC/RIS server |  |
| The following diagram shows a use case view for sending study artifacts to a PACs server |  |
| The following diagram shows a use case view for an ODA update via Google Play |  |
| The following diagram shows a use case view for Exporting performance logs to Google Logging |  |
| The following diagram shows a use case view for the power on sequence |  |
| The following diagram shows a use case view for remote Tailscale support |  |
| The following diagram shows a use case view for a Mender update |  |

### Table 6
| Asset Inventory |
| --- |
| The following assets were identified: |
| DICOM files from the device |
| Capture Presenter Database |
| Image files |
| Modality Worklist |
| Google Logging Server |
| Local logs on Cassette/Emitter |
| Local logs on the MedAI Device App |
| Github developer logins |
| Google cloud logins |
| Gitlab developer logins |
| Mender user logins |
| Physician information stored on Cassette |
| Google drive user logins |
| Configuration files for Cassette |
| Configuration files for Emitter |
| Company reputation |
| MedAI Device App android code sign certificate |
| Mender artifact signer |
| Cassette encryption key |
| Source code |
| Intellectural property in binary builds |
| Wifi password |

### Table 7
| Interface Inventory |  |  |  |  |
| --- | --- | --- | --- | --- |
| Interface | Name | Type | External | Description |
| INT-001 | Remote Support | VPN Link | True | Tailscale services are used for remote support from MedAI to end user. The protocol used is Wireguard (ref). User Access Control is defined by Tailscale admin through the server. Authentication is controlled by Google Authentication to the Tailnet server and password protected access from server to device. Passwords are currently maintained in the DHR. |
| INT-002 | Play Store | HTTPS | True | This connection is used to query and update the ODA. The facility admin will set up and manage the Google Account that is used to access the Google Play Store. |
| INT-003 | Frontend Data | Websockets | False | This interface is used to transfer images and metadata to the frontend interface on ODA. The hosted network on the Cassette requires WPA2 encryption. The network credentials are set in factory and displayed on the cassettte display. The credentials can only be changed by a credentialed user. The number of clients allowed is restricted to 5. |
| INT-004 | Frontend Configuration | HTTP | False | This interface is used to control device parameters to the frontend interface on ODA. The hosted network on the Cassette requires WPA2 encryption. The network credentials are set in factory and displayed on the cassettte display. The credentials can only be changed by a credentialed user. The number of clients allowed is restricted to 5. |
| INT-005 | DICOM Local | DICOM | True | - This communication path is used to store DICOMs created by the device to the PACS, and to retrieve the Modality Worklist from the PACS.- PACS connection details are configured on the MedAI Device App before this communication path is used.- This communication path is strictly between two DICOM supporting entities within the customer's secure Intranet.- DICOM connection details, including HTTPS/SSL configuration follow the security best practices at the customer's site. |
| INT-007 | DICOM Remote | DICOM | True | - This communication path is used to store DICOMs created by the device to the PACS, and to retrieve the Modality Worklist from the PACS.- PACS connection details are configured on the MedAI Device App before this communication path is used.- This communication path is strictly between two DICOM supporting entities within the customer's secure Intranet.- DICOM connection details, including HTTPS/SSL configuration follow the security best practices at the customer's site. |
| INT-008 | Device Logging | HTTPS | True | This interface is used to log device performance information to a cloud logging service (Google BindPlane). Authentication is performed by Google Authentication. |
| INT-009 | Software Updates | HTTPS | True | This interface is used to deliver qualified and signed software updates to devices and to collect some inventory information. Server-side authentication is performed through generation of a web token from the device upon first request. The Mender service is hosted by MedAI and access control is maintained by MedAI. |
| INT-010 | Emitter Cassette High Level | Websockets | False | This interface is used to transfer technical information to perform basic operations on the device, such as coordination of x-ray acquisition. This interface is firewalled and not accessible to end users without root access. |
| INT-011 | Emitter Cassette Low Level | Sub-Ghz | False | This interface is used for low latency coordination between the emitter and cassette to perform time-sensitive operations, such as acquisition timing. Authentication is performed by checking for the factory-set ID of the client. |
| INT-012 | Backend Internal | HTTP | False | This interface is used to communicate device parameter information to be passed to the ODA. This interface is firewalled and not accessible to end users without root access. |
| INT-013 | Footpedal Emitter Low Level | Sub-Ghz | False | This interface is used for low latency coordination between the emitter and footpedal to perform time-sensitive operations, such as triggering. Authentication is performed by checking for the factory-set ID of the client. |
| INT-014 | Emitter Service High Level | USB-C | False | One interface is used only for power and cannot access data in the system. The second interface is used for screen and keyboard control of the emitter Jetson for debugging. A limited kiosk mode is implemented to disallow user access to a terminal. Access is controlled by a esoteric password only available to MedAI. Both ports are secured by a tooled cover. |
| INT-015 | Emitter Service Low Level | Micro USB | False | One interface is used to flash the emitter firmware over a UART connection. The second interface is used to flash the Jetson. Both ports are secured by a tooled cover. |
| INT-016 | Cassette Service High Level | USB-C | False | Both interfaces can be used for screen and keyboard control of the cassette Jetson for debugging. A limited kiosk mode is implemented to disallow user access to a terminal. Access is controlled by a esoteric password only available to MedAI. |
| INT-017 | Cassette Service Low Level | Micro USB | False | One interface is used to flash the cassette firmware over a UART connection. The second interface is used to flash the Jetson. Both ports are secured by a tooled cover. |
| INT-018 | Tablet Logging | HTTPS | True | This interface is used to log tablet performance information to a cloud logging service (Google BindPlane). Authentication is performed by Google Authentication. |

### Table 8
| Security Risks |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
|  |  |  |  |  |  | Pre-Mitigation |  |  |  |  | Post-Mitigation |  |  |  |
| ID | Name | Threat Actors | Assets | Sequence of Events | Leads to Safety Risks | Severity | Likelihood | Acceptability | Mitigation | New Hazards from Mitigation | Severity | Likelihood | Acceptability |  |
| SR1 | Compromised Software Update | Organized criminal organizations | Availability of device, PHI or other systems on the network | 1. Malicious actor exploits supply side vulnerability and compromises the integrity of a software release.2. The compromised software release is deployed to production.3. Insecure software is used to make device unavailable, or launch a ransomware attack. | - Delayed procedure- Increased exposure to radiation | Serious (4) | Remote (2) | Attempt to Mitigate | - SRS-45.3- SRS-45.17- SRS-45.18- SRS-44.5- SRS-44.7- SRS-45.6- SRS-44.8 | Nothing substantial. Note that these mitigations could hinder the ability to quickly deploy software updates. | Serious (4) | Improbable (1) | Acceptable |  |
| SR2 | Sensitive Data Exposure | Organized criminal organizations, sloppy developers, unintentional misuse | Image data or related PHI | 1. Malicious actor gains access to PHI or other sensitive data by exploiting software vulnerability.2. Sensitive data is leaked | None | Moderate (3) | Ocassional (3) | Attempt to Mitigate | - SRS-3.5- SRS-28.2- SRS-44.5- SRS-3.3- SRS-44.11- SRS-44.12- SRS-44.5- SRS-44.6- SRS-45.4- SRS-45.5 | None | Moderate (3) | Remote (2) | Acceptable |  |
| SR3 | Unauthorized Access | Organized criminal organizations | PHI or other systems on the network | 1. Malicious actor gains access to device or connected systems by exploiting software vulnerability.2. Unauthorized access is used to make device unavailable, or launch a ransomware attack. | None | Minor (2) | Ocassional (3) | Attempt to Mitigate | - SRS-7.1- SRS-7.2- SRS-7.4- SRS-7.6- SRS-7.8- SRS-28.2- SRS-44.1- SRS-44.2- SRS-44.3- SRS-44.4- SRS-44.11- SRS-44.12- SRS-44.5- SRS-44.6- SRS-44.7- SRS-45.1- SRS-44.8 | None | Minor (2) | Improbable (1) | Acceptable |  |
| SR4 | Insufficient Logging | Organized criminal organizations | Availability of device, PHI or other systems on the network | 1. Device is compromised.2. Because of insufficient logging, admins are unaware that the device is compromised. | None | Moderate (3) | Ocassional (3) | Attempt to Mitigate | - SRS-3.6- SRS-3.7- SRS-3.8- SRS-1.18- SRS-44.7 | None | Moderate (3) | Remote (2) | Acceptable |  |
| SR5 | Unavailable Device | Organized criminal organizations | Availability of device | 1. Malicious actor exploits improper or insufficient data validation to cause the device to behave in unexpected ways and potentially become unavailable.2. Device is temporarily unavailable. | - Delayed procedure- Increased exposure to radiation | Moderate (3) | Ocassional (3) | Attempt to Mitigate | - SRS-6.4- SRS-44.3- SRS-44.5- SRS-44.6- SRS-44.1- SRS-6.2- SRS-6.3 | None | Moderate (3) | Improbable (1) | Acceptable |  |
| SR6 | Unauthorized Access to Running Device | Organized criminal organizations | Availability of device, PHI or other systems on the network | 1. Malicious actor gains access to running device by exploiting software vulnerability2. Unauthorized access is used to make device unavailable or gain access to PHI | - Delayed procedure- Increased exposure to radiation | Serious (4) | Remote (2) | Attempt to Mitigate | - SRS-1.10- SRS-1.11- SRS-1.15- SRS-1.16- SRS-1.17- SRS-28.2- SRS-3.3- SRS-44.11- SRS-44.12- SRS-44.5- SRS-44.6 | None | Serious (4) | Improbable (1) | Acceptable |  |
| SR7 | Launch Point for Network Attack | Organized criminal organizations | Other systems on the network | 1. Device is compromised.2. Device is used to launch attacks on other systems on the network.3. Ransomware disrupts clinical workflows. | None related to this device | Serious (4) | Ocassional (3) | Attempt to Mitigate | - SRS-7.1- SRS-7.2- SRS-7.6- SRS-7.7- SRS-7.8- SRS-7.11- SRS-44.11- SRS-44.12 | None | Serious (4) | Improbable (1) | Acceptable |  |
| SR8 | Sensitive Data Exposure | Organized criminal organizations | Information in logs | 1. Malicious actor gains access to private embedded key in apk2. Private key is used to decrypt logs3. PHI in logs is leaked | None | Serious (4) | Ocassional (3) | Attempt to Mitigate | - SRS-3.5- SRS-28.9- SRS-28.2 | None | Improbable (1) | Moderate (3) | Acceptable |  |
| SR9 | CSP Compromised | Organized criminal organizations | PHI, Information in logs | 1. Malicious actor compromises CSP that the device interfaces with.2. PHI is leaked or sensitive data or software is tampered with | None | Serious (4) | Ocassional (3) | Attempt to Mitigate | - SRS-44.5- SRS-44.6- SRS-44.7- SRS-44.8- SRS-44.9- SRS-44.10 | None | Improbable (1) | Moderate (3) | Acceptable |  |

### Table 9
| Known Vulnerabilities |  |  |  | Conclusion |  |  |
| --- | --- | --- | --- | --- | --- | --- |
| After searching the Open Source Vulnerability Database and the National Vulnerability Database, 7 critical vulnerabilities and 59 high vulnerabilites were found. Relevancy and mitigations for all vulnerabilities are listed. |  |  |  | No critical or high severity vulnerabilities found in the MX1 Software System dependencies pose a significant risk to patient safety or security. |  |  |
| Package | Version | CVE | CVSS Severity | Description | Mitigation | CVE |
| curl | 7.68.0 | CVE-2022-32221 | 9.8 | When doing HTTP(S) transfers, libcurl might erroneously use the read callback (`CURLOPT_READFUNCTION`) to ask for data to send, even when the `CURLOPT_POSTFIELDS` option has been set, if the same handle previously was used to issue a `PUT` request which used that callback. This flaw may surprise the application and cause it to misbehave and either send off the wrong data or use memory after free or similar in the subsequent `POST` request. The problem exists in the logic for a reused handle when it is changed from a PUT to a POST. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2022-32221 |
| hostapd | 2.9 | CVE-2022-23303 | 9.8 | The implementations of SAE in hostapd before 2.10 and wpa_supplicant before 2.10 are vulnerable to side channel attacks as a result of cache access patterns. NOTE: this issue exists because of an incomplete fix for CVE-2019-9494. | The MX1 Software System only uses WPA2 and SAE is only relevant to WPA3 networks and therefore is not a security concern | CVE-2022-23303 |
| hostapd | 2.9 | CVE-2022-23304 | 9.8 | The implementations of EAP-pwd in hostapd before 2.10 and wpa_supplicant before 2.10 are vulnerable to side-channel attacks as a result of cache access patterns. NOTE: this issue exists because of an incomplete fix for CVE-2019-9495. | EAP-pwd is only relevant to Wifi VLAN, which is not used by the MX1 Software System | CVE-2022-23304 |
| openssl | 1.1.1f | CVE-2022-1292 | 9.8 | The c_rehash script does not properly sanitise shell metacharacters to prevent command injection. This script is distributed by some operating systems in a manner where it is automatically executed. On such operating systems, an attacker could execute arbitrary commands with the privileges of the script. Use of the c_rehash script is considered obsolete and should be replaced by the OpenSSL rehash command line tool. Fixed in OpenSSL 3.0.3 (Affected 3.0.0,3.0.1,3.0.2). Fixed in OpenSSL 1.1.1o (Affected 1.1.1-1.1.1n). Fixed in OpenSSL 1.0.2ze (Affected 1.0.2-1.0.2zd). | The c_rehash script is unused by the 0.10.8 version of cpp-httplib, which is the only use of the openssl package within the MX1 Software System | CVE-2022-1292 |
| openssl | 1.1.1f | CVE-2022-2068 | 9.8 | In addition to the c_rehash shell command injection identified in CVE-2022-1292, further circumstances where the c_rehash script does not properly sanitise shell metacharacters to prevent command injection were found by code review. When the CVE-2022-1292 was fixed it was not discovered that there are other places in the script where the file names of certificates being hashed were possibly passed to a command executed through the shell. This script is distributed by some operating systems in a manner where it is automatically executed. On such operating systems, an attacker could execute arbitrary commands with the privileges of the script. Use of the c_rehash script is considered obsolete and should be replaced by the OpenSSL rehash command line tool. Fixed in OpenSSL 3.0.4 (Affected 3.0.0,3.0.1,3.0.2,3.0.3). Fixed in OpenSSL 1.1.1p (Affected 1.1.1-1.1.1o). Fixed in OpenSSL 1.0.2zf (Affected 1.0.2-1.0.2ze). | The c_rehash script is unused by httplib, which is the only use of the openssl package within the MX1 Software System | CVE-2022-2068 |
| qt | 5.15 | CVE-2023-51714 | 9.8 | An issue was discovered in the HTTP2 implementation in Qt before 5.15.17, 6.x before 6.2.11, 6.3.x through 6.5.x before 6.5.4, and 6.6.x before 6.6.2. network/access/http2/hpacktable.cpp has an incorrect HPack integer overflow check. | This affected http2 submodule of Qt is not used in the MX1 Software System and therefore is not a security concern | CVE-2023-51714 |
| openssl | 1.1.1f | CVE-2021-3711 | 9.8 | In order to decrypt SM2 encrypted data an application is expected to call the API function EVP_PKEY_decrypt(). Typically an application will call this function twice. The first time, on entry, the "out" parameter can be NULL and, on exit, the "outlen" parameter is populated with the buffer size required to hold the decrypted plaintext. The application can then allocate a sufficiently sized buffer and call EVP_PKEY_decrypt() again, but this time passing a non-NULL value for the "out" parameter. A bug in the implementation of the SM2 decryption code means that the calculation of the buffer size required to hold the plaintext returned by the first call to EVP_PKEY_decrypt() can be smaller than the actual size required by the second call. This can lead to a buffer overflow when EVP_PKEY_decrypt() is called by the application a second time with a buffer that is too small. A malicious attacker who is able present SM2 content for decryption to an application could cause attacker chosen data to overflow the buffer by up to a maximum of 62 bytes altering the contents of other data held after the buffer, possibly changing application behaviour or causing the application to crash. The location of the buffer is application dependent but is typically heap allocated. Fixed in OpenSSL 1.1.1l (Affected 1.1.1-1.1.1k). | The EVP_PKEY_decrpyt() function is uncalled by the 0.10.8 version of cpp-httplib, which is the only use of the openssl package within the MX1 Software System | CVE-2021-3711 |
| curl | 7.68.0 | CVE-2023-27533 | 8.8 | A vulnerability in input validation exists in curl <8.0 during communication using the TELNET protocol may allow an attacker to pass on maliciously crafted user name and "telnet options" during server negotiation. The lack of proper input scrubbing allows an attacker to send content or perform option negotiation without the application's intent. This vulnerability could be exploited if an application allows user input, thereby enabling attackers to execute arbitrary code on the system. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2023-27533 |
| curl | 7.68.0 | CVE-2023-27534 | 8.8 | A path traversal vulnerability exists in curl <8.0.0 SFTP implementation causes the tilde (~) character to be wrongly replaced when used as a prefix in the first path element, in addition to its intended use as the first element to indicate a path relative to the user's home directory. Attackers can exploit this flaw to bypass filtering or execute arbitrary code by crafting a path like /~2/foo while accessing a server with a specific user. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2023-27534 |
| httplib | 0.10.8 | CVE-2023-26130 | 8.8 | Versions of the package yhirose/cpp-httplib before 0.12.4 are vulnerable to CRLF Injection when untrusted user input is used to set the content-type header in the HTTP .Patch, .Post, .Put and .Delete requests. This can lead to logical errors and other misbehaviors.**Note:** This issue is present due to an incomplete fix for [CVE-2020-11709](example.com/). | All POST calls on the MX1 Software System do not allow user input to the content-type header; all calls are fixed to a single hardcoded endpoint value. No .Put, .Delete, or .Patch requests are made, therefore the MX1 Software System is not affected by this vulnerability | CVE-2023-26130 |
| grub2-common | 2.04 | CVE-2022-2601 | 8.6 | A buffer overflow was found in grub_font_construct_glyph(). A malicious crafted pf2 font can lead to an overflow when calculating the max_glyph_size value, allocating a smaller than needed buffer for the glyph, this further leads to a buffer overflow and a heap based out-of-bounds write. An attacker may use this vulnerability to circumvent the secure boot mechanism. | The MX1 Software System does not call this function. Therefore, it is not applicable. | CVE-2022-2601 |
| grub2-common | 2.04 | CVE-2020-25632 | 8.2 | A flaw was found in grub2 in versions prior to 2.06. The rmmod implementation allows the unloading of a module used as a dependency without checking if any other dependent module is still loaded leading to a use-after-free scenario. This could allow arbitrary code to be executed or a bypass of Secure Boot protections. The highest threat from this vulnerability is to data confidentiality and integrity as well as system availability. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2020-25632 |
| grub2-common | 2.04 | CVE-2021-20233 | 8.2 | A flaw was found in grub2 in versions prior to 2.06. Setparam_prefix() in the menu rendering code performs a length calculation on the assumption that expressing a quoted single quote will require 3 characters, while it actually requires 4 characters which allows an attacker to corrupt memory by one byte for each quote in the input. The highest threat from this vulnerability is to data confidentiality and integrity as well as system availability. | The MX1 Software System does not call this function. Therefore, it is not applicable. | CVE-2021-20233 |
| grub2-common | 2.04 | CVE-2020-10713 | 8.2 | A flaw was found in grub2, prior to version 2.06. An attacker may use the GRUB 2 flaw to hijack and tamper the GRUB verification process. This flaw also allows the bypass of Secure Boot protections. In order to load an untrusted or modified kernel, an attacker would first need to establish access to the system such as gaining physical access, obtain the ability to alter a pxe-boot network, or have remote access to a networked system with root access. With this access, an attacker could then craft a string to cause a buffer overflow by injecting a malicious payload that leads to arbitrary code execution within GRUB. The highest threat from this vulnerability is to data confidentiality and integrity as well as system availability. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2020-10713 |
| curl | 7.68.0 | CVE-2022-22576 | 8.1 | An improper authentication vulnerability exists in curl 7.33.0 to and including 7.82.0 which might allow reuse OAUTH2-authenticated connections without properly making sure that the connection was authenticated with the same credentials as set for this transfer. This affects SASL-enabled protocols: SMPTP(S), IMAP(S), POP3(S) and LDAP(S) (openldap only). | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2022-22576 |
| grub2-common | 2.04 | CVE-2022-28733 | 8.1 | Integer underflow in grub_net_recv_ip4_packets; A malicious crafted IP packet can lead to an integer underflow in grub_net_recv_ip4_packets() function on rsm->total_len value. Under certain circumstances the total_len value may end up wrapping around to a small integer number which will be used in memory allocation. If the attack succeeds in such way, subsequent operations can write past the end of the buffer. | The MX1 Software System does not call this function. Therefore, it is not applicable. | CVE-2022-28733 |
| grub2-common | 2.04 | CVE-2022-28735 | 7.8 | The GRUB2's shim_lock verifier allows non-kernel files to be loaded on shim-powered secure boot systems. Allowing such files to be loaded may lead to unverified code and modules to be loaded in GRUB2 breaking the secure boot trust-chain. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2022-28735 |
| grub2-common | 2.04 | CVE-2022-28736 | 7.8 | There's a use-after-free vulnerability in grub_cmd_chainloader() function; The chainloader command is used to boot up operating systems that doesn't support multiboot and do not have direct support from GRUB2. When executing chainloader more than once a use-after-free vulnerability is triggered. If an attacker can control the GRUB2's memory allocation pattern sensitive data may be exposed and arbitrary code execution can be achieved. | The MX1 Software System does not call this function. Therefore, it is not applicable. | CVE-2022-28736 |
| grub2-common | 2.04 | CVE-2023-4692 | 7.8 | An out-of-bounds write flaw was found in grub2's NTFS filesystem driver. This issue may allow an attacker to present a specially crafted NTFS filesystem image, leading to grub's heap metadata corruption. In some circumstances, the attack may also corrupt the UEFI firmware heap metadata. As a result, arbitrary code execution and secure boot protection bypass may be achieved. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2023-4692 |
| curl | 7.68.0 | CVE-2020-8177 | 7.8 | curl 7.20.0 through 7.70.0 is vulnerable to improper restriction of names for files and other resources that can lead too overwriting a local file when the -J flag is used. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2020-8177 |
| nvcc | 11.4.315 | CVE-2022-21821 | 7.8 | NVIDIA CUDA Toolkit SDK contains an integer overflow vulnerability in cuobjdump.To exploit this vulnerability, a remote attacker would require a local user to download a specially crafted, corrupted file and locally execute cuobjdump against the file. Such an attack may lead to remote code execution that causes complete denial of service and an impact on data confidentiality and integrity. | This vulnerability is not applicable to the MX1 Software System, as end users will not have access to download files and execute cuobjdump as specified by specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2022-21821 |
| nvcc | 11.4.315 | CVE-2024-0110 | 7.8 | NVIDIA CUDA Toolkit contains a vulnerability in command `cuobjdump` where a user may cause an out-of-bound write by passing in a malformed ELF file. A successful exploit of this vulnerability may lead to code execution or denial of service. | This vulnerability is not applicable to the MX1 Software System, as end users will not have access to download files and execute cuobjdump as specified by specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2024-0110 |
| qt | 5.15 | CVE-2022-25255 | 7.8 | In Qt 5.9.x through 5.15.x before 5.15.9 and 6.x before 6.2.4 on Linux and UNIX, QProcess could execute a binary from the current working directory when not found in the PATH. | The affected QProcess submodule of Qt is not used in the MX1 Software System and therefore is not a security concern | CVE-2022-25255 |
| python3-pip | 24.2 | CVE-2018-20225 | 7.8 | An issue was discovered in pip (all versions) because it installs the version with the highest version number, even if the user had intended to obtain a private package from a private index. This only affects use of the --extra-index-url option, and exploitation requires that the package does not already exist in the public index (and thus the attacker can put the package there with an arbitrary version number). NOTE: it has been reported that this is intended functionality and the user is responsible for using --extra-index-url securely | The MX1 Software System does not install pip packages using the --extra-index-url flag and is therefore not applicable. Additionally, the CVE denotes that this behavior has been reported as intended. | CVE-2018-20225 |
| glib | 1.4.1 | CVE-2023-32643 | 7.8 | A flaw was found in GLib. The GVariant deserialization code is vulnerable to a heap buffer overflow introduced by the fix for CVE-2023-32665. This bug does not affect any released version of GLib, but does affect GLib distributors who followed the guidance of GLib developers to backport the initial fix for CVE-2023-32665. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2023-32643 |
| ubuntu | 20.04 | CVE-2021-3560 | 7.8 | It was found that polkit could be tricked into bypassing the credential checks for D-Bus requests, elevating the privileges of the requestor to the root user. This flaw could be used by an unprivileged local attacker to, for example, create a new local administrator. The highest threat from this vulnerability is to data confidentiality and integrity as well as system availability. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17Additionally, this vulnerability was identified in the Known Exploited Vulnerabilities Catalog provided by CISA but it mitigated as described above | CVE-2021-3560 |
| glib | 1.4.1 | CVE-2020-35457 | 7.8 | GNOME GLib before 2.65.3 has an integer overflow, that might lead to an out-of-bounds write, in g_option_group_add_entries. NOTE: the vendor's position is "Realistically this is not a security issue. The standard pattern is for callers to provide a static list of option entries in a fixed number of calls to g_option_group_add_entries()." The researcher states that this pattern is undocumented | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2020-35457 |
| libsystemd-dev | 245.4 | CVE-2023-26604 | 7.8 | systemd before 247 does not adequately block local privilege escalation for some Sudo configurations, e.g., plausible sudoers files in which the "systemctl status" command may be executed. Specifically, systemd does not set LESSSECURE to 1, and thus other programs may be launched from the less program. This presents a substantial security risk when running systemctl from Sudo, because less executes as root when the terminal size is too small to show the complete systemctl output. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17. Finally, the MX1 SS requires users to login before gaining termal access. | CVE-2023-26604 |
| openssl | 1.1.1f | CVE-2023-4807 | 7.8 | Issue summary: The POLY1305 MAC (message authentication code) implementationcontains a bug that might corrupt the internal state of applications on theWindows 64 platform when running on newer X86_64 processors supporting theAVX512-IFMA instructions.Impact summary: If in an application that uses the OpenSSL library an attackercan influence whether the POLY1305 MAC algorithm is used, the applicationstate might be corrupted with various application dependent consequences.The POLY1305 MAC (message authentication code) implementation in OpenSSL doesnot save the contents of non-volatile XMM registers on Windows 64 platformwhen calculating the MAC of data larger than 64 bytes. Before returning tothe caller all the XMM registers are set to zero rather than restoring theirprevious content. The vulnerable code is used only on newer x86_64 processorssupporting the AVX512-IFMA instructions.The consequences of this kind of internal application state corruption canbe various - from no consequences, if the calling application does notdepend on the contents of non-volatile XMM registers at all, to the worstconsequences, where the attacker could get complete control of the applicationprocess. However given the contents of the registers are just zeroized sothe attacker cannot put arbitrary values inside, the most likely consequence,if any, would be an incorrect result of some application dependentcalculations or a crash leading to a denial of service.The POLY1305 MAC algorithm is most frequently used as part of theCHACHA20-POLY1305 AEAD (authenticated encryption with associated data)algorithm. The most common usage of this AEAD cipher is with TLS protocolversions 1.2 and 1.3 and a malicious client can influence whether this AEADcipher is used by the server. This implies that server applications usingOpenSSL can be potentially impacted. However we are currently not aware ofany concrete application that would be affected by this issue therefore weconsid…[truncated] | Only affects applications running on the Windows 64 platform and therefore does not affect the MX1 Software System | CVE-2023-4807 |
| mpv | 0.32.0 | CVE-2021-30145 | 7.8 | A format string vulnerability in mpv through 0.33.0 allows user-assisted remote attackers to achieve code execution via a crafted m3u playlist file. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2021-30145 |
| grub2-common | 2.04 | CVE-2020-25647 | 7.6 | A flaw was found in grub2 in versions prior to 2.06. During USB device initialization, descriptors are read with very little bounds checking and assumes the USB device is providing sane values. If properly exploited, an attacker could trigger memory corruption leading to arbitrary code execution allowing a bypass of the Secure Boot mechanism. The highest threat from this vulnerability is to data confidentiality and integrity as well as system availability. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2020-25647 |
| openssl | 1.1.1f | CVE-2021-23840 | 7.5 | Calls to EVP_CipherUpdate, EVP_EncryptUpdate and EVP_DecryptUpdate may overflow the output length argument in some cases where the input length is close to the maximum permissable length for an integer on the platform. In such cases the return value from the function call will be 1 (indicating success), but the output length value will be negative. This could cause applications to behave incorrectly or crash. OpenSSL versions 1.1.1i and below are affected by this issue. Users of these versions should upgrade to OpenSSL 1.1.1j. OpenSSL versions 1.0.2x and below are affected by this issue. However OpenSSL 1.0.2 is out of support and no longer receiving public updates. Premium support customers of OpenSSL 1.0.2 should upgrade to 1.0.2y. Other users should upgrade to 1.1.1j. Fixed in OpenSSL 1.1.1j (Affected 1.1.1-1.1.1i). Fixed in OpenSSL 1.0.2y (Affected 1.0.2-1.0.2x). | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2021-23840 |
| openssl | 1.1.1f | CVE-2020-1967 | 7.5 | Server or client applications that call the SSL_check_chain() function during or after a TLS 1.3 handshake may crash due to a NULL pointer dereference as a result of incorrect handling of the "signature_algorithms_cert" TLS extension. The crash occurs if an invalid or unrecognised signature algorithm is received from the peer. This could be exploited by a malicious peer in a Denial of Service attack. OpenSSL version 1.1.1d, 1.1.1e, and 1.1.1f are affected by this issue. This issue did not affect OpenSSL versions prior to 1.1.1d. Fixed in OpenSSL 1.1.1g (Affected 1.1.1d-1.1.1f). | The SSL_check_chain() function is unused by the 0.10.8 version of cpp-httplib, which is the only use of the openssl package within the MX1 Software System | CVE-2020-1967 |
| openssl | 1.1.1f | CVE-2022-0778 | 7.5 | The BN_mod_sqrt() function, which computes a modular square root, contains a bug that can cause it to loop forever for non-prime moduli. Internally this function is used when parsing certificates that contain elliptic curve public keys in compressed form or explicit elliptic curve parameters with a base point encoded in compressed form. It is possible to trigger the infinite loop by crafting a certificate that has invalid explicit curve parameters. Since certificate parsing happens prior to verification of the certificate signature, any process that parses an externally supplied certificate may thus be subject to a denial of service attack. The infinite loop can also be reached when parsing crafted private keys as they can contain explicit elliptic curve parameters. Thus vulnerable situations include: - TLS clients consuming server certificates - TLS servers consuming client certificates - Hosting providers taking certificates or private keys from customers - Certificate authorities parsing certification requests from subscribers - Anything else which parses ASN.1 elliptic curve parameters Also any other applications that use the BN_mod_sqrt() where the attacker can control the parameter values are vulnerable to this DoS issue. In the OpenSSL 1.0.2 version the public key is not parsed during initial parsing of the certificate which makes it slightly harder to trigger the infinite loop. However any operation which requires the public key from the certificate will trigger the infinite loop. In particular the attacker can use a self-signed certificate to trigger the loop during verification of the certificate signature. This issue affects OpenSSL versions 1.0.2, 1.1.1 and 3.0. It was addressed in the releases of 1.1.1n and 3.0.2 on the 15th March 2022. Fixed in OpenSSL 3.0.2 (Affected 3.0.0,3.0.1). Fixed in OpenSSL 1.1.1n (Affected 1.1.1-1.1.1m). Fixed in OpenSSL 1.0.2zd (Affected 1.0.2-1.0.2zc). | The MX1 Software System does not user these types of certificates. Therefore, this is not a security concern. | CVE-2022-0778 |
| openssl | 1.1.1f | CVE-2022-4450 | 7.5 | The function PEM_read_bio_ex() reads a PEM file from a BIO and parses anddecodes the "name" (e.g. "CERTIFICATE"), any header data and the payload data.If the function succeeds then the "name_out", "header" and "data" arguments arepopulated with pointers to buffers containing the relevant decoded data. Thecaller is responsible for freeing those buffers. It is possible to construct aPEM file that results in 0 bytes of payload data. In this case PEM_read_bio_ex()will return a failure code but will populate the header argument with a pointerto a buffer that has already been freed. If the caller also frees this bufferthen a double free will occur. This will most likely lead to a crash. Thiscould be exploited by an attacker who has the ability to supply malicious PEMfiles for parsing to achieve a denial of service attack.The functions PEM_read_bio() and PEM_read() are simple wrappers aroundPEM_read_bio_ex() and therefore these functions are also directly affected.These functions are also called indirectly by a number of other OpenSSLfunctions including PEM_X509_INFO_read_bio_ex() andSSL_CTX_use_serverinfo_file() which are also vulnerable. Some OpenSSL internaluses of these functions are not vulnerable because the caller does not free theheader argument if PEM_read_bio_ex() returns a failure code. These locationsinclude the PEM_read_bio_TYPE() functions as well as the decoders introduced inOpenSSL 3.0.The OpenSSL asn1parse command line application is also impacted by this issue. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2022-4450 |
| openssl | 1.1.1f | CVE-2023-0464 | 7.5 | A security vulnerability has been identified in all supported versionsof OpenSSL related to the verification of X.509 certificate chainsthat include policy constraints.  Attackers may be able to exploit thisvulnerability by creating a malicious certificate chain that triggersexponential use of computational resources, leading to a denial-of-service(DoS) attack on affected systems.Policy processing is disabled by default but can be enabled by passingthe `-policy' argument to the command line utilities or by calling the`X509_VERIFY_PARAM_set1_policies()' function. | The MX1 Software System does not user these types of certificates. Therefore, this is not a security concern. | CVE-2023-0464 |
| openssl | 1.1.1f | CVE-2023-0215 | 7.5 | The public API function BIO_new_NDEF is a helper function used for streamingASN.1 data via a BIO. It is primarily used internally to OpenSSL to support theSMIME, CMS and PKCS7 streaming capabilities, but may also be called directly byend user applications.The function receives a BIO from the caller, prepends a new BIO_f_asn1 filterBIO onto the front of it to form a BIO chain, and then returns the new head ofthe BIO chain to the caller. Under certain conditions, for example if a CMSrecipient public key is invalid, the new filter BIO is freed and the functionreturns a NULL result indicating a failure. However, in this case, the BIO chainis not properly cleaned up and the BIO passed by the caller still retainsinternal pointers to the previously freed filter BIO. If the caller then goes onto call BIO_pop() on the BIO then a use-after-free will occur. This will mostlikely result in a crash.This scenario occurs directly in the internal function B64_write_ASN1() whichmay cause BIO_new_NDEF() to be called and will subsequently call BIO_pop() onthe BIO. This internal function is in turn called by the public API functionsPEM_write_bio_ASN1_stream, PEM_write_bio_CMS_stream, PEM_write_bio_PKCS7_stream,SMIME_write_ASN1, SMIME_write_CMS and SMIME_write_PKCS7.Other public API functions that may be impacted by this includei2d_ASN1_bio_stream, BIO_new_CMS, BIO_new_PKCS7, i2d_CMS_bio_stream andi2d_PKCS7_bio_stream.The OpenSSL cms and smime command line applications are similarly affected. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2023-0215 |
| curl | 7.68.0 | CVE-2021-22946 | 7.5 | A user can tell curl >= 7.20.0 and <= 7.78.0 to require a successful upgrade to TLS when speaking to an IMAP, POP3 or FTP server (`--ssl-reqd` on the command line or`CURLOPT_USE_SSL` set to `CURLUSESSL_CONTROL` or `CURLUSESSL_ALL` withlibcurl). This requirement could be bypassed if the server would return a properly crafted but perfectly legitimate response.This flaw would then make curl silently continue its operations **withoutTLS** contrary to the instructions and expectations, exposing possibly sensitive data in clear text over the network. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2021-22946 |
| curl | 7.68.0 | CVE-2022-27781 | 7.5 | libcurl provides the `CURLOPT_CERTINFO` option to allow applications torequest details to be returned about a server's certificate chain.Due to an erroneous function, a malicious server could make libcurl built withNSS get stuck in a never-ending busy-loop when trying to retrieve thatinformation. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2022-27781 |
| curl | 7.68.0 | CVE-2023-28319 | 7.5 | A use after free vulnerability exists in curl <v8.1.0 in the way libcurl offers a feature to verify an SSH server's public key using a SHA 256 hash. When this check fails, libcurl would free the memory for the fingerprint before it returns an error message containing the (now freed) hash. This flaw risks inserting sensitive heap-based data into the error message that might be shown to users or otherwise get leaked and revealed. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2023-28319 |
| python3 | 3.11.10 | CVE-2024-7592 | 7.5 | There is a LOW severity vulnerability affecting CPython, specifically the'http.cookies' standard library module.When parsing cookies that contained backslashes for quoted characters inthe cookie value, the parser would use an algorithm with quadraticcomplexity, resulting in excess CPU resources being used while parsing thevalue. | The MX1 Software System does not use the http.cookies standard python library module. Therefore, it is not an applicable vulnerability | CVE-2024-7592 |
| curl | 7.68.0 | CVE-2022-27782 | 7.5 | libcurl would reuse a previously created connection even when a TLS or SSHrelated option had been changed that should have prohibited reuse.libcurl keeps previously used connections in a connection pool for subsequenttransfers to reuse if one of them matches the setup. However, several TLS andSSH settings were left out from the configuration match checks, making themmatch too easily. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2022-27782 |
| curl | 7.68.0 | CVE-2022-27775 | 7.5 | An information disclosure vulnerability exists in curl 7.65.0 to 7.82.0 are vulnerable that by using an IPv6 address that was in the connection pool but with a different zone id it could reuse a connection instead. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2022-27775 |
| curl | 7.68.0 | CVE-2020-8169 | 7.5 | curl 7.62.0 through 7.70.0 is vulnerable to an information disclosure vulnerability that can lead to a partial password being leaked over the network and to the DNS server(s). | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2020-8169 |
| curl | 7.68.0 | CVE-2021-22926 | 7.5 | libcurl-using applications can ask for a specific client certificate to be used in a transfer. This is done with the `CURLOPT_SSLCERT` option (`--cert` with the command line tool).When libcurl is built to use the macOS native TLS library Secure Transport, an application can ask for the client certificate by name or with a file name - using the same option. If the name exists as a file, it will be used instead of by name.If the appliction runs with a current working directory that is writable by other users (like `/tmp`), a malicious user can create a file name with the same name as the app wants to use by name, and thereby trick the application to use the file based cert instead of the one referred to by name making libcurl send the wrong client certificate in the TLS connection handshake. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2021-22926 |
| python3 | 3.11.10 | CVE-2024-6232 | 7.5 | There is a MEDIUM severity vulnerability affecting CPython.Regular expressions that allowed excessive backtracking during tarfile.TarFile header parsing are vulnerable to ReDoS via specifically-crafted tar archives. | The MX1 Software System does not parse tarfiles or tar archives using CPython. Therefore, it is not an applicable vulnerability | CVE-2024-6232 |
| OpenCV | 4.5.2 | CVE-2023-2617 | 7.5 | A vulnerability classified as problematic was found in OpenCV wechat_qrcode Module up to 4.7.0. Affected by this vulnerability is the function DecodedBitStreamParser::decodeByteSegment of the file qrcode/decoder/decoded_bit_stream_parser.cpp. The manipulation leads to null pointer dereference. The attack can be launched remotely. The exploit has been disclosed to the public and may be used. It is recommended to apply a patch to fix this issue. The associated identifier of this vulnerability is VDB-228547. | The MX1 Software System does not call this function. Therefore, it is not applicable. | CVE-2023-2617 |
| glib | 1.4.1 | CVE-2021-27218 | 7.5 | An issue was discovered in GNOME GLib before 2.66.7 and 2.67.x before 2.67.4. If g_byte_array_new_take() was called with a buffer of 4GB or more on a 64-bit platform, the length would be truncated modulo 2**32, causing unintended length truncation. | The MX1 Software System does not call this function. Therefore, it is not applicable. | CVE-2021-27218 |
| glib | 1.4.1 | CVE-2023-32636 | 7.5 | A flaw was found in glib, where the gvariant deserialization code is vulnerable to a denial of service introduced by additional input validation added to resolve CVE-2023-29499. The offset table validation may be very slow. This bug does not affect any released version of glib but does affect glib distributors who followed the guidance of glib developers to backport the initial fix for CVE-2023-29499. | This does not affect the security of the MX1 Software System | CVE-2023-32636 |
| glib | 1.4.1 | CVE-2023-29499 | 7.5 | A flaw was found in GLib. GVariant deserialization fails to validate that the input conforms to the expected format, leading to denial of service. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2023-29499 |
| qt | 5.15 | CVE-2021-38593 | 7.5 | Qt 5.x before 5.15.6 and 6.x through 6.1.2 has an out-of-bounds write in QOutlineMapper::convertPath (called from QRasterPaintEngine::fill and QPaintEngineEx::stroke). | The affected QOutlineMapper, QRasterPaintEngine, QPaintEngineEx submodules of Qt is not used in the MX1 Software System and therefore is not a security concern | CVE-2021-38593 |
| qt | 5.15 | CVE-2023-24607 | 7.5 | Qt before 6.4.3 allows a denial of service via a crafted string when the SQL ODBC driver plugin is used and the size of SQLTCHAR is 4. The affected versions are 5.x before 5.15.13, 6.x before 6.2.8, and 6.3.x before 6.4.3. | The SQL ODBC driver plugin of Qt is not used in the MX1 Software System and therefore is not a security concern | CVE-2023-24607 |
| qt | 5.15 | CVE-2023-38197 | 7.5 | An issue was discovered in Qt before 5.15.15, 6.x before 6.2.10, and 6.3.x through 6.5.x before 6.5.3. There are infinite loops in recursive entity expansion. | The affected QXmlStreamReader submodule of Qt is not used in the MX1 Software System and therefore is not a security concern | CVE-2023-38197 |
| qt | 5.15 | CVE-2023-37369 | 7.5 | In Qt before 5.15.15, 6.x before 6.2.9, and 6.3.x through 6.5.x before 6.5.2, there can be an application crash in QXmlStreamReader via a crafted XML string that triggers a situation in which a prefix is greater than a length. | The affected QXmlStreamReader submodule of Qt is not used in the MX1 Software System and therefore is not a security concern | CVE-2023-37369 |
| qt | 5.15 | CVE-2023-32763 | 7.5 | An issue was discovered in Qt before 5.15.15, 6.x before 6.2.9, and 6.3.x through 6.5.x before 6.5.1. When a SVG file with an image inside it is rendered, a QTextLayout buffer overflow can be triggered. | The MX1 Software System pre-compiles SVG files into qrc files before runtime and therefore is not a security concern | CVE-2023-32763 |
| qt | 5.15 | CVE-2022-25634 | 7.5 | Qt through 5.15.8 and 6.x through 6.2.3 can load system library files from an unintended working directory. | This vulnerability only affects Qt applications running on Windows platoforms and is therefore not applicable | CVE-2022-25634 |
| grub2-common | 2.04 | CVE-2020-14372 | 7.5 | A flaw was found in grub2 in versions prior to 2.06, where it incorrectly enables the usage of the ACPI command when Secure Boot is enabled. This flaw allows an attacker with privileged access to craft a Secondary System Description Table (SSDT) containing code to overwrite the Linux kernel lockdown variable content directly into memory. The table is further loaded and executed by the kernel, defeating its Secure Boot lockdown and allowing the attacker to load unsigned code. The highest threat from this vulnerability is to data confidentiality and integrity, as well as system availability. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2020-14372 |
| grub2-common | 2.04 | CVE-2020-27779 | 7.5 | A flaw was found in grub2 in versions prior to 2.06. The cutmem command does not honor secure boot locking allowing an privileged attacker to remove address ranges from memory creating an opportunity to circumvent SecureBoot protections after proper triage about grub's memory layout. The highest threat from this vulnerability is to data confidentiality and integrity as well as system availability. | The MX1 Software System does not call this function. Therefore, it is not applicable. | CVE-2020-27779 |
| openssl | 1.1.1f | CVE-2019-0190 | 7.5 | A bug exists in the way mod_ssl handled client renegotiations. A remote attacker could send a carefully crafted request that would cause mod_ssl to enter a loop leading to a denial of service. This bug can be only triggered with Apache HTTP Server version 2.4.37 when using OpenSSL version 1.1.1 or later, due to an interaction in changes to handling of renegotiation attempts. | The MX1 Software System does not contain an Apache HTTP server. Therefore this is not a security concern. | CVE-2019-0190 |
| OpenCV | 4.5.2 | CVE-2023-2618 | 7.5 | A vulnerability, which was classified as problematic, has been found in OpenCV wechat_qrcode Module up to 4.7.0. Affected by this issue is the function DecodedBitStreamParser::decodeHanziSegment of the file qrcode/decoder/decoded_bit_stream_parser.cpp. The manipulation leads to memory leak. The attack may be launched remotely. The name of the patch is 2b62ff6181163eea029ed1cab11363b4996e9cd6. It is recommended to apply a patch to fix this issue. The identifier of this vulnerability is VDB-228548. | The MX1 Software System does not call this function. Therefore, it is not applicable. | CVE-2023-2618 |
| glib | 1.4.1 | CVE-2021-27219 | 7.5 | An issue was discovered in GNOME GLib before 2.66.6 and 2.67.x before 2.67.3. The function g_bytes_new has an integer overflow on 64-bit platforms due to an implicit cast from 64 bits to 32 bits. The overflow could potentially lead to memory corruption. | The MX1 Software System does not call this function. Therefore, it is not applicable. | CVE-2021-27219 |
| openssl | 1.1.1f | CVE-2021-3712 | 7.4 | ASN.1 strings are represented internally within OpenSSL as an ASN1_STRING structure which contains a buffer holding the string data and a field holding the buffer length. This contrasts with normal C strings which are repesented as a buffer for the string data which is terminated with a NUL (0) byte. Although not a strict requirement, ASN.1 strings that are parsed using OpenSSL's own "d2i" functions (and other similar parsing functions) as well as any string whose value has been set with the ASN1_STRING_set() function will additionally NUL terminate the byte array in the ASN1_STRING structure. However, it is possible for applications to directly construct valid ASN1_STRING structures which do not NUL terminate the byte array by directly setting the "data" and "length" fields in the ASN1_STRING array. This can also happen by using the ASN1_STRING_set0() function. Numerous OpenSSL functions that print ASN.1 data have been found to assume that the ASN1_STRING byte array will be NUL terminated, even though this is not guaranteed for strings that have been directly constructed. Where an application requests an ASN.1 structure to be printed, and where that ASN.1 structure contains ASN1_STRINGs that have been directly constructed by the application without NUL terminating the "data" field, then a read buffer overrun can occur. The same thing can also occur during name constraints processing of certificates (for example if a certificate has been directly constructed by the application instead of loading it via the OpenSSL parsing functions, and the certificate contains non NUL terminated ASN1_STRING structures). It can also occur in the X509_get1_email(), X509_REQ_get1_email() and X509_get1_ocsp() functions. If a malicious actor can cause an application to directly construct an ASN1_STRING and then process it through one of the affected OpenSSL functions then this issue could be hit. This might result in a crash (causing a Denial of Service attack). It could also result in …[truncated] | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2021-3712 |
| openssl | 1.1.1f | CVE-2023-0286 | 7.4 | There is a type confusion vulnerability relating to X.400 address processinginside an X.509 GeneralName. X.400 addresses were parsed as an ASN1_STRING butthe public structure definition for GENERAL_NAME incorrectly specified the typeof the x400Address field as ASN1_TYPE. This field is subsequently interpreted bythe OpenSSL function GENERAL_NAME_cmp as an ASN1_TYPE rather than anASN1_STRING.When CRL checking is enabled (i.e. the application sets theX509_V_FLAG_CRL_CHECK flag), this vulnerability may allow an attacker to passarbitrary pointers to a memcmp call, enabling them to read memory contents orenact a denial of service. In most cases, the attack requires the attacker toprovide both the certificate chain and CRL, neither of which need to have avalid signature. If the attacker only controls one of these inputs, the otherinput must already contain an X.400 address as a CRL distribution point, whichis uncommon. As such, this vulnerability is most likely to only affectapplications which have implemented their own functionality for retrieving CRLsover a network. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2023-0286 |
| grub2-common | 2.04 | CVE-2022-3775 | 7.1 | When rendering certain unicode sequences, grub2's font code doesn't proper validate if the informed glyph's width and height is constrained within bitmap size. As consequence an attacker can craft an input which will lead to a out-of-bounds write into grub2's heap, leading to memory corruption and availability issues. Although complex, arbitrary code execution could not be discarded. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2022-3775 |
| grub2-common | 2.04 | CVE-2022-28734 | 7.0 | Out-of-bounds write when handling split HTTP headers; When handling split HTTP headers, GRUB2 HTTP code accidentally moves its internal data buffer point by one position. This can lead to a out-of-bound write further when parsing the HTTP request, writing a NULL byte past the buffer. It's conceivable that an attacker controlled set of packets can lead to corruption of the GRUB2's internal memory metadata. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2022-28734 |
| grub2-common | 2.04 | CVE-2021-3697 | 7.0 | A crafted JPEG image may lead the JPEG reader to underflow its data pointer, allowing user-controlled data to be written in heap. To a successful to be performed the attacker needs to perform some triage over the heap layout and craft an image with a malicious format and payload. This vulnerability can lead to data corruption and eventual code execution or secure boot circumvention. This flaw affects grub2 versions prior grub-2.12. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2021-3697 |
| openssl | 1.1.1f | CVE-2009-3766 | 6.8 | mutt_ssl.c in mutt 1.5.16 and other versions before 1.5.19, when OpenSSL is used, does not verify the domain name in the subject's Common Name (CN) field of an X.509 certificate, which allows man-in-the-middle attackers to spoof SSL servers via an arbitrary valid certificate. | The MX1 Software System does not include Mutt. Therefore, it is not a security concern. | CVE-2009-3766 |
| openssl | 1.1.1f | CVE-2009-3765 | 6.8 | mutt_ssl.c in mutt 1.5.19 and 1.5.20, when OpenSSL is used, does not properly handle a '\0' character in a domain name in the subject's Common Name (CN) field of an X.509 certificate, which allows man-in-the-middle attackers to spoof arbitrary SSL servers via a crafted certificate issued by a legitimate Certification Authority, a related issue to CVE-2009-2408. | The MX1 Software System does not include Mutt. Therefore, it is not a security concern. | CVE-2009-3765 |
| glib | 1.4.1 | CVE-2013-1913 | 6.8 | Integer overflow in the load_image function in file-xwd.c in the X Window Dump (XWD) plug-in in GIMP 2.6.9 and earlier, when used with glib before 2.24, allows remote attackers to cause a denial of service (crash) and possibly execute arbitrary code via a large color entries value in an X Window System (XWD) image dump. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2013-1913 |
| openssl | 1.1.1f | CVE-2009-1390 | 6.8 | Mutt 1.5.19, when linked against (1) OpenSSL (mutt_ssl.c) or (2) GnuTLS (mutt_ssl_gnutls.c), allows connections when only one TLS certificate in the chain is accepted instead of verifying the entire chain, which allows remote attackers to spoof trusted servers via a man-in-the-middle attack. | The MX1 Software System does not include Mutt. Therefore, it is not a security concern. | CVE-2009-1390 |
| glib | 1.4.1 | CVE-2013-1978 | 6.8 | Heap-based buffer overflow in the read_xwd_cols function in file-xwd.c in the X Window Dump (XWD) plug-in in GIMP 2.6.9 and earlier allows remote attackers to cause a denial of service (crash) and possibly execute arbitrary code via an X Window System (XWD) image dump with more colors than color map entries. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2013-1978 |
| grub2-common | 2.04 | CVE-2020-27749 | 6.7 | A flaw was found in grub2 in versions prior to 2.06. Variable names present are expanded in the supplied command line into their corresponding variable contents, using a 1kB stack buffer for temporary storage, without sufficient bounds checking. If the function is called with a command line that references a variable with a sufficiently large payload, it is possible to overflow the stack buffer, corrupt the stack frame and control execution which could also circumvent Secure Boot protections. The highest threat from this vulnerability is to data confidentiality and integrity as well as system availability. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2020-27749 |
| grub2-common | 2.04 | CVE-2020-14309 | 6.7 | There's an issue with grub2 in all versions before 2.06 when handling squashfs filesystems containing a symbolic link with name length of UINT32 bytes in size. The name size leads to an arithmetic overflow leading to a zero-size allocation further causing a heap-based buffer overflow with attacker controlled data. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2020-14309 |
| nano | 4.8 | CVE-2024-5742 | 6.7 | A vulnerability was found in GNU Nano that allows a possible privilege escalation through an insecure temporary file. If Nano is killed while editing, a file it saves to an emergency file with the permissions of the running user provides a window of opportunity for attackers to escalate privileges through a malicious symlink. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17. Finally, the MX1 SS requires users to login before gaining termal access. | CVE-2024-5742 |
| grub2-common | 2.04 | CVE-2021-20225 | 6.7 | A flaw was found in grub2 in versions prior to 2.06. The option parser allows an attacker to write past the end of a heap-allocated buffer by calling certain commands with a large number of specific short forms of options. The highest threat from this vulnerability is to data confidentiality and integrity as well as system availability. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2021-20225 |
| nvcc | 11.4.315 | CVE-2023-25513 | 6.6 | NVIDIA CUDA toolkit for Linux and Windows contains a vulnerability in cuobjdump, where an attacker may cause an out-of-bounds read by tricking a user into running cuobjdump on a malformed input file. A successful exploit of this vulnerability may lead to limited denial of service, code execution, and limited information disclosure. | This vulnerability is not applicable to the MX1 Software System, as end users will not have access to download files and execute cuobjdump as specified by specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2023-25513 |
| nvcc | 11.4.315 | CVE-2023-25514 | 6.6 | NVIDIA CUDA toolkit for Linux and Windows contains a vulnerability in cuobjdump, where an attacker may cause an out-of-bounds read by tricking a user into running cuobjdump on a malformed input file. A successful exploit of this vulnerability may lead to limited denial of service, code execution, and limited information disclosure. | This vulnerability is not applicable to the MX1 Software System, as end users will not have access to download files and execute cuobjdump as specified by specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2023-25514 |
| nvcc | 11.4.315 | CVE-2023-25512 | 6.6 | NVIDIA CUDA toolkit for Linux and Windows contains a vulnerability in cuobjdump, where an attacker may cause an out-of-bounds memory read by running cuobjdump on a malformed input file. A successful exploit of this vulnerability may lead to limited denial of service, code execution, and limited information disclosure. | This vulnerability is not applicable to the MX1 Software System, as end users will not have access to download files and execute cuobjdump as specified by specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2023-25512 |
| curl | 7.68.0 | CVE-2023-23916 | 6.5 | An allocation of resources without limits or throttling vulnerability exists in curl <v7.88.0 based on the "chained" HTTP compression algorithms, meaning that a server response can be compressed multiple times and potentially with differentalgorithms. The number of acceptable "links" in this "decompression chain" wascapped, but the cap was implemented on a per-header basis allowing a maliciousserver to insert a virtually unlimited number of compression steps simply byusing many headers. The use of such a decompression chain could result in a "malloc bomb", making curl end up spending enormous amounts of allocated heap memory, or trying to and returning out of memory errors. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2023-23916 |
| curl | 7.68.0 | CVE-2022-27776 | 6.5 | A insufficiently protected credentials vulnerability in fixed in curl 7.83.0 might leak authentication or cookie header data on HTTP redirects to the same host but another port number. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2022-27776 |
| curl | 7.68.0 | CVE-2022-32206 | 6.5 | curl < 7.84.0 supports "chained" HTTP compression algorithms, meaning that a serverresponse can be compressed multiple times and potentially with different algorithms. The number of acceptable "links" in this "decompression chain" was unbounded, allowing a malicious server to insert a virtually unlimited number of compression steps.The use of such a decompression chain could result in a "malloc bomb", makingcurl end up spending enormous amounts of allocated heap memory, or trying toand returning out of memory errors. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2022-32206 |
| ubuntu | 20.04 | CVE-2019-9516 | 6.5 | Some HTTP/2 implementations are vulnerable to a header leak, potentially leading to a denial of service. The attacker sends a stream of headers with a 0-length header name and 0-length header value, optionally Huffman encoded into 1-byte or greater headers. Some implementations allocate memory for these headers and keep the allocation alive until the session dies. This can consume excess memory. | The MX1 Software System has firewalls to prevent attackers from sending arbitrary HTTP requests. | CVE-2019-9516 |
| libjpeg-dev | 8c | CVE-2021-39516 | 6.5 | An issue was discovered in libjpeg through 2020021. A NULL pointer dereference exists in the function HuffmanDecoder::Get() located in huffmandecoder.hpp. It allows an attacker to cause Denial of Service. | The MX1 Software System does not call this function. Therefore, it is not applicable. | CVE-2021-39516 |
| libjpeg-dev | 8c | CVE-2021-39520 | 6.5 | An issue was discovered in libjpeg through 2020021. A NULL pointer dereference exists in the function BlockBitmapRequester::PushReconstructedData() located in blockbitmaprequester.cpp. It allows an attacker to cause Denial of Service. | The MX1 Software System does not call this function. Therefore, it is not applicable. | CVE-2021-39520 |
| libjpeg-dev | 8c | CVE-2021-39519 | 6.5 | An issue was discovered in libjpeg through 2020021. A NULL pointer dereference exists in the function BlockBitmapRequester::PullQData() located in blockbitmaprequester.cpp It allows an attacker to cause Denial of Service. | The MX1 Software System does not call this function. Therefore, it is not applicable. | CVE-2021-39519 |
| openssl | 1.1.1f | CVE-2023-2650 | 6.5 | Issue summary: Processing some specially crafted ASN.1 object identifiers ordata containing them may be very slow.Impact summary: Applications that use OBJ_obj2txt() directly, or use any ofthe OpenSSL subsystems OCSP, PKCS7/SMIME, CMS, CMP/CRMF or TS with no messagesize limit may experience notable to very long delays when processing thosemessages, which may lead to a Denial of Service.An OBJECT IDENTIFIER is composed of a series of numbers - sub-identifiers -most of which have no size limit.  OBJ_obj2txt() may be used to translatean ASN.1 OBJECT IDENTIFIER given in DER encoding form (using the OpenSSLtype ASN1_OBJECT) to its canonical numeric text form, which are thesub-identifiers of the OBJECT IDENTIFIER in decimal form, separated byperiods.When one of the sub-identifiers in the OBJECT IDENTIFIER is very large(these are sizes that are seen as absurdly large, taking up tens or hundredsof KiBs), the translation to a decimal number in text may take a very longtime.  The time complexity is O(n^2) with 'n' being the size of thesub-identifiers in bytes (*).With OpenSSL 3.0, support to fetch cryptographic algorithms using names /identifiers in string form was introduced.  This includes using OBJECTIDENTIFIERs in canonical numeric text form as identifiers for fetchingalgorithms.Such OBJECT IDENTIFIERs may be received through the ASN.1 structureAlgorithmIdentifier, which is commonly used in multiple protocols to specifywhat cryptographic algorithm should be used to sign or verify, encrypt ordecrypt, or digest passed data.Applications that call OBJ_obj2txt() directly with untrusted data areaffected, with any version of OpenSSL.  If the use is for the mere purposeof display, the severity is considered low.In OpenSSL 3.0 and newer, this affects the subsystems OCSP, PKCS7/SMIME,CMS, CMP/CRMF or TS.  It also impacts anything that processes X.509certificates, including simple things like verifying its signature.The impact on TLS is relativ…[truncated] | The MX1 Software System does not use OBJ_obj2tx directly. Therefore, it is not a security concern. | CVE-2023-2650 |
| libjpeg-dev | 8c | CVE-2021-39515 | 6.5 | An issue was discovered in libjpeg through 2020021. A NULL pointer dereference exists in the function SampleInterleavedLSScan::ParseMCU() located in sampleinterleavedlsscan.cpp. It allows an attacker to cause Denial of Service. | The MX1 Software System does not call this function. Therefore, it is not applicable. | CVE-2021-39515 |
| libjpeg-dev | 8c | CVE-2021-39518 | 6.5 | An issue was discovered in libjpeg through 2020021. LineBuffer::FetchRegion() in linebuffer.cpp has a heap-based buffer overflow. | The MX1 Software System does not call this function. Therefore, it is not applicable. | CVE-2021-39518 |
| libjpeg-dev | 8c | CVE-2021-39517 | 6.5 | An issue was discovered in libjpeg through 2020021. A NULL pointer dereference exists in the function BlockBitmapRequester::ReconstructUnsampled() located in blockbitmaprequester.cpp. It allows an attacker to cause Denial of Service. | The MX1 Software System does not call this function. Therefore, it is not applicable. | CVE-2021-39517 |
| qt | 5.15 | CVE-2023-32573 | 6.5 | In Qt before 5.15.14, 6.0.x through 6.2.x before 6.2.9, and 6.3.x through 6.5.x before 6.5.1, QtSvg QSvgFont m_unitsPerEm initialization is mishandled. | The affected QSvgFont submodule of Qt is not used in the MX1 Software System and therefore is not a security concern | CVE-2023-32573 |
| libjpeg-dev | 8c | CVE-2021-39514 | 6.5 | An issue was discovered in libjpeg through 2020021. An uncaught floating point exception in the function ACLosslessScan::ParseMCU() located in aclosslessscan.cpp. It allows an attacker to cause Denial of Service. | The MX1 Software System does not call this function. Therefore, it is not applicable. | CVE-2021-39514 |
| curl | 7.68.0 | CVE-2023-46218 | 6.5 | This flaw allows a malicious HTTP server to set "super cookies" in curl thatare then passed back to more origins than what is otherwise allowed orpossible. This allows a site to set cookies that then would get sent todifferent and unrelated sites and domains.It could do this by exploiting a mixed case flaw in curl's function thatverifies a given cookie domain against the Public Suffix List (PSL). Forexample a cookie could be set with `domain=co.UK` when the URL used a lowercase hostname `curl.co.uk`, even though `co.uk` is listed as a PSL domain. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2023-46218 |
| hostapd | 2.9 | CVE-2019-16275 | 6.5 | hostapd before 2.10 and wpa_supplicant before 2.10 allow an incorrect indication of disconnection in certain situations because source address validation is mishandled. This is a denial of service that should have been prevented by PMF (aka management frame protection). The attacker must send a crafted 802.11 frame from a location that is within the 802.11 communications range. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2019-16275 |
| curl | 7.68.0 | CVE-2021-22922 | 6.5 | When curl is instructed to download content using the metalink feature, thecontents is verified against a hash provided in the metalink XML file.The metalink XML file points out to the client how to get the same contentfrom a set of different URLs, potentially hosted by different servers and theclient can then download the file from one or several of them. In a serial orparallel manner.If one of the servers hosting the contents has been breached and the contentsof the specific file on that server is replaced with a modified payload, curlshould detect this when the hash of the file mismatches after a completeddownload. It should remove the contents and instead try getting the contentsfrom another URL. This is not done, and instead such a hash mismatch is onlymentioned in text and the potentially malicious content is kept in the file ondisk. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2021-22922 |
| grub2-common | 2.04 | CVE-2020-14308 | 6.4 | In grub2 versions before 2.06 the grub memory allocator doesn't check for possible arithmetic overflows on the requested allocation size. This leads the function to return invalid memory allocations which can be further used to cause possible integrity, confidentiality and availability impacts during the boot process. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2020-14308 |
| grub2-common | 2.04 | CVE-2020-15705 | 6.4 | GRUB2 fails to validate kernel signature when booted directly without shim, allowing secure boot to be bypassed. This only affects systems where the kernel signing certificate has been imported directly into the secure boot database and the GRUB image is booted directly without the use of shim. This issue affects GRUB2 version 2.04 and prior versions. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2020-15705 |
| grub2-common | 2.04 | CVE-2020-15706 | 6.4 | GRUB2 contains a race condition in grub_script_function_create() leading to a use-after-free vulnerability which can be triggered by redefining a function whilst the same function is already executing, leading to arbitrary code execution and secure boot restriction bypass. This issue affects GRUB2 version 2.04 and prior versions. | The MX1 Software System does not call this function. Therefore, it is not applicable. | CVE-2020-15706 |
| ubuntu | 20.04 | CVE-2023-5536 | 6.4 | A feature in LXD (LP#1829071), affects the default configuration of Ubuntu Server which allows privileged users in the lxd group to escalate their privilege to root without requiring a sudo password. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2023-5536 |
| grub2-common | 2.04 | CVE-2021-3418 | 6.4 | If certificates that signed grub are installed into db, grub can be booted directly. It will then boot any kernel without signature validation. The booted kernel will think it was booted in secureboot mode and will implement lockdown, yet it could have been tampered. This flaw is a reintroduction of CVE-2020-15705 and only affects grub2 versions prior to 2.06 and upstream and distributions using the shim_lock mechanism. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2021-3418 |
| grub2-common | 2.04 | CVE-2020-15707 | 6.4 | Integer overflows were discovered in the functions grub_cmd_initrd and grub_initrd_init in the efilinux component of GRUB2, as shipped in Debian, Red Hat, and Ubuntu (the functionality is not included in GRUB2 upstream), leading to a heap-based buffer overflow. These could be triggered by an extremely large number of arguments to the initrd command on 32-bit architectures, or a crafted filesystem with very large files on any architecture. An attacker could use this to execute arbitrary code and bypass UEFI Secure Boot restrictions. This issue affects GRUB2 version 2.04 and prior versions. | The MX1 Software System does not call this function. Therefore, it is not applicable. | CVE-2020-15707 |
| grub2-common | 2.04 | CVE-2020-14311 | 6.0 | There is an issue with grub2 before version 2.06 while handling symlink on ext filesystems. A filesystem containing a symbolic link with an inode size of UINT32_MAX causes an arithmetic overflow leading to a zero-sized memory allocation with subsequent heap-based buffer overflow. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2020-14311 |
| grub2-common | 2.04 | CVE-2020-14310 | 6.0 | There is an issue on grub2 before version 2.06 at function read_section_as_string(). It expects a font name to be at max UINT32_MAX - 1 length in bytes but it doesn't verify it before proceed with buffer allocation to read the value from the font value. An attacker may leverage that by crafting a malicious font file which has a name with UINT32_MAX, leading to read_section_as_string() to an arithmetic overflow, zero-sized allocation and further heap-based buffer overflow. | The MX1 Software System does not call this function. Therefore, it is not applicable. | CVE-2020-14310 |
| curl | 7.68.0 | CVE-2022-32208 | 5.9 | When curl < 7.84.0 does FTP transfers secured by krb5, it handles message verification failures wrongly. This flaw makes it possible for a Man-In-The-Middle attack to go unnoticed and even allows it to inject data to the client. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2022-32208 |
| curl | 7.68.0 | CVE-2023-28321 | 5.9 | An improper certificate validation vulnerability exists in curl <v8.1.0 in the way it supports matching of wildcard patterns when listed as "Subject Alternative Name" in TLS server certificates. curl can be built to use its own name matching function for TLS rather than one provided by a TLS library. This private wildcard matching function would match IDN (International Domain Name) hosts incorrectly and could as a result accept patterns that otherwise should mismatch. IDN hostnames are converted to puny code before used for certificate checks. Puny coded names always start with `xn--` and should not be allowed to pattern match, but the wildcard check in curl could still check for `x*`, which would match even though the IDN name most likely contained nothing even resembling an `x`. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2023-28321 |
| curl | 7.68.0 | CVE-2022-43552 | 5.9 | A use after free vulnerability exists in curl <7.87.0. Curl can be asked to *tunnel* virtually all protocols it supports through an HTTP proxy. HTTP proxies can (and often do) deny such tunnel operations. When getting denied to tunnel the specific protocols SMB or TELNET, curl would use a heap-allocated struct after it had been freed, in its transfer shutdown code path. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2022-43552 |
| openssl | 1.1.1f | CVE-2021-23841 | 5.9 | The OpenSSL public API function X509_issuer_and_serial_hash() attempts to create a unique hash value based on the issuer and serial number data contained within an X509 certificate. However it fails to correctly handle any errors that may occur while parsing the issuer field (which might occur if the issuer field is maliciously constructed). This may subsequently result in a NULL pointer deref and a crash leading to a potential denial of service attack. The function X509_issuer_and_serial_hash() is never directly called by OpenSSL itself so applications are only vulnerable if they use this function directly and they use it on certificates that may have been obtained from untrusted sources. OpenSSL versions 1.1.1i and below are affected by this issue. Users of these versions should upgrade to OpenSSL 1.1.1j. OpenSSL versions 1.0.2x and below are affected by this issue. However OpenSSL 1.0.2 is out of support and no longer receiving public updates. Premium support customers of OpenSSL 1.0.2 should upgrade to 1.0.2y. Other users should upgrade to 1.1.1j. Fixed in OpenSSL 1.1.1j (Affected 1.1.1-1.1.1i). Fixed in OpenSSL 1.0.2y (Affected 1.0.2-1.0.2x). | The MX1 Software System does not call this function. Therefore, it is not applicable. | CVE-2021-23841 |
| openssl | 1.1.1f | CVE-2022-4304 | 5.9 | A timing based side channel exists in the OpenSSL RSA Decryption implementationwhich could be sufficient to recover a plaintext across a network in aBleichenbacher style attack. To achieve a successful decryption an attackerwould have to be able to send a very large number of trial messages fordecryption. The vulnerability affects all RSA padding modes: PKCS#1 v1.5,RSA-OEAP and RSASVE.For example, in a TLS connection, RSA is commonly used by a client to send anencrypted pre-master secret to the server. An attacker that had observed agenuine connection between a client and a server could use this flaw to sendtrial messages to the server and record the time taken to process them. After asufficiently large number of messages the attacker could recover the pre-mastersecret used for the original connection and thus be able to decrypt theapplication data sent over that connection. | The MX1 Software System does not use RSA for decryption. Therefore, this is not a security concern. | CVE-2022-4304 |
| openssl | 1.1.1f | CVE-2020-1971 | 5.9 | The X.509 GeneralName type is a generic type for representing different types of names. One of those name types is known as EDIPartyName. OpenSSL provides a function GENERAL_NAME_cmp which compares different instances of a GENERAL_NAME to see if they are equal or not. This function behaves incorrectly when both GENERAL_NAMEs contain an EDIPARTYNAME. A NULL pointer dereference and a crash may occur leading to a possible denial of service attack. OpenSSL itself uses the GENERAL_NAME_cmp function for two purposes: 1) Comparing CRL distribution point names between an available CRL and a CRL distribution point embedded in an X509 certificate 2) When verifying that a timestamp response token signer matches the timestamp authority name (exposed via the API functions TS_RESP_verify_response and TS_RESP_verify_token) If an attacker can control both items being compared then that attacker could trigger a crash. For example if the attacker can trick a client or server into checking a malicious certificate against a malicious CRL then this may occur. Note that some applications automatically download CRLs based on a URL embedded in a certificate. This checking happens prior to the signatures on the certificate and CRL being verified. OpenSSL's s_server, s_client and verify tools have support for the "-crl_download" option which implements automatic CRL downloading and this attack has been demonstrated to work against those tools. Note that an unrelated bug means that affected versions of OpenSSL cannot parse or construct correct encodings of EDIPARTYNAME. However it is possible to construct a malformed EDIPARTYNAME that OpenSSL's parser will accept and hence trigger this attack. All OpenSSL 1.1.1 and 1.0.2 versions are affected by this issue. Other OpenSSL releases are out of support and have not been checked. Fixed in OpenSSL 1.1.1i (Affected 1.1.1-1.1.1h). Fixed in OpenSSL 1.0.2x (Affected 1.0.2-1.0.2w). | The MX1 Software System does not use CRLs or TSL. Therefore, this is not a security concern. | CVE-2020-1971 |
| curl | 7.68.0 | CVE-2023-28320 | 5.9 | A denial of service vulnerability exists in curl <v8.1.0 in the way libcurl provides several different backends for resolving host names, selected at build time. If it is built to use the synchronous resolver, it allows name resolves to time-out slow operations using `alarm()` and `siglongjmp()`. When doing this, libcurl used a global buffer that was not mutex protected and a multi-threaded application might therefore crash or otherwise misbehave. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2023-28320 |
| qt | 5.15 | CVE-2024-39936 | 5.9 | An issue was discovered in HTTP2 in Qt before 5.15.18, 6.x before 6.2.13, 6.3.x through 6.5.x before 6.5.7, and 6.6.x through 6.7.x before 6.7.3. Code to make security-relevant decisions about an established connection may execute too early, because the encrypted() signal has not yet been emitted and processed.. | Investigation of this vulnerability shows that the affected Qt component is part of the QtNetwork submodule, which is not used in the MX1 Software System and therefore is not applicable to the MX1 Software System | CVE-2024-39936 |
| openssl | 1.1.1f | CVE-2021-3449 | 5.9 | An OpenSSL TLS server may crash if sent a maliciously crafted renegotiation ClientHello message from a client. If a TLSv1.2 renegotiation ClientHello omits the signature_algorithms extension (where it was present in the initial ClientHello), but includes a signature_algorithms_cert extension then a NULL pointer dereference will result, leading to a crash and a denial of service attack. A server is only vulnerable if it has TLSv1.2 and renegotiation enabled (which is the default configuration). OpenSSL TLS clients are not impacted by this issue. All OpenSSL 1.1.1 versions are affected by this issue. Users of these versions should upgrade to OpenSSL 1.1.1k. OpenSSL 1.0.2 is not impacted by this issue. Fixed in OpenSSL 1.1.1k (Affected 1.1.1-1.1.1j). | The MX1 Software System does not use TSL. Therefore, this is not a security concern. | CVE-2021-3449 |
| curl | 7.68.0 | CVE-2021-22947 | 5.9 | When curl >= 7.20.0 and <= 7.78.0 connects to an IMAP or POP3 server to retrieve data using STARTTLS to upgrade to TLS security, the server can respond and send back multiple responses at once that curl caches. curl would then upgrade to TLS but not flush the in-queue of cached responses but instead continue using and trustingthe responses it got *before* the TLS handshake as if they were authenticated.Using this flaw, it allows a Man-In-The-Middle attacker to first inject the fake responses, then pass-through the TLS traffic from the legitimate server and trick curl into sending data back to the user thinking the attacker's injected data comes from the TLS-protected server. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2021-22947 |
| openssl | 1.1.1f | CVE-2021-4160 | 5.9 | There is a carry propagation bug in the MIPS32 and MIPS64 squaring procedure. Many EC algorithms are affected, including some of the TLS 1.3 default curves. Impact was not analyzed in detail, because the pre-requisites for attack are considered unlikely and include reusing private keys. Analysis suggests that attacks against RSA and DSA as a result of this defect would be very difficult to perform and are not believed likely. Attacks against DH are considered just feasible (although very difficult) because most of the work necessary to deduce information about a private key may be performed offline. The amount of resources required for such an attack would be significant. However, for an attack on TLS to be meaningful, the server would have to share the DH private key among multiple clients, which is no longer an option since CVE-2016-0701. This issue affects OpenSSL versions 1.0.2, 1.1.1 and 3.0.0. It was addressed in the releases of 1.1.1m and 3.0.1 on the 15th of December 2021. For the 1.0.2 release it is addressed in git commit 6fc1aaaf3 that is available to premium support customers only. It will be made available in 1.0.2zc when it is released. The issue only affects OpenSSL on MIPS platforms. Fixed in OpenSSL 3.0.1 (Affected 3.0.0). Fixed in OpenSSL 1.1.1m (Affected 1.1.1-1.1.1l). Fixed in OpenSSL 1.0.2zc-dev (Affected 1.0.2-1.0.2zb). | The MX1 Software System does not use TSL. Therefore, this is not a security concern. | CVE-2021-4160 |
| curl | 7.68.0 | CVE-2022-27774 | 5.7 | An insufficiently protected credentials vulnerability exists in curl 4.9 to and include curl 7.82.0 are affected that could allow an attacker to extract credentials when follows HTTP(S) redirects is used with authentication could leak credentials to other services that exist on different protocols or port numbers. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2022-27774 |
| qt | 5.15 | CVE-2023-43114 | 5.5 | An issue was discovered in Qt before 5.15.16, 6.x before 6.2.10, and 6.3.x through 6.5.x before 6.5.3 on Windows. When using the GDI font engine, if a corrupted font is loaded via QFontDatabase::addApplicationFont{FromData], then it can cause the application to crash because of missing length checks. | This vulnerability only affects Qt applications running on Windows platoforms and is therefore not applicable | CVE-2023-43114 |
| ubuntu | 20.04 | CVE-2022-0319 | 5.5 | Out-of-bounds Read in vim/vim prior to 8.2. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2022-0319 |
| bison | 3.5.1 | CVE-2020-14150 | 5.5 | GNU Bison before 3.5.4 allows attackers to cause a denial of service (application crash). NOTE: there is a risk only if Bison is used with untrusted input, and an observed bug happens to cause unsafe behavior with a specific compiler/architecture. The bug reports were intended to show that a crash may occur in Bison itself, not that a crash may occur in code that is generated by Bison. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2020-14150 |
| openssl | 1.1.1f | CVE-2024-0727 | 5.5 | Issue summary: Processing a maliciously formatted PKCS12 file may lead OpenSSLto crash leading to a potential Denial of Service attackImpact summary: Applications loading files in the PKCS12 format from untrustedsources might terminate abruptly.A file in PKCS12 format can contain certificates and keys and may come from anuntrusted source. The PKCS12 specification allows certain fields to be NULL, butOpenSSL does not correctly check for this case. This can lead to a NULL pointerdereference that results in OpenSSL crashing. If an application processes PKCS12files from an untrusted source using the OpenSSL APIs then that application willbe vulnerable to this issue.OpenSSL APIs that are vulnerable to this are: PKCS12_parse(),PKCS12_unpack_p7data(), PKCS12_unpack_p7encdata(), PKCS12_unpack_authsafes()and PKCS12_newpass().We have also fixed a similar issue in SMIME_write_PKCS7(). However since thisfunction is related to writing data we do not consider it security significant.The FIPS modules in 3.2, 3.1 and 3.0 are not affected by this issue. | The MX1 Software System does not user PKCS12 files. Therefore, this is not a security concern. | CVE-2024-0727 |
| libsystemd-dev | 245.4 | CVE-2022-3821 | 5.5 | An off-by-one Error issue was discovered in Systemd in format_timespan() function of time-util.c. An attacker could supply specific values for time and accuracy that leads to buffer overrun in format_timespan(), leading to a Denial of Service. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17. Finally, the MX1 SS requires users to login before gaining termal access. | CVE-2022-3821 |
| libsystemd-dev | 245.4 | CVE-2021-33910 | 5.5 | basic/unit-name.c in systemd prior to 246.15, 247.8, 248.5, and 249.1 has a Memory Allocation with an Excessive Size Value (involving strdupa and alloca for a pathname controlled by a local attacker) that results in an operating system crash. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17. Finally, the MX1 SS requires users to login before gaining termal access. | CVE-2021-33910 |
| glib | 1.4.1 | CVE-2023-32665 | 5.5 | A flaw was found in GLib. GVariant deserialization is vulnerable to an exponential blowup issue where a crafted GVariant can cause excessive processing, leading to denial of service. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2023-32665 |
| glib | 1.4.1 | CVE-2021-3800 | 5.5 | A flaw was found in glib before version 2.63.6. Due to random charset alias, pkexec can leak content from files owned by privileged users to unprivileged ones under the right condition. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2021-3800 |
| libnm | 1.22.10 | CVE-2021-20297 | 5.5 | A flaw was found in NetworkManager in versions before 1.30.0. Setting match.path and activating a profile crashes NetworkManager. The highest threat from this vulnerability is to system availability. | The MX1 Software System does not use match.pattern. Therefore, this is not a security concern. | CVE-2021-20297 |
| glib | 1.4.1 | CVE-2023-32611 | 5.5 | A flaw was found in GLib. GVariant deserialization is vulnerable to a slowdown issue where a crafted GVariant can cause excessive processing, leading to denial of service. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2023-32611 |
| libsystemd-dev | 245.4 | CVE-2021-3997 | 5.5 | A flaw was found in systemd. An uncontrolled recursion in systemd-tmpfiles may lead to a denial of service at boot time when too many nested directories are created in /tmp. | To intentionally create excessive nested directories in /tmp requires terminal access.The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2021-3997 |
| nvcc | 11.4.315 | CVE-2024-0102 | 5.5 | NVIDIA CUDA Toolkit for all platforms contains a vulnerability in nvdisasm, where an attacker can cause an out-of-bounds read issue by deceiving a user into reading a malformed ELF file. A successful exploit of this vulnerability might lead to denial of service. | This vulnerability is not applicable to the MX1 Software System, as end users will not have access to download files and execute nvdisasm as specified by specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2024-0102 |
| nvidia-l4t-3d-core | 35.3.1 | CVE-2021-1071 | 5.5 | NVIDIA Tegra kernel in Jetson AGX Xavier Series, Jetson Xavier NX, TX1, TX2, Nano and Nano 2GB, all L4T versions prior to r32.5, contains a vulnerability in the INA3221 driver in which improper access control may lead to unauthorized users gaining access to system power usage data, which may lead to information disclosure. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2021-1071 |
| curl | 7.68.0 | CVE-2021-22923 | 5.3 | When curl is instructed to get content using the metalink feature, and a user name and password are used to download the metalink XML file, those same credentials are then subsequently passed on to each of the servers from which curl will download or try to download the contents from. Often contrary to the user's expectations and intentions and without telling the user it happened. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2021-22923 |
| curl | 7.68.0 | CVE-2021-22925 | 5.3 | curl supports the `-t` command line option, known as `CURLOPT_TELNETOPTIONS`in libcurl. This rarely used option is used to send variable=content pairs toTELNET servers.Due to flaw in the option parser for sending `NEW_ENV` variables, libcurlcould be made to pass on uninitialized data from a stack based buffer to theserver. Therefore potentially revealing sensitive internal information to theserver using a clear-text network protocol.This could happen because curl did not call and use sscanf() correctly whenparsing the string provided by the application. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2021-22925 |
| openssl | 1.1.1f | CVE-2023-3817 | 5.3 | Issue summary: Checking excessively long DH keys or parameters may be very slow.Impact summary: Applications that use the functions DH_check(), DH_check_ex()or EVP_PKEY_param_check() to check a DH key or DH parameters may experience longdelays. Where the key or parameters that are being checked have been obtainedfrom an untrusted source this may lead to a Denial of Service.The function DH_check() performs various checks on DH parameters. After fixingCVE-2023-3446 it was discovered that a large q parameter value can also triggeran overly long computation during some of these checks. A correct q value,if present, cannot be larger than the modulus p parameter, thus it isunnecessary to perform these checks if q is larger than p.An application that calls DH_check() and supplies a key or parameters obtainedfrom an untrusted source could be vulnerable to a Denial of Service attack.The function DH_check() is itself called by a number of other OpenSSL functions.An application calling any of those other functions may similarly be affected.The other functions affected by this are DH_check_ex() andEVP_PKEY_param_check().Also vulnerable are the OpenSSL dhparam and pkeyparam command line applicationswhen using the "-check" option.The OpenSSL SSL/TLS implementation is not affected by this issue.The OpenSSL 3.0 and 3.1 FIPS providers are not affected by this issue. | The MX1 Software System does not check DH keys through OpenSSL. Therefore, this is not a security concern. | CVE-2023-3817 |
| openssl | 1.1.1f | CVE-2023-0465 | 5.3 | Applications that use a non-default option when verifying certificates may bevulnerable to an attack from a malicious CA to circumvent certain checks.Invalid certificate policies in leaf certificates are silently ignored byOpenSSL and other certificate policy checks are skipped for that certificate.A malicious CA could use this to deliberately assert invalid certificate policiesin order to circumvent policy checking on the certificate altogether.Policy processing is disabled by default but can be enabled by passingthe `-policy' argument to the command line utilities or by calling the`X509_VERIFY_PARAM_set1_policies()' function. | The MX1 Software System does not verify certificates through OpenSSL. Therefore, this is not a security concern. | CVE-2023-0465 |
| hostapd | 2.9 | CVE-2021-30004 | 5.3 | In wpa_supplicant and hostapd 2.9, forging attacks may occur because AlgorithmIdentifier parameters are mishandled in tls/pkcs1.c and tls/x509v3.c. | The MX1 system does not use TLS. Therefore, this is not a conern. | CVE-2021-30004 |
| glib | 1.4.1 | CVE-2021-28153 | 5.3 | An issue was discovered in GNOME GLib before 2.66.8. When g_file_replace() is used with G_FILE_CREATE_REPLACE_DESTINATION to replace a path that is a dangling symlink, it incorrectly also creates the target of the symlink as an empty file, which could conceivably have security relevance if the symlink is attacker-controlled. (If the path is a symlink to a file that already exists, then the contents of that file correctly remain unchanged.) | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2021-28153 |
| qt | 5.15 | CVE-2023-32762 | 5.3 | An issue was discovered in Qt before 5.15.14, 6.x before 6.2.9, and 6.3.x through 6.5.x before 6.5.1. Qt Network incorrectly parses the strict-transport-security (HSTS) header, allowing unencrypted connections to be established, even when explicitly prohibited by the server. This happens if the case used for this header does not exactly match. | The affected QtNetwork submodule of Qt is not used in the MX1 Software System and therefore is not a security concern | CVE-2023-32762 |
| curl | 7.68.0 | CVE-2021-22897 | 5.3 | curl 7.61.0 through 7.76.1 suffers from exposure of data element to wrong session due to a mistake in the code for CURLOPT_SSL_CIPHER_LIST when libcurl is built to use the Schannel TLS library. The selected cipher set was stored in a single "static" variable in the library, which has the surprising side-effect that if an application sets up multiple concurrent transfers, the last one that sets the ciphers will accidentally control the set used by all transfers. In a worst-case scenario, this weakens transport security significantly. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2021-22897 |
| openssl | 1.1.1f | CVE-2022-2097 | 5.3 | AES OCB mode for 32-bit x86 platforms using the AES-NI assembly optimised implementation will not encrypt the entirety of the data under some circumstances. This could reveal sixteen bytes of data that was preexisting in the memory that wasn't written. In the special case of "in place" encryption, sixteen bytes of the plaintext would be revealed. Since OpenSSL does not support OCB based cipher suites for TLS and DTLS, they are both unaffected. Fixed in OpenSSL 3.0.5 (Affected 3.0.0-3.0.4). Fixed in OpenSSL 1.1.1q (Affected 1.1.1-1.1.1p). | The MX1 Software System operates on a aarch64 (x64) platform and is therefore unaffected by this vulnerability | CVE-2022-2097 |
| openssl | 1.1.1f | CVE-2023-5678 | 5.3 | Issue summary: Generating excessively long X9.42 DH keys or checkingexcessively long X9.42 DH keys or parameters may be very slow.Impact summary: Applications that use the functions DH_generate_key() togenerate an X9.42 DH key may experience long delays.  Likewise, applicationsthat use DH_check_pub_key(), DH_check_pub_key_ex() or EVP_PKEY_public_check()to check an X9.42 DH key or X9.42 DH parameters may experience long delays.Where the key or parameters that are being checked have been obtained froman untrusted source this may lead to a Denial of Service.While DH_check() performs all the necessary checks (as of CVE-2023-3817),DH_check_pub_key() doesn't make any of these checks, and is thereforevulnerable for excessively large P and Q parameters.Likewise, while DH_generate_key() performs a check for an excessively largeP, it doesn't check for an excessively large Q.An application that calls DH_generate_key() or DH_check_pub_key() andsupplies a key or parameters obtained from an untrusted source could bevulnerable to a Denial of Service attack.DH_generate_key() and DH_check_pub_key() are also called by a number ofother OpenSSL functions.  An application calling any of those otherfunctions may similarly be affected.  The other functions affected by thisare DH_check_pub_key_ex(), EVP_PKEY_public_check(), and EVP_PKEY_generate().Also vulnerable are the OpenSSL pkey command line application when using the"-pubcheck" option, as well as the OpenSSL genpkey command line application.The OpenSSL SSL/TLS implementation is not affected by this issue.The OpenSSL 3.0 and 3.1 FIPS providers are not affected by this issue. | The Mx1 Software System does not use X9.42 DH keys. Therefore, this is not a secuirty concern. | CVE-2023-5678 |
| qt | 5.15 | CVE-2020-17507 | 5.3 | An issue was discovered in Qt through 5.12.9, and 5.13.x through 5.15.x before 5.15.1. read_xbm_body in gui/image/qxbmhandler.cpp has a buffer over-read. | The MX1 Software System uses Qt version 5.15.3, which is unaffected by this vulnerability | CVE-2020-17507 |
| qt | 5.15 | CVE-2023-34410 | 5.3 | An issue was discovered in Qt before 5.15.15, 6.x before 6.2.9, and 6.3.x through 6.5.x before 6.5.2. Certificate validation for TLS does not always consider whether the root of a chain is a configured CA certificate. | This vulnerability affects the QtNetwork submodule of Qt, which is not used in the MX1 Software System and therefore is not a security concern | CVE-2023-34410 |
| qt | 5.15 | CVE-2023-33285 | 5.3 | An issue was discovered in Qt 5.x before 5.15.14, 6.x before 6.2.9, and 6.3.x through 6.5.x before 6.5.1. QDnsLookup has a buffer over-read via a crafted reply from a DNS server. | The affected QDnsLookup of Qt is not used in the MX1 Software System and therefore is not a security concern | CVE-2023-33285 |
| openssl | 1.1.1f | CVE-2023-0466 | 5.3 | The function X509_VERIFY_PARAM_add0_policy() is documented toimplicitly enable the certificate policy check when doing certificateverification. However the implementation of the function does notenable the check which allows certificates with invalid or incorrectpolicies to pass the certificate verification.As suddenly enabling the policy check could break existing deployments it wasdecided to keep the existing behavior of the X509_VERIFY_PARAM_add0_policy()function.Instead the applications that require OpenSSL to perform certificatepolicy check need to use X509_VERIFY_PARAM_set1_policies() or explicitlyenable the policy check by calling X509_VERIFY_PARAM_set_flags() withthe X509_V_FLAG_POLICY_CHECK flag argument.Certificate policy checks are disabled by default in OpenSSL and are notcommonly used by applications. | The MX1 Software System does not call X509_VERIFY_PARAM_add0_policy(). Therefore, this is not a security concern | CVE-2023-0466 |
| xloadimage | 4.1 | CVE-2005-3178 | 5.1 | Buffer overflow in xloadimage 4.1 and earlier, and xli, might allow user-assisted attackers to execute arbitrary code via a long title name in a NIFF file, which triggers the overflow during (1) zoom, (2) reduce, or (3) rotate operations. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2005-3178 |
| glib | 1.4.1 | CVE-2012-0039 | 5.0 | GLib 2.31.8 and earlier, when the g_str_hash function is used, computes hash values without restricting the ability to trigger hash collisions predictably, which allows context-dependent attackers to cause a denial of service (CPU consumption) via crafted input to an application that maintains a hash table. NOTE: this issue may be disputed by the vendor; the existence of the g_str_hash function is not a vulnerability in the library, because callers of g_hash_table_new and g_hash_table_new_full can specify an arbitrary hash function that is appropriate for the application. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2012-0039 |
| glib | 1.4.1 | CVE-2008-4316 | 4.6 | Multiple integer overflows in glib/gbase64.c in GLib before 2.20 allow context-dependent attackers to execute arbitrary code via a long string that is converted either (1) from or (2) to a base64 representation. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2008-4316 |
| grub2-common | 2.04 | CVE-2023-4693 | 4.6 | An out-of-bounds read flaw was found on grub2's NTFS filesystem driver. This issue may allow a physically present attacker to present a specially crafted NTFS file system image to read arbitrary memory locations. A successful attack allows sensitive data cached in memory or EFI variable values to be leaked, presenting a high Confidentiality risk. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2023-4693 |
| grub2-common | 2.04 | CVE-2021-3696 | 4.5 | A heap out-of-bounds write may heppen during the handling of Huffman tables in the PNG reader. This may lead to data corruption in the heap space. Confidentiality, Integrity and Availablity impact may be considered Low as it's very complex to an attacker control the encoding and positioning of corrupted Huffman entries to achieve results such as arbitrary code execution and/or secure boot circumvention. This flaw affects grub2 versions prior grub-2.12. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2021-3696 |
| grub2-common | 2.04 | CVE-2021-3695 | 4.5 | A crafted 16-bit grayscale PNG image may lead to a out-of-bounds write in the heap area. An attacker may take advantage of that to cause heap data corruption or eventually arbitrary code execution and circumvent secure boot protections. This issue has a high complexity to be exploited as an attacker needs to perform some triage over the heap layout to achieve signifcant results, also the values written into the memory are repeated three times in a row making difficult to produce valid payloads. This flaw affects grub2 versions prior grub-2.12. | The Mx1 Software System does not user 16-bit PNGs. Therefore, this is not a security concern. | CVE-2021-3695 |
| nvcc | 11.4.315 | CVE-2022-34667 | 4.4 | NVIDIA CUDA Toolkit SDK contains a stack-based buffer overflow vulnerability in cuobjdump, where an unprivileged remote attacker could exploit this buffer overflow condition by persuading a local user to download a specially crafted corrupted file and execute cuobjdump against it locally, which may lead to a limited denial of service and some loss of data integrity for the local user. | This vulnerability is not applicable to the MX1 Software System, as end users will not have access to download files and execute cuobjdump as specified by specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2022-34667 |
| nvcc | 11.4.315 | CVE-2024-0111 | 4.4 | NVIDIA CUDA Toolkit contains a vulnerability in command 'cuobjdump' where a user may cause a crash or produce incorrect output by passing a malformed ELF file. A successful exploit of this vulnerability may lead to a limited denial of service or data tampering. | This vulnerability is not applicable to the MX1 Software System, as end users will not have access to download files and execute cuobjdump as specified by specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2024-0111 |
| grub2-common | 2.04 | CVE-2021-46705 | 4.4 | A Insecure Temporary File vulnerability in grub-once of grub2 in SUSE Linux Enterprise Server 15 SP4, openSUSE Factory allows local attackers to truncate arbitrary files. This issue affects: SUSE Linux Enterprise Server 15 SP4 grub2 versions prior to 2.06-150400.7.1. SUSE openSUSE Factory grub2 versions prior to 2.06-18.1. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2021-46705 |
| nvcc | 11.4.315 | CVE-2023-0193 | 4.4 | NVIDIA CUDA Toolkit SDK contains a vulnerability in cuobjdump, where a local user running the tool against a malicious binary may cause an out-of-bounds read, which may result in a limited denial of service and limited information disclosure. | This vulnerability is not applicable to the MX1 Software System, as end users will not have access to download files and execute cuobjdump as specified by specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2023-0193 |
| libnm | 1.22.10 | CVE-2020-10754 | 4.3 | It was found that nmcli, a command line interface to NetworkManager did not honour 802-1x.ca-path and 802-1x.phase2-ca-path settings, when creating a new profile. When a user connects to a network using this profile, the authentication does not happen and the connection is made insecurely. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2020-10754 |
| openssl | 1.1.1f | CVE-2009-3767 | 4.3 | libraries/libldap/tls_o.c in OpenLDAP 2.2 and 2.4, and possibly other versions, when OpenSSL is used, does not properly handle a '\0' character in a domain name in the subject's Common Name (CN) field of an X.509 certificate, which allows man-in-the-middle attackers to spoof arbitrary SSL servers via a crafted certificate issued by a legitimate Certification Authority, a related issue to CVE-2009-2408. | The Mx1 Software System does not use the Common Name feild. Therefore this is not a security concern. | CVE-2009-3767 |
| curl | 7.68.0 | CVE-2022-35252 | 3.7 | When curl is used to retrieve and parse cookies from a HTTP(S) server, itaccepts cookies using control codes that when later are sent back to a HTTPserver might make the server return 400 responses. Effectively allowing a"sister site" to deny service to all siblings. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2022-35252 |
| curl | 7.68.0 | CVE-2020-8284 | 3.7 | A malicious server can use the FTP PASV response to trick curl 7.73.0 and earlier into connecting back to a given IP address and port, and this way potentially make curl extract information about services that are otherwise private and not disclosed, for example doing port scanning and service banner extractions. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2020-8284 |
| curl | 7.68.0 | CVE-2023-28322 | 3.7 | An information disclosure vulnerability exists in curl <v8.1.0 when doing HTTP(S) transfers, libcurl might erroneously use the read callback (`CURLOPT_READFUNCTION`) to ask for data to send, even when the `CURLOPT_POSTFIELDS` option has been set, if the same handle previously wasused to issue a `PUT` request which used that callback. This flaw may surprise the application and cause it to misbehave and either send off the wrong data or use memory after free or similar in the second transfer. The problem exists in the logic for a reused handle when it is (expected to be) changed from a PUT to a POST. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2023-28322 |
| apt-utils | 2.0.10 | CVE-2011-3374 | 3.7 | It was found that apt-key in apt, all versions, do not correctly validate gpg keys with the master keyring, leading to a potential man-in-the-middle attack. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2011-3374 |
| nvcc | 11.4.315 | CVE-2023-0196 | 3.3 | NVIDIA CUDA Toolkit SDK contains a bug in cuobjdump, where a local user running the tool against an ill-formed binary may cause a null- pointer dereference, which may result in a limited denial of service. | This vulnerability is not applicable to the MX1 Software System, as end users will not have access to download files and execute cuobjdump as specified by specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2023-0196 |
| grub2-common | 2.04 | CVE-2021-3981 | 3.3 | A flaw in grub2 was found where its configuration file, known as grub.cfg, is being created with the wrong permission set allowing non privileged users to read its content. This represents a low severity confidentiality issue, as those users can eventually read any encrypted passwords present in grub.cfg. This flaw affects grub2 2.06 and previous versions. This issue has been fixed in grub upstream but no version with the fix is currently released. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2021-3981 |
| nvcc | 11.4.315 | CVE-2023-25511 | 3.3 | NVIDIA CUDA Toolkit for Linux and Windows contains a vulnerability in cuobjdump, where a division-by-zero error may enable a user to cause a crash, which may lead to a limited denial of service. | This vulnerability is not applicable to the MX1 Software System, as end users will not have access to download files and execute cuobjdump as specified by specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2023-25511 |
| nvcc | 11.4.315 | CVE-2023-25523 | 3.3 | NVIDIA CUDA toolkit for Linux and Windows contains a vulnerability in the nvdisasm binary file, where an attacker may cause a NULL pointer dereference by providing a user with a malformed ELF file. A successful exploit of this vulnerability may lead to a partial denial of service. | This vulnerability is not applicable to the MX1 Software System, as end users will not have access to download files and execute nvdisasm | CVE-2023-25523 |
| nvcc | 11.4.315 | CVE-2023-25510 | 3.3 | NVIDIA CUDA Toolkit SDK for Linux and Windows contains a NULL pointer dereference in cuobjdump, where a local user running the tool against a malformed binary may cause a limited denial of service. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2023-25510 |
| nvcc | 11.4.315 | CVE-2024-0109 | 3.3 | NVIDIA CUDA Toolkit contains a vulnerability in command `cuobjdump` where a user may cause a crash by passing in a malformed ELF file. A successful exploit of this vulnerability may cause an out of bounds read in the unprivileged process memory which could lead to a limited denial of service. | This vulnerability is not applicable to the MX1 Software System, as end users will not have access to download files and execute cuobjdump as specified by specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2024-0109 |
| curl | 7.68.0 | CVE-2021-22898 | 3.1 | curl 7.7 through 7.76.1 suffers from an information disclosure when the `-t` command line option, known as `CURLOPT_TELNETOPTIONS` in libcurl, is used to send variable=content pairs to TELNET servers. Due to a flaw in the option parser for sending NEW_ENV variables, libcurl could be made to pass on uninitialized data from a stack based buffer to the server, resulting in potentially revealing sensitive internal information to the server using a clear-text network protocol. | The MX1 Software System mitigates against vulnerabilities that require terminal access by limiting SSH access to require a device unique private key that is maintained and kept confidential by MedAI. Therefore, physical access to the device or knowledge of the private key would be required. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 | CVE-2021-22898 |
| curl | 7.68.0 | CVE-2021-22898 | 3.1 | curl 7.7 through 7.76.1 suffers from an information disclosure when the `-t` command line option, known as `CURLOPT_TELNETOPTIONS` in libcurl, is used to send variable=content pairs to TELNET servers. Due to a flaw in the option parser for sending NEW_ENV variables, libcurl could be made to pass on uninitialized data from a stack based buffer to the server, resulting in potentially revealing sensitive internal information to the server using a clear-text network protocol. | The MX1 Software System mitigates against vulnerabilities that require terminal access by disabling SSH, hence requiring physical access to the device. Furthermore, the MX1 System requires users to input an esoteric key combination to gain access to a terminal. These mitigations become active in release mode and are specified by SRS-1.10, SRS-1.15, SRS-1.16, and SRS-1.17 |  |

### Table 10
| Security Risk Controls |  |  |
| --- | --- | --- |
| A variety of risk control measures have been implemented related to cybersecurity risks and threats. These are presented below, categorized according to the concepts Identify, Authentication, Authorization, Confidentiality, Cryptography, Detection, Integrity, Resiliency, and Updateability. |  |  |
| SRS ID | Category | Requirement |
| SRS-7.4 | Authentication | The SS shall use Pre-Shared Keys (PSK) to authenticate access to the Cassette WiFi AP |
| SRS-1.15 | Authentication | In release mode, the SS shall require certificate-based authentication to allow remote access via SSH |
| SRS-1.11 | Authorization | The SS in release mode shall restrict access to production-level accounts |
| SRS-44.4 | Authorization | The SS shall utilize the Principle of Least Privilege |
| SRS-7.11 | Authorization | The SS shall use one-way communication between the Footpedal and Emitter |
| SRS-44.5 | Authorization | CSPs must support the configuration of role-based access controls following the principle of least privilege as well as instructions for implementing them |
| SRS-7.2 | Cryptography | The SS shall use HTTPS for all external wireless communications |
| SRS-7.1 | Cryptography | The SS shall use the WPA2/RSN to ensure data confidentiality, integrity, and origin authenticity |
| SRS-44.8 | Cryptography | CSPs must use HTTPS for all connections |
| SRS-28.2 | Code, Data, and Execution Integrity | The ODA shall warn users when launched on an unsupported android tablet |
| SRS-1.10 | Code, Data, and Execution Integrity | The SS shall contain a release mode for devices ready for distribution. Debug mode shall be disabled in release mode. |
| SRS-1.18 | Code, Data, and Execution Integrity | In release mode, the SS shall perform an integrity check using SHA256 upon boot and every hour |
| SRS-6.2 | Code, Data, and Execution Integrity | The SS shall perform Sequence Number checks in every firmware peripheral interaction in all firmware components, EO, and CO |
| SRS-6.3 | Code, Data, and Execution Integrity | The SS shall perform a Checksum on all ICD packets |
| SRS-1.16 | Confidentiality | In release mode, the SS shall present a blank screen if an external display is connected to the cassette via service port |
| SRS-1.17 | Confidentiality | In release mode, the SS shall present a blank screen if an external display is connected to the emitter via service port |
| SRS-28.9 | Confidentiality | The ODA local storage file names shall not point to a study or patient |
| IFU Section 13 (No SRS ID) | Confidentiality | The User Manual shall include a warning to not connect the device to insecure networks |
| SRS-3.5 | Event Detection and Logging | The SS shall not log any PHI |
| SRS-3.6 | Event Detection and Logging | The SS shall log all failed login attempts made in release mode |
| SRS-3.7 | Event Detection and Logging | The SS shall log when a USB interface is initialized |
| SRS-3.8 | Event Detection and Logging | The SS shall generate a security audit log that captures any external access to the cassette or emitter. |
| SRS-3.3 | Event Detection and Logging | The SS shall upload new logs to Google Cloud Platform |
| SRS-7.6 | Resiliency and Recovery | The SS shall utilize a host-based firewall to protect the system's internal network from inbound connections from external network |
| SRS-7.7 | Resiliency and Recovery | The SS shall implement firewall rules to block non-emitter AP clients from accessing the emitter via SSH |
| SRS-7.8 | Resiliency and Recovery | The SS shall utilize AP client isolation to isolate WiFi communications between cassette and emitter and cassette and tablet |
| SRS-45.17 | Resiliency and Recovery | The SS shall be architected in a way such that the deployed version of the software automatically "rolls back" to a previous version in less than an hour |
| SRS-6.4 | Resiliency and Recovery | The SS shall perform Packet Validation in all firmware components, EO, and CO |
| SRS-44.1 | Resiliency and Recovery | The SS shall open ports 8787 and 8788 for the emitter when in release mode |
| SRS-44.2 | Resiliency and Recovery | The SS shall configure the firewall to reject ICMP packets |
| SRS-44.3 | Resiliency and Recovery | The SS shall utilize APIs that are resistant to web application security threats |
| SRS-44.6 | Resiliency and Recovery | CSPs must be scale tested to ensure it can scale to support thousands of users and devices connecting to it |
| SRS-44.11 | Resiliency and Recovery | The SS shall open ports 8080, 8081, 8082, 8083, 8084, 6969, and 9082 for authorized AP clients to the cassette when in release mode |
| SRS-44.12 | Resiliency and Recovery | The SS shall open port 22 on both emitter and cassette |
| SRS-44.7 | Resiliency and Recovery | CSP must have processes to continuously go through third-party security audits and address issues as they arise |
| SRS-44.9 | Resiliency and Recovery | CSPs must provide mechanisms to safeguard against high-volume attacks, such as DDoS through traffic management and access controls |
| TBD | Resiliency and Recovery | The SS shall allow device configuration to be saved to multiple sources including Google Drive and the DHR. |
| TBD | Resiliency and Recovery | The IFU for the SS shall include instructions for backing up and restoring the device configuration from Google Drive. |
| SRS-44.10 | Resiliency and Recovery | CSPs must scan for vulnerabilities and have at least a 90-day timeline to resolution with customer notification |
| SRS-45.18 | Firmware and Software Updates | The SS shall check Over the Air (OTA) update artifact signatures before installation. OTA update artifacts shall be signed at build time |
| SRS-45.19 | Firmware and Software Updates | Removed |
| SRS-45.3 | Firmware and Software Updates | The SS shall perform Mender update integrity checks before updating |
| SRS-45.10 | Firmware and Software Updates | Removed |
| SRS-45.1 | Firmware and Software Updates | The SS shall allow for secure over-the-air (OTA) updates of software and firmware components |
| SRS-45.4 | Firmware and Software Updates | The SS shall support OTA updates of the emitter and cassette via software packages |
| SRS-45.6 | Firmware and Software Updates | The SS shall provide an option to accept or delay an update via ODA |
| SRS-45.5 | Firmware and Software Updates | The SS shall support OTA updates of the emitter and cassette via Operating System Images |

### Table 11
| Residual Risk Conclusion |  |  |
| --- | --- | --- |
| There were 9 security risks identified. After mitigations, the residual acceptability level is “Acceptable” for all 9. Therefore, the security of the device is deemed acceptable. |  |  |
