# RSK-P01-016 Rev A: MX1 MedAI PFMEA

## Metadata
- Document ID: RSK-P01-016
- Revision: A
- Prefix: RSK
- Latest revision: True
- Signed: True
- Obsolete: False
- Software version: unknown
- Source filename: RSK-P01-016 - MX1 MedAI PFMEA_A-Signed.docx
- Source path: Example QMS - MedAI/RSK-P01-016 - MX1 MedAI PFMEA_A-Signed.docx
- Extraction warnings: none

## Extracted Content
RSK-P01-016 - MX1 MedAI PFMEA_A-Signed
Sheet: Signoff
Sheet: MS-10200
Sheet: MS-10141
Sheet: Severity Rating Table
Sheet: Occurance Rating Table
Sheet: Detection Rating Table
Sheet: Copy of RPN Table

### Table 1
| MedAI MEDICAL, INC |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- |
| Document: | RSK-P01-016 - MX1 PFMEA |  |  |  |  |
| Project: | MX1 |  |  |  |  |
| Description: | This outlines the PFMEA for two subassemblies MS-10200 Collimator Line Laser and MS-10141 Power Cleat that MedAI will be producing before transferring the process to the contract manufacturer (Sanmina) per the manufacturing plan.  MedAI has elected to use Sanmina's PMFEA template format so that it may be easily transferred later. |  |  |  |  |
| APPROVALS / DOCUMENT REVISION HISTORY |  |  |  |  |  |
| Revision | Description | DCO # | Approved By | Eff. Date | Digital Key |
| A | Initial Release | 25-031 | Quality EngineeringEngineeringOperationsRegulatory Affairs | 2025-03-20 00:00:00 | example.com/ |

### Table 2
| Work Instruction | Item & Function | Potential Failure Mode | Potential Effect(s) of Failure (Manufacturing) | Potential Effect(s) of Failure (Product/System) | Patient Effect(s)(Harms or Health Hazard due to Failure Mode) | Severity # | Potential Cause(s) of Failure | Occurrence # | Current Detection: Methods and/or Controls | Detection # | RPN | Mitigation | Implementation Evidence | Implementation Effectiveness | Action Taken | Severity # | Occurrence # | Detection # | NEW RPN |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| MS-10008 - Collimator Assembly | Clean Wheel, Cam, ASSY (MS-10026) and Wheel Pin (M10021) | Residual FOD on Collimator Wheel, Cam, Assy and Wheel Pin | Local rework | Collimator fails to read encoder, aperture position/size failure | Negligible Radiation Tissue Reaction | 1.0 | Components not cleaned with IPA | 3.0 | D:100% Visual Inspection, WS-002C:MWI Instructs cleaning of Wheel Cam Assy and Wheel Pin | 1.0 | 3 | N/A | N/A | N/A | N/A | 1 | 3 | 1 | 3 |
|  |  | Excessive friction in collimator rotation | Local rework | Device inoperable | Delay of Procedure | 4.0 | Components not cleaned with IPA | 3.0 | D:100% Visual Inspection, WS-002C:MWI Instructs cleaning of Wheel Cam Assy and Wheel Pin | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |
|  | Remove Encoder adhesive liner and mate with Wheel Cam Assy and Wheel Pin | Encoder does not adhere to  Wheel, Cam, Assy or Wheel Pin | Local rework | Collimator fails to read encoder, aperture position/size failure | Negligible Radiation Tissue Reaction | 1.0 | Encoder placed upside-down in alignment tool | 2.0 | D:100% Visual Inspection, WS-002C:MWI Instructs correct orientation of encoder | 1.0 | 2 | N/A | N/A | N/A | N/A | 1 | 2 | 1 | 2 |
|  |  | Encoder does not adhere to  Wheel, Cam, Assy or Wheel Pin | Local rework | Collimator fails to read encoder, aperture position/size failure | Negligible Radiation Tissue Reaction | 1.0 | Encoder adhesive liner not removed | 2.0 | D:WS-002C:MWI Instructs correct orientation of encoder | 1.0 | 2 | N/A | N/A | N/A | N/A | 1 | 2 | 1 | 2 |
|  | Clean Chassis Components | Residual FOD on Collimator Chassis | Local rework | Collimator fails to read encoder, aperture position/size failure | Negligible Radiation Tissue Reaction | 1.0 | Components not cleaned with IPA | 2.0 | D:100% Visual InspectionC:MWI Instructs cleaning of Collimator Chassis | 2.0 | 4 | N/A | N/A | N/A | N/A | 1 | 2 | 2 | 4 |
|  |  | Excessive friction in collimator rotation | Local rework | Device inoperable | Delay of Procedure | 4.0 | Components not cleaned with IPA | 3.0 | D:100% Visual Inspection, WS-002C:MWI Instructs cleaning of Chassis components | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |
|  | Assemble Main Bearing into Chassis | Excessive friction in collimator rotation | Local rework | Collimator aperture position/size failure | Negligible Radiation Tissue Reaction | 1.0 | Main bearing orientation incorrect | 3.0 | D: 100% visual & WS-002 - Collimator Verification C:MWI Instructs correct bearing orientation | 1.0 | 3 | N/A | N/A | N/A | N/A | 1 | 3 | 1 | 3 |
|  | Peel Encoder protective liner | Collimator positioning failure | Local rework | Collimator fails to read encoder, aperture position/size failure | Negligible Radiation Tissue Reaction | 1.0 | Encoder protective liner not removed on Wheel Cam Assy or Wheel Pin | 3.0 | D:WS-002 - Collimator Verification C:MWI Instructs removal of protective cover from encoder | 1.0 | 3 | N/A | N/A | N/A | N/A | 1 | 3 | 1 | 3 |
|  | Clean Disks and Collimator Leaves and Assemble | Residual FOD on Collimator disks | Local rework | Early failure due to excess load/wear | Delay of procedure | 4.0 | Components not cleaned with IPA | 3.0 | D:100% Visual Inspection, WS-002C:MWI Instructs correct orientation of disk | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |
|  |  | Collimator fails to assemble fully | Local rework | Collimator fails to operate | Delay of procedure | 4.0 | Collimator disk not oriented correctly | 3.0 | D:WS-002; 100% Visual InspectionC:MWI Instructs correct orientation of disk | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |
|  |  | Collimator fails to assemble fully | Local rework | Collimator fails to operate | Delay of procedure | 4.0 | Collimator not leaves oriented correctly | 3.0 | D:WS-002; 100% Visual InspectionC:MWI Instructs correct orientation of leaves | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |
|  | Install drive belt | Collimator binds during rotation | Local rework | Early failure due to excess load/wear | Delay of procedure | 4.0 | Belt not assembled flush with the main bearing | 3.0 | D:WS-002C:MWI Instructs proper position of belt | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |
|  | Install Wheel Pin Assy with Short and Long Bearings | Collimator fails to assemble fully | Local rework | Collimator fails to operate | Delay of procedure | 4.0 | Collimator alighnment tool (T-095) not used correctly | 3.0 | D:100% Visual Inspection, WS-002C:MWI Instructs correct use of T-095 | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |
|  |  | Collimator aperture size failure | Local rework | Collimator aperture position/size failure | Negligible Radiation Tissue Reaction | 1.0 | Collimator wheel pin bearing omitted during assembly | 3.0 | D:100% Visual Inspection; WS-002C:MWI Instructs call out placement of bearings and table of BOM components | 1.0 | 3 | N/A | N/A | N/A | N/A | 1 | 3 | 1 | 3 |
|  |  | Collimator binds during rotation | Local rework | Collimator fails to home, Early failure due to excess load/wear | Delay of procedure | 4.0 | Damage to assembly stackup during mating of Pin Wheel Assembly on T-095 | 3.0 | D:WS-002 - Collimator Verification C:MWI Instructs operator to not force the fixture into position | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |
|  | Clean Chassis | Residual FOD on Collimator Chassis cap | Local rework | Collimator fails to read encoder, aperture position/size failure | Negligible Radiation Tissue Reaction | 1.0 | Components not cleaned with IPA | 3.0 | D:WS-002 - Collimator Verification C:MWI Instructs cleaning of Chassis cap | 1.0 | 3 | N/A | N/A | N/A | N/A | 1 | 3 | 1 | 3 |
|  | Install Chassis Cap (M10029) | Missing screw on chassis cap | Customer Complaint | Collimator aperture position/size failure | Negligible Radiation Tissue Reaction | 1.0 | Screw omitted during assembly | 2.0 | D:100% Visual InspectionC:MWI lists correct quantity of screws | 2.0 | 4 | N/A | N/A | N/A | N/A | 1 | 2 | 2 | 4 |
|  |  | Screw loose on chassis cap | Customer Complaint | Screw loose in assembly, Loose screw shorts PCBA | Delay of Procedure | 4.0 | Torque driver not used after hand tightening | 3.0 | D: 100% inspection of screw torque C: MWI instructs use of Torque driver to tighten screw | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |
|  |  | Screw loose on chassis cap | Customer Complaint | Screw loose in assembly, Loose screw shorts PCBA | Delay of Procedure | 4.0 | Incorrect Torque driver used after handtightening | 2.0 | D: 100% inspection  C: MWI lists correct  tool to use | 2.0 | 16 | N/A | N/A | N/A | N/A | 4 | 2 | 2 | 16 |
|  |  | Damage to screw head/thread on chassis cap | Local Rework | Difficulty dissassembling in servicing/replace entire assembly | Operator Dissatisfaction | 1.0 | Incorrect Torque driver used after handtightening | 2.0 | D: 100% inspection  C: MWI lists correct  tool to use | 2.0 | 4 | N/A | N/A | N/A | N/A | 1 | 2 | 2 | 4 |
|  |  | Incorrect screw used on chassis cap | Customer Complaint | Difficulty dissassembling in servicing/replace entire assembly | Operator Dissatisfaction | 1.0 | Incorrect screw installed during assembly | 3.0 | D: 100% inspection  C: MWI lists correct screw | 2.0 | 6 | N/A | N/A | N/A | N/A | 1 | 3 | 2 | 6 |
|  | Clean Collimator Motor Mounts (M10033) | Residual FOD on Collimator Motor Mounts | Local rework | TOF Sensor failure due to debris, Early failure due to excess load/wear | Negligible Radiation Tissue Reaction | 1.0 | Components not cleaned with IPA | 3.0 | D: WS-012C:MWI Instructs cleaning of motor mounts | 1.0 | 3 | N/A | N/A | N/A | N/A | 1 | 3 | 1 | 3 |
|  | Attach Motor Mounts (M10033) to DC Motors (M50005) | Missing screw on motor mounts | Customer Complaint | Loose motor, collimator failure | Delay of Procedure | 4.0 | Screw omitted during assembly | 2.0 | D:100% Visual InspectionC:MWI lists correct quantity of screws | 2.0 | 16 | N/A | N/A | N/A | N/A | 4 | 2 | 2 | 16 |
|  |  | Screw loose on motor mounts | Customer Complaint | Loose motor, collimator failure | Delay of Procedure | 4.0 | Torque driver not used after hand tightening | 3.0 | D: WS-002 C: MWI instructs use of Torque driver to tighten screw | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |
|  |  | Screw loose on motor mounts | Customer Complaint | Loose motor, collimator failure | Delay of Procedure | 4.0 | Incorrect Torque driver used after handtightening | 2.0 | D: WS-002 C: MWI lists correct  tool to use | 1.0 | 8 | N/A | N/A | N/A | N/A | 4 | 2 | 1 | 8 |
|  |  | Damage to screw head/thread on motor mounts | Local Rework | Difficulty dissassembling in servicing/replace entire assembly | Operator Dissatisfaction | 1.0 | Incorrect Torque driver used after handtightening | 2.0 | D:  100% inspection  C: MWI lists correct  tool to use | 2.0 | 4 | N/A | N/A | N/A | N/A | 1 | 2 | 2 | 4 |
|  |  | Incorrect screw used on motor mounts | Customer Complaint | Difficulty dissassembling in servicing/replace entire assembly | Operator Dissatisfaction | 1.0 | Incorrect screw installed during assembly | 3.0 | D: 100% inspection  C: MWI lists correct screw | 2.0 | 6 | N/A | N/A | N/A | N/A | 1 | 3 | 2 | 6 |
|  |  | Damage to motor FPC | Local Rework | Collimator inoperable | Delay of Procedure | 4.0 | Incorrect motor mount orientation | 3.0 | D: 100% inspection  C: MWI lists correct orientation of Motor Mount | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |
|  | Epoxy Pulley, Drive, ASSY (MS-10031) onto shaft of DC Motors | Motor pulley slips on motor shaft | Local Rework | Collimator fails to home, Early failure due to excess load/wear | Delay of Procedure | 4.0 | ID of pulley not cleaned | 3.0 | D:  WS-002 C: MWI instructs proper cleaning of ID | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |
|  |  | Motor pulley slips on motor shaft | Local Rework | Collimator fails to home, Early failure due to excess load/wear | Delay of Procedure | 4.0 | Motor shaft not abraded | 3.0 | D:  WS-002 C: MWI instructs proper abrading of shaft | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |
|  |  | Motor pulley slips on motor shaft | Local Rework | Collimator fails to home, Early failure due to excess load/wear | Delay of Procedure | 4.0 | Motor shaft not cleaned | 3.0 | D:  WS-002 C: MWI instructs proper cleaning of motor shaft | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |
|  |  | Motor pulley slips on motor shaft | Local Rework | Collimator fails to home, Early failure due to excess load/wear | Delay of Procedure | 4.0 | Epoxy not cured | 3.0 | D:  WS-002 C: MWI instructs proper curing requirements of epoxy | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |
|  |  | Motor shaft locked up | Local Rework | Collimator fails to home, Early failure due to excess load/wear | Delay of Procedure | 4.0 | Excess epoxy used during assembly | 3.0 | D:  WS-002 C: MWI instructs proper application of epoxy | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |
|  |  | Excessive friction in collimator rotation | Local Rework | Collimator fails to home, Early failure due to excess load/wear | Delay of Procedure | 4.0 | Pulley spacers not used to align pull during assembly | 3.0 | D:  WS-002 C: MWI instructs use of pulley spacers during hte curing process | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |
|  |  | Excessive friction in collimator rotation | Local Rework | Collimator fails to home, Early failure due to excess load/wear | Delay of Procedure | 4.0 | Pulley spacers not removed during assembly | 3.0 | D:  WS-002 C: MWI instructs use of pulley spacers during hte curing process | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |
|  |  | Loose set screw in collimator assembly | Customer Complaint | Loose screw shorts PCBA | Delay of Procedure | 4.0 | Set screw not removed after curing epoxy and came loose during operation | 2.0 | D:  N/A C: MWI instructs removal of set screws after the curing process | 2.0 | 16 | N/A | N/A | N/A | N/A | 4 | 2 | 2 | 16 |
|  | Install DC Motors onto Collimator Chassis (M10039) | Missing screw on chassis to motor mounts | Customer Complaint | Collimator failure due to belt tension removed | Delay of Procedure | 4.0 | Screw omitted during assembly | 2.0 | D:100% Visual InspectionC:MWI lists correct quantity of screws | 2.0 | 16 | N/A | N/A | N/A | N/A | 4 | 2 | 2 | 16 |
|  |  | Screw loose on motor mounts | Customer Complaint | Loose screw shorts PCBA | Delay of Procedure | 4.0 | Torque driver not used after hand tightening | 2.0 | D: 100% inspection of screw torque C: MWI instructs use of Torque driver to tighten screw,MWI instructs operator to apply Loctite to motor screws | 2.0 | 16 | N/A | N/A | N/A | N/A | 4 | 2 | 2 | 16 |
|  |  | Screw loose on motor mounts | Customer Complaint | Loose screw shorts PCBA | Delay of Procedure | 4.0 | Incorrect Torque driver used after handtightening | 2.0 | D: 100% inspection C: MWI lists correct  tool to use | 2.0 | 16 | N/A | N/A | N/A | N/A | 4 | 2 | 2 | 16 |
|  |  | Damage to screw head/thread on motor mounts | Local Rework | Difficulty dissassembling in servicing/replace entire assembly | Operator Dissatisfaction | 1.0 | Incorrect Torque driver used after handtightening | 2.0 | D: 100% inspection C: MWI lists correct  tool to use | 2.0 | 4 | N/A | N/A | N/A | N/A | 1 | 2 | 2 | 4 |
|  |  | Incorrect screw used on motor mounts | Local Rework | Difficulty dissassembling in servicing/replace entire assembly | Operator Dissatisfaction | 1.0 | Incorrect screw installed during assembly | 3.0 | D: 100% inspection C: MWI lists correct screw | 2.0 | 6 | N/A | N/A | N/A | N/A | 1 | 3 | 2 | 6 |
|  |  | Motors loose on chassis | Customer Complaint | Collimator failure due to belt tension removed | Delay of Procedure | 4.0 | Loctitie not used on motor mount to chassis screws | 3.0 | D:  WS-002 C: MWI instructs use loctite on screws | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |
|  | Install Cable Bracket (M10495) onto Collimator Chassis | Cable bracket loose | Local Rework | Cable bracket screw shorts PCBA | Delay of Procedure | 4.0 | Torque driver not used after hand tightening | 3.0 | D:  100% inspection of screw torqueC: MWI instructs use of screw troque driver | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |
|  |  | Cable bracket loose | Local Rework | Cable bracket screw shorts PCBA | Delay of Procedure | 4.0 | Incorrect Torque driver used after handtightening | 2.0 | D:  WS-002C: MWI lists correct tool to use | 2.0 | 16 | N/A | N/A | N/A | N/A | 4 | 2 | 2 | 16 |
|  |  | Flexible Printed Ciricuits damaged | Local Rework | Collimator Motor Inoperative; beam is under-collimated | Delay of Procedure; Negligible Radiation Tissue Reaction | 4.0 | FPCs not routed through cable bracket correctly | 3.0 | D:  WS-002C: MWI instructs proper routing of FPCs through the cable bracket | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |
|  | Tension Drive Belts on T-189 | Collimator aperture timing failure | Local Rework | Product inoperable | Delay of Procedure | 4.0 | Belts over-tensioned  on T-189 | 4.0 | D:  WS-002C: MWI instructs proper use of T-189 | 1.0 | 16 | N/A | N/A | N/A | N/A | 4 | 4 | 1 | 16 |
|  |  | Collimator orientation failure | Local Rework | Product inoperable | Delay of Procedure | 4.0 | Belts over-tensioned  on T-189 | 4.0 | D:  WS-002C: MWI instructs proper use of T-189 | 1.0 | 16 | N/A | N/A | N/A | N/A | 4 | 4 | 1 | 16 |
|  |  | Collimator size failure | Local Rework | Product inoperable | Delay of Procedure | 4.0 | Belts over-tensioned  on T-189 | 4.0 | D:  WS-002C: MWI instructs proper use of T-189 | 1.0 | 16 | N/A | N/A | N/A | N/A | 4 | 4 | 1 | 16 |
|  |  | Collimator orientation failure | Local Rework | Product inoperable | Delay of Procedure | 4.0 | Belts under-tensioned  on T-189 | 4.0 | D:  WS-002C: MWI instructs proper use of T-189 | 1.0 | 16 | N/A | N/A | N/A | N/A | 4 | 4 | 1 | 16 |
|  |  | Collimator size failure | Local Rework | Product inoperable | Delay of Procedure | 4.0 | Belts under-tensioned  on T-189 | 4.0 | D:  WS-002C: MWI instructs proper use of T-189 | 1.0 | 16 | N/A | N/A | N/A | N/A | 4 | 4 | 1 | 16 |
|  |  | Collimator orientation failure | Local Rework | Screws loosen over time, allowing motor to shift and belt tension drop. Product inoperable | Delay of Procedure | 4.0 | Motor mount screws not tightened directly after loctite application on screws. | 3.0 | D:  WS-002 C: MWI instructs operator to perform belt tensioning directly after loctite application. | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |
|  |  | Collimator size failure | Local Rework | Screws loosen over time, allowing motor to shift and belt tension drop. Product inoperable | Delay of Procedure | 4.0 | Motor mount screws not tightened directly after loctite application on screws. | 3.0 | D:  WS-002C: MWI instructs operator to perform belt tensioning directly after loctite application. | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |
|  | Attach Collimator PCBA (ES-10008) | Missing screw on Collimator PCBA | Customer Complaint | Early failure due to excess vibration/damage | Delay of Procedure | 4.0 | Screw omitted during assembly | 2.0 | D:100% Visual InspectionC:MWI lists correct quantity of screws | 2.0 | 16 | N/A | N/A | N/A | N/A | 4 | 2 | 2 | 16 |
|  |  | Screw loose on Collimator PCBA | Customer Complaint | Internal Component damage leads to collimator early failure | Delay of Procedure | 4.0 | Torque driver not used after hand tightening | 3.0 | D: 100% inspection C: MWI instructs use of Torque driver to tighten screw | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |
|  |  | Screw loose on Collimator PCBA | Customer Complaint | Internal Component damage leads to collimator early failure | Delay of Procedure | 4.0 | Incorrect Torque driver used after handtightening | 2.0 | D: 100% inspection C: MWI lists correct  tool to use | 2.0 | 16 | N/A | N/A | N/A | N/A | 4 | 2 | 2 | 16 |
|  |  | Damage to screw head/thread on Collimator PCBA | Local Rework | Difficulty dissassembling in servicing/replace entire assembly | Operator Dissatisfaction | 1.0 | Incorrect Torque driver used after handtightening | 2.0 | D: 100% inspection C: MWI lists correct  tool to use | 2.0 | 4 | N/A | N/A | N/A | N/A | 1 | 2 | 2 | 4 |
|  |  | Incorrect screw used on Collimator PCBA | Customer Complaint | Difficulty dissassembling in servicing/replace entire assembly | Operator Dissatisfaction | 1.0 | Incorrect screw installed during assembly | 3.0 | D: 100% inspection C: MWI lists correct screw | 2.0 | 6 | N/A | N/A | N/A | N/A | 1 | 3 | 2 | 6 |
|  | Remove TOF Sensor protective liners | TOF Failures | Local Rework | Source to Skin Distance (SSD) meaurement too close to shoot an X-ray | Negligible Radiation Tissue Reaction | 1.0 | Protective Linernot removed from ToF Sensor | 4.0 | D:  WS-012C: MWI instructs removal of protective liner | 1.0 | 4 | N/A | N/A | N/A | N/A | 1 | 4 | 1 | 4 |
|  | Attach Collimator Sensor PCBA (ES-10020) | Collimator Sensor PCBA loose | Local Rework | Collimator fails to read encoder, aperture position/size failure | Negligible Radiation Tissue Reaction | 1.0 | Torque driver not used after hand tightening | 3.0 | D:  WS-002C: MWI instructs use of torque driver | 1.0 | 3 | N/A | N/A | N/A | N/A | 1 | 3 | 1 | 3 |
|  |  | Collimator Sensor PCBA loose | Local Rework | Collimator fails to read encoder, aperture position/size failure | Negligible Radiation Tissue Reaction | 1.0 | Incorrect Torque driver used after handtightening | 2.0 | D:  WS-002C: MWI instructs use of torque driver | 1.0 | 2 | N/A | N/A | N/A | N/A | 1 | 2 | 1 | 2 |
|  |  | Damage to screw head/thread on Collimator Sensor PCBA | Local Rework | Difficulty dissassembling in servicing/replace entire assembly | Operator Dissatisfaction | 1.0 | Incorrect Torque driver used after handtightening | 2.0 | D: 100% inspection C: MWI lists correct  tool to use | 2.0 | 4 | N/A | N/A | N/A | N/A | 1 | 2 | 2 | 4 |
|  | Connect FFC from Sensor PCBA to Collimator PCBA | Collimator Sensor PCBA not communicating | Local Rework | Collimator inoperable | Delay of Procedure | 4.0 | FFC not fully seated or loose in Collimator Sensor PCBA connector | 4.0 | D:  WS-002C: MWI instructs proper insertion and taping of FFC | 1.0 | 16 | N/A | N/A | N/A | N/A | 4 | 4 | 1 | 16 |
|  |  | Collimator Sensor PCBA not communicating | Local Rework | Collimator inoperable | Delay of Procedure | 4.0 | FFC not fully seated or loose in Collimator PCBA connector | 4.0 | D:  WS-002C: MWI instructs proper insertion and taping of FFC | 1.0 | 16 | N/A | N/A | N/A | N/A | 4 | 4 | 1 | 16 |
|  |  | Collimator Sensor PCBA not communicating | Local Rework | Collimator inoperable | Delay of Procedure | 4.0 | FFC Contact orientation incorrectly | 3.0 | D:  WS-002C: MWI instructs proper orientation of FFC contacts with mating connectors | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |
|  |  | Collimator Sensor PCBA not communicating | Local Rework | FFC Damged during assembly, Collimator inoperable | Delay of Procedure | 4.0 | Tape omitted during assembly.  FFC not secured to collimator. | 3.0 | D:  WS-002C: MWI instructs taping of FFC to collimator chasis. | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |
|  | Connect DC Motor FPC's into Collimator PCBA | Collimator Motors not Responding | Local Rework | Collimator inoperable | Delay of Procedure | 4.0 | FPCs not fully inserted in Collimator PCBA connector | 4.0 | D:  WS-002C: MWI instructs proper insertion of motor FPCs | 1.0 | 16 | N/A | N/A | N/A | N/A | 4 | 4 | 1 | 16 |
|  |  | Collimator Motors not Responding | Local Rework | FPC's Damaged during assembly | Delay of Procedure | 4.0 | FPC not routed properly through Motor Cable Bracket | 3.0 | D:  WS-002C: MWI instructs proper insertion of motor FPCs | 1.0 | 12 | N/A | N/A | N/A | N/A | 4 | 3 | 1 | 12 |

### Table 3
| Work Instruction | Item & Function | Potential Failure Mode | Potential Effect(s) of Failure (Manufacturing) | Potential Effect(s) of Failure (Product/System) | Patient Effect(s)(Harms or Health Hazard due to Failure Mode) | Severity # | Potential Cause(s) of Failure | Occurrence # | Current Detection: Methods and/or Controls | Detection # | RPN | Mitigation | Implementation Evidence | Implementation Effectiveness | Action Taken | Severity # | Occurrence # | Detection # | NEW RPN |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| MWI-110 - MS-10141 - Power Cleat Assembly | Adhere RX Coil to RX Coil Bracket | Residual residue/debris on RX Coil and RX Coil Bracket | Local rework | Wireless Charge Inoperable | Operator Inconvenience | 1.0 | Components not cleaned with IPA | 3.0 | D:100% Visual Inspection, WS-006C:MWI Instructs cleaning of RX Coil and RX Bracket | 2.0 | 6 | N/A | N/A | N/A | N/A | 1 | 3 | 2 | 6 |  |  |  |  |  |  |  |  |  |
|  |  | RX Coil does not adhere to RX Bracket | Local rework | Wireless Charge Inoperable | Operator Inconvenience | 1.0 | Adhesive liners not removed from RX Coil Tape | 3.0 | D:100% Visual Inspection, WS-006C:MWI Instructs removal of adhesive liners | 2.0 | 6 | N/A | N/A | N/A | N/A | 1 | 3 | 2 | 6 |  |  |  |  |  |  |  |  |  |
|  | Install Thermistor and Thermistor Retaining Bracket | Thermistor not adhered/seated to RX Coil | Local rework | PMUX failure form overheating | Major Fire | 10.0 | Thermal Paste omitted during assembly | 1.0 | D:100% Visual InspectionC:MWI Instructs use of thermal paste | 1.0 | 10 | N/A | N/A | N/A | N/A | 10 | 1 | 1 | 10 |  |  |  |  |  |  |  |  |  |
|  |  | Thermistor Retaining Bracket loose | Local rework | PMUX failure form overheating | Major Fire | 10.0 | Torque driver not used after hand tightening | 1.0 | D:100% Visual InspectionC:MWI Instructs use of torque driver | 1.0 | 10 | N/A | N/A | N/A | N/A | 10 | 1 | 1 | 10 |  |  |  |  |  |  |  |  |  |
|  |  | Thermistor Retaining Bracket loose | Local rework | Loose screw shorts Power Cleat PCBA ; Inability to charge device | Operator Inconvenience | 1.0 | Incorrect torque driver used after hand tightening | 2.0 | D:100% Visual Inspection, WS-006C:MWI lists correct tool to use | 2.0 | 4 | N/A | N/A | N/A | N/A | 1 | 2 | 2 | 4 |  |  |  |  |  |  |  |  |  |
|  |  | Damage to screw head/thread | Local rework | Unit cannot be serviced.  Scrap | Operator Dissatisfacton | 1.0 | Incorrect Torque driver used after handtightening | 2.0 | D:100% Visual InspectionC:MWI lists correct tool to use | 2.0 | 4 | N/A | N/A | N/A | N/A | 1 | 2 | 2 | 4 |  |  |  |  |  |  |  |  |  |
|  | Install RX Coil Bracket onto Power Cleat Cap Assy | RX Bracket not fully fastened to Lit Cleat Cap Assy | Local rework | Loose screw shorts Power Cleat PCBA ; Inability to charge device | Operator Inconvenience | 1.0 | Torque driver not used after hand tightening | 3.0 | D:100% Visual Inspection, WS-006C:MWI instructs use of torque driver | 2.0 | 6 | N/A | N/A | N/A | N/A | 1 | 3 | 2 | 6 |  |  |  |  |  |  |  |  |  |
|  |  | Screw missing from RX Bracket | Local rework | Reduced power transmission due to separation of components; inability to charge device | Operator Inconvenience | 1.0 | Screw omitted during assembly | 3.0 | D:100% Visual Inspection, WS-006C:MWI lists quantity of screws to use | 2.0 | 6 | N/A | N/A | N/A | N/A | 1 | 3 | 2 | 6 |  |  |  |  |  |  |  |  |  |
|  |  | Damage to screw head/thread | Local rework | Unit cannot be serviced.  Scrap | Operator Dissatisfacton | 1.0 | Incorrect torque driver used | 2.0 | D:100% Visual InspectionC:MWI lists correct tool to use | 2.0 | 4 | N/A | N/A | N/A | N/A | 1 | 2 | 2 | 4 |  |  |  |  |  |  |  |  |  |
|  | Install PCBA onto Power Cleat Cap Assy | Power Input PCBA Loose | Local rework | Loose screw shorts PCBA; Inability to charge device | Operator Inconvenience | 1.0 | Torque driver not used after hand tightening | 3.0 | D:100% Visual Inspection, WS-006C:MWI instructs use of torque driver | 2.0 | 6 | N/A | N/A | N/A | N/A | 1 | 3 | 2 | 6 |  |  |  |  |  |  |  |  |  |
|  |  | Screw missing from PCBA | Local rework | PCBA damage from vibration; inability to charge device | Operator Inconvenience | 1.0 | Screw omitted during assembly | 3.0 | D:100% Visual Inspection, WS-006C:MWI lists quantity of screws to use | 2.0 | 6 | N/A | N/A | N/A | N/A | 1 | 3 | 2 | 6 |  |  |  |  |  |  |  |  |  |
|  |  | Damage to screw head/thread | Local rework | Unit cannot be serviced.  Scrap | Delay of Procedure | 4.0 | Incorrect torque driver used | 2.0 | D:100% Visual InspectionC:MWI lists correct tool to use | 2.0 | 16 | N/A | N/A | N/A | N/A | 4 | 2 | 2 | 16 |  |  |  |  |  |  |  |  |  |
|  |  | USB not aligned in Cleat Cap Assy | Local rework | Unable to charge via H1 Charger | Delay of Procedure | 4.0 | Incorrect assembly of PCBA into the Cleat Cap | 2.0 | D:100% Visual InspectionC:MWI instruct operator to check alignment of USB in Cleat Cap | 2.0 | 16 | N/A | N/A | N/A | N/A | 4 | 2 | 2 | 16 |  |  |  |  |  |  |  |  |  |

### Table 4
| Severity (S) - Severity of hazard |  |  |  |
| --- | --- | --- | --- |
| Rank | Common Term | Possible Consequences resulting in: |  |
| 14.0 | Catastrophic | Death |  |
| 10.0 | Critical | Permanent impairment or life-threatening injury |  |
| 7.0 | Serious | Injury or impairment requiring professional medical intervention |  |
| 4.0 | Minor | Temporary injury or impairment not requiring professional medical intervention |  |
| 1.0 | Negligible | Inconvenience or temporary discomfort |  |

### Table 5
| Occurance Rating Table |  |  |  |
| --- | --- | --- | --- |
| Rating | Common Terms | Probability Range |  |
| 5.0 | Frequent | ≥ 1/1,000 |  |
| 4.0 | Probable | < 1/1,000 and ≥ 1/10,000 |  |
| 3.0 | Occasional | < 1/10,000 and ≥ 1/100,000 |  |
| 2.0 | Remote | < 1/100,000 and ≥ 1/1,000,000 |  |
| 1.0 | Improbable | < 1/1,000,000 |  |

### Table 6
| Detection (D) of failure mode ranking guide |  |  |
| --- | --- | --- |
| Scale | Definition | Process |
| 1.0 | High | High likelihood that current controls will detect the failure mode. |
| 2.0 | Moderate | Moderate likelihood that current controls will detect the failure mode. |
| 3.0 | Low | Low likelihood that current controls will detect the failure mode. |

### Table 7
| RPN Table |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- |
| Occurrence | Detection | Severity 1 | Severity 4 | Severity 7 | Severity 10 | Severity 14 |
| 1.0 | 1.0 | 1.0 | 4.0 | 7.0 | 10.0 | 14.0 |
|  | 2.0 | 2.0 | 8.0 | 14.0 | 20.0 | 28.0 |
|  | 3.0 | 3.0 | 12.0 | 21.0 | 30.0 | 42.0 |
| 2.0 | 1.0 | 2.0 | 8.0 | 14.0 | 20.0 | 28.0 |
|  | 2.0 | 4.0 | 16.0 | 28.0 | 40.0 | 56.0 |
|  | 3.0 | 6.0 | 24.0 | 42.0 | 60.0 | 84.0 |
| 3.0 | 1.0 | 3.0 | 12.0 | 21.0 | 30.0 | 42.0 |
|  | 2.0 | 6.0 | 24.0 | 42.0 | 60.0 | 84.0 |
|  | 3.0 | 9.0 | 36.0 | 63.0 | 90.0 | 126.0 |
| 4.0 | 1.0 | 4.0 | 16.0 | 28.0 | 40.0 | 56.0 |
|  | 2.0 | 8.0 | 32.0 | 56.0 | 80.0 | 112.0 |
|  | 3.0 | 12.0 | 48.0 | 84.0 | 120.0 | 168.0 |
| 5.0 | 1.0 | 5.0 | 20.0 | 35.0 | 50.0 | 70.0 |
|  | 2.0 | 10.0 | 40.0 | 70.0 | 100.0 | 140.0 |
|  | 3.0 | 15.0 | 60.0 | 105.0 | 150.0 | 210.0 |
