# RSK-P01-020 Rev A: F1 Foot Pedal PFMEA

## Metadata
- Document ID: RSK-P01-020
- Revision: A
- Prefix: RSK
- Latest revision: True
- Signed: False
- Obsolete: False
- Software version: unknown
- Source filename: RSK-P01-020 - F1 Foot Pedal PFMEA_A.docx
- Source path: Example QMS - MedAI/RSK-P01-020 - F1 Foot Pedal PFMEA_A.docx
- Extraction warnings: none

## Extracted Content
RSK-P01-020 - F1 Foot Pedal PFMEA_A
Sheet: Signoff
Sheet: F1 Process Flow
[Empty sheet]
Sheet: F1 Foot Pedal
Sheet: Severity Rating Table
Sheet: Detection Rating Table
Sheet: Occurance Rating Table
Sheet: Copy of RPN Table

### Table 1
| MedAI MEDICAL, INC |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- |
| Document: | RSK-P01-020 - F1 Foot Pedal PFMEA |  |  |  |  |
| Project: | P01 |  |  |  |  |
| Description: | This outlines the PFMEA for the F1 Foot Pedal that MedAI will be producing before transferring the process to the contract manufacturer (Stuete) per the manufacturing plan. |  |  |  |  |
| APPROVALS / DOCUMENT REVISION HISTORY |  |  |  |  |  |
| Revision | Description | DCO # | Approved By | Eff. Date | Digital Key |
| A | Initial Release | Refer to ECR-738 |  |  | example.com/ |

### Table 2
| FAILURE MODE & EFFECTS ANALYSIS (FMEA) WORKSHEET |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Manufacturer: MedAI INC |  |  |  |  |  |  |  |  |  | FMEA #: RSK-P01-016 |  |  |  | Revision: A |  |  |  |  |
| Product/Process Name: MX1 Subassembly |  |  |  |  |  |  |  |  |  | Assembly PN: MS-10200 |  |  |  | Rev. Date: 1/8/2025 |  |  |  |  |
| FMEA Type:  Process |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| FMEA PROCESS |  |  |  |  |  |  |  |  |  |  |  |  |  | ACTION RESULTS |  |  |  |  |
| Assembly | Item & Function | Potential Failure Mode | Potential Effect(s) of Failure (Manufacturing) | Potential Effect(s) of Failure (Product/System) | Patient Effect(s)(Harms or Health Hazard due to Failure Mode) | Severity # | Potential Cause(s) of Failure | Occurrence # | Current Detection: Methods and/or Controls | Detection # | RPN | Action Plan | Responsibility  & Target Completion Date | Action Taken | Severity # | Occurrence # | Detection # | NEW RPN |
| MWI-186 - F1 Foot Pedal Assembly | Connect the harnesses from MS-50006 to the Footpedal PCBA (ES-10007) | Footpedal does not function | Local rework | Foot Pedal Inoperable | Delay of Procedure | 4.0 | Foot Pedal harnesses connected to wrong locations on Foot Pedal PCBA | 2.0 | D:WS-013C:MWI Instructs proper placement of each foot pedal harness | 1.0 | 8 | N/A | N/A | N/A |  |  |  |  |
|  |  | Footpedal does not function | Local rework | Foot Pedal Inoperable | Delay of Procedure | 4.0 | Foot Pedal harnesses not connected to Foot Pedal PCBA | 2.0 | D:WS-013C:MWI Instructs connection of each foot pedal harness | 1.0 | 8 | N/A | N/A | N/A |  |  |  |  |
|  | Connect the 8-pin connector from MS-50006 to the Footpedal PCBA (ES-10007) | Footpedal does not function | Local rework | Foot Pedal Inoperable | Delay of Procedure | 4.0 | 8-pin connector not fully inserted | 2.0 | D:WS-013C:MWI Instructs connection of each foot pedal harness | 1.0 | 8 | N/A | N/A | N/A |  |  |  |  |
|  |  | Footpedal does not function | Local rework | Foot Pedal Inoperable | Delay of Procedure | 4.0 | 8-pin connector not inserted during assembly | 2.0 | D:WS-013C:MWI Instructs connection of each foot pedal harness | 1.0 | 8 | Add verbiage to MWI-327 to instruct removal of thermal pad plastic liner before placement. | Operations - 3/20/2025 | Updates to MWI on ECR-727 for additional controls for operator assembly process | 1.0 | 3.0 | 1.0 | 3 |
|  | Connect the 2-pin connector from MS-50006 to the Footpedal PCBA (ES-10007) | Footpedal does not function | Local rework | Foot Pedal Inoperable | Delay of Procedure | 4.0 | 8-pin connector not fully inserted | 2.0 | D:WS-013C:MWI Instructs connection of each foot pedal harness | 2.0 | 16 | N/A | N/A | N/A |  |  |  |  |
|  |  | Footpedal does not function | Local rework | Foot Pedal Inoperable | Delay of Procedure | 4.0 | 8-pin connector not inserted during assembly | 2.0 | D:WS-013C:MWI Instructs connection of each foot pedal harness | 2.0 | 16 | N/A | N/A | N/A |  |  |  |  |
|  | Assemble Footpedal PCBA (ES-10007) onto MS-50006 | Missing screw on PCBA | Customer Complaint | Vibration/mechanical damage to board, device unusable | Delay of Procedure | 4.0 | Screw omitted during assembly | 3.0 | D:100% Visual Inspection, WS-013 C:MWI lists qty of screws to use | 2.0 | 24 | N/A | N/A | N/A |  |  |  |  |
|  |  | Screw loose on PCBA | Customer Complaint | Vibration/mechanical damage to board, Board shorts, device unusable | Delay of Procedure | 4.0 | Torque driver not used after hand tightening | 3.0 | D:100% Visual Inspection, WS-013 C:MWI lists correct tool to use | 2.0 | 24 | N/A | N/A | N/A |  |  |  |  |
|  |  | Screw loose on PCBA | Customer Complaint | Vibration/mechanical damage to board, Board shorts, device unusable | Delay of Procedure | 4.0 | Incorrect torque applieid after hand tightening | 3.0 | D:100% Visual Inspection, WS-013 C:MWI specifies torque | 2.0 | 24 | N/A | N/A | N/A |  |  |  |  |
|  |  | Damage to screw head/thread on PCBA | Local rework/Scrap | Difficulty dissassembling in servicing/replace entire assembly | Minor Dissatisfaction | 1.0 | Incorrect Torque driver used after handtightening | 3.0 | D:100% Visual Inspection, WS-013 C:MWI lists correct tool to use | 2.0 | 6 | N/A | N/A | N/A |  |  |  |  |
|  |  | Footpedal does not function | Local rework/Scrap | Foot Pedal Inoperable | Delay of Procedure | 4.0 | Harness pinched and damaged under PCBA | 2.0 | D:100% Visual Inspection, WS-013 C:MWI instructs operator not to pinch harnesses | 1.0 | 8 | N/A | N/A | N/A |  |  |  |  |
|  | Apply M10165 (Label: Foot Pedal Ra) & M10178 (GTIN Label) | Labels not adhering to Foot Pedal | Customer Complaint | Labeling not on device, Operator mis-identification | Delay of Procedure | 4.0 | Back cover not proper cleaned prior to label placement | 2.0 | D: 100% inspection  C: MWI instructs cleaning of surface | 2.0 | 16 | N/A | N/A | N/A |  |  |  |  |
|  |  | GTIN Label obscured by Safety RA Label | Customer Complaint | Labeling illegible, Operator mis-identification | Delay of Procedure | 4.0 | GTIN Label not placed in the clear window of the Safety RA Label | 2.0 | D:100% Visual Inspection  C: MWI instructs operator about proper placement of GTIN Label on Safety RA Label window | 2.0 | 16 | N/A | N/A | N/A |  |  |  |  |
|  |  | Incorrect placement of label | Customer Complaint | User dissatisfaction | Minor Dissatisfaction | 1.0 | Incorrect orientation/ alignment of label on F1 | 2.0 | D:100% Visual Inspection  C: MWI instructs operator about proper placement of Safety RA Label on F1 | 3.0 | 6 | N/A | N/A | N/A |  |  |  |  |
|  |  | Air bubbles on Safety RA Label | Customer Complaint | User dissatisfaction | Minor Dissatisfaction | 1.0 | Label not pressed firmly to adhere to F1 | 3.0 | D:100% Visual Inspection  C: MWI instructs operator to press label down firmly to adhere | 3.0 | 9 | N/A | N/A | N/A |  |  |  |  |
|  | Assemble Backplate onto MS-50006 | Missing screw on backplate | Customer Complaint | Moisture/Debris ingress, device failure | Delay of Procedure | 1.0 | Screw omitted during assembly | 3.0 | D:100% Visual Inspection, WS-013 C:MWI lists qty of screws to use | 3.0 | 9 | N/A | N/A | N/A |  |  |  |  |
|  |  | Screw loose on backplate | Customer Complaint | Moisture/Debris ingress, device failure | Delay of Procedure | 1.0 | Torque driver not used after hand tightening | 3.0 | D:100% Visual Inspection, WS-013 C:MWI lists correct tool to use | 3.0 | 9 | N/A | N/A | N/A |  |  |  |  |
|  |  | Screw loose on backplate | Customer Complaint | Moisture/Debris ingress, device failure | Delay of Procedure | 1.0 | Incorrect torque applied after hand tightening | 3.0 | D:100% Visual Inspection, WS-013 C:MWI specifies torque | 3.0 | 9 | N/A | N/A | N/A |  |  |  |  |
|  |  | Damage to screw head/thread on backplate | Local rework/Scrap | Difficulty dissassembling in servicing/replace entire assembly | Minor Dissatisfaction | 1.0 | Incorrect Torque driver used after handtightening | 3.0 | D:100% Visual Inspection, WS-013 C:MWI lists correct tool to use | 3.0 | 9 | N/A | N/A | N/A |  |  |  |  |
|  |  | Incorrect screw used on backplate | Local rework/Scrap | Difficulty dissassembling in servicing/replace entire assembly | Minor Dissatisfaction | 1.0 | Torque driver not used after hand tightening | 3.0 | D:100% Visual Inspection, WS-013 C:MWI lists correct tool to use | 3.0 | 9 | N/A | N/A | N/A |  |  |  |  |
|  |  | Footpedal does not function | Local rework/Scrap | Foot Pedal Inoperable | Delay of Procedure | 4.0 | Harness pinched and damaged under backplate | 2.0 | D:100% Visual Inspection, WS-013 C:MWI instructs operator not to pinch harnesses | 1.0 | 8 | N/A | N/A | N/A |  |  |  |  |
|  | Apply the M10168 and M10169 labels | Labels not adhering to Foot Pedal | Customer Complaint | Labeling not on device, Operator mis-identification | Delay of Procedure | 4.0 | WTX Back Cover not proper cleaned prior to label placement | 2.0 | D: 100% inspection  C: MWI instructs cleaning of surface | 2.0 | 16 | N/A | N/A | N/A |  |  |  |  |
|  |  | Labels placed in wrong location | Customer Complaint | Product functions backwards (Unit will Save when Xray Emit footpedal is depressed, Unit will emit Xray when Save foot pedal is depressed) | Delay of Procedure | 4.0 | Operator accidentally switches the Save and Emit labels on the foot pedal | 2.0 | D:100% Visual Inspection  C: MWI instructs operator about proper placement of GTIN Label on Safety RA Label window | 1.0 | 8 | N/A | N/A | N/A |  |  |  |  |
|  |  | Air bubbles under Label | Customer Complaint | User dissatisfaction | Minor Dissatisfaction | 1.0 | Labels not pressed firmly to fully adhere to foot pedal | 3.0 | D:100% Visual Inspection  C: MWI instructs operator about pressing labels on firmly | 2.0 | 6 | N/A | N/A | N/A |  |  |  |  |
| MWI-329 - ES-10007 Foot Pedal UUID Reading | Retrieve UUID from ES-10007 | Incorrect UUID recorded | Customer Complaint | Foot Pedal Inoperable | Delay of Procedure | 4.0 | Operator error | 2.0 | D: 100% visual Inspection, WS-013C: MWI instructs operator to record UUID as shown | 2.0 | 16 | N/A | N/A | N/A |  |  |  |  |

### Table 3
| Severity Rating Table |  |  |
| --- | --- | --- |
| Rank | Common Term | Possible Consequences resulting in: |
| 14.0 | Catastrophic | Death |
| 10.0 | Critical | Permanent impairment or life-threatening injury |
| 7.0 | Serious | Injury or impairment requiring professional medical intervention |
| 4.0 | Minor | Temporary injury or impairment not requiring professional medical intervention |
| 1.0 | Negligible | Inconvenience or temporary discomfort |

### Table 4
| Detection Rating Table |  |  |
| --- | --- | --- |
| Rank | Common Term | Definition |
| 1.0 | High | High likelihood that current controls will detect the failure mode. |
| 2.0 | Moderate | Moderate likelihood that current controls will detect the failure mode. |
| 3.0 | Low | Low likelihood that current controls will detect the failure mode. |

### Table 5
| Occurance Rating Table |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Rating | Common Terms | Probability Range |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 5.0 | Frequent | ≥ 1/1,000 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 4.0 | Probable | < 1/1,000 and ≥ 1/10,000 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 3.0 | Occasional | < 1/10,000 and ≥ 1/100,000 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 2.0 | Remote | < 1/100,000 and ≥ 1/1,000,000 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1.0 | Improbable | < 1/1,000,000 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

### Table 6
| RPN Table |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- |
| Occurrence | Detection | Severity 1 | Severity 4 | Severity 7 | Severity 10 | Severity 14 |
| 1.0 | 1.0 | 1.0 | 4.0 | 7.0 | 10.0 | 14.0 |
|  | 2.0 | 2.0 | 8.0 | 14.0 | 20.0 | 28.0 |
|  | 3.0 | 3.0 | 12.0 | 21.0 | 30.0 | 42.0 |
| 2.0 | 1.0 | 2.0 | 8.0 | 14.0 | 20.0 | 28.0 |
|  | 2.0 | 4.0 | 16.0 | 28.0 | 40.0 | 56.0 |
|  | 3.0 | 6.0 | 24.0 | 42.0 | 60.0 | 84.0 |
| 3.0 | 1.0 | 3.0 | 12.0 | 21.0 | 30.0 | 42.0 |
|  | 2.0 | 6.0 | 24.0 | 42.0 | 60.0 | 84.0 |
|  | 3.0 | 9.0 | 36.0 | 63.0 | 90.0 | 126.0 |
| 4.0 | 1.0 | 4.0 | 16.0 | 28.0 | 40.0 | 56.0 |
|  | 2.0 | 8.0 | 32.0 | 56.0 | 80.0 | 112.0 |
|  | 3.0 | 12.0 | 48.0 | 84.0 | 120.0 | 168.0 |
| 5.0 | 1.0 | 5.0 | 20.0 | 35.0 | 50.0 | 70.0 |
|  | 2.0 | 10.0 | 40.0 | 70.0 | 100.0 | 140.0 |
|  | 3.0 | 15.0 | 60.0 | 105.0 | 150.0 | 210.0 |
