# VVPR-P01-204 Rev B: MX1 Software System ViewFinder UI v3.2.0 Protocol and Report

## Metadata
- Document ID: VVPR-P01-204
- Revision: B
- Prefix: VVPR
- Latest revision: True
- Signed: False
- Obsolete: False
- Software version: v3.2.0
- Source filename: VVPR-P01-204 - MX1 Software System ViewFinder UI v3.2.0 Protocol and Report_B.docx
- Source path: Example QMS - MedAI/VVPR-P01-204 - MX1 Software System ViewFinder UI v3.2.0 Protocol and Report_B.docx
- Extraction warnings: none

## Extracted Content
Protocol Section
STUDY PURPOSE
The purpose of this study is to demonstrate that MX1 Portable X-ray System’s Software System meets the requirements as stated in MEMO-P01-630 - MX1 Software Requirements Specification as it relates to the following features:
Updates to trigger timing for single-frame serial radiographic and radioscopic acquisition
Motion interlock
OBJECTIVE AND SCOPE
The primary objective of this study is to verify the software system-level requirements set by MedAI for the MX1 Software System and MedAI Device App as documented in MEMO-P01-630 - MX1 Software Requirements Specification as part of the v3.2.0 release.
REFERENCES
MEMO-P01-630 - MX1 Software Requirements Specification, Rev. D
IFU-MX1 - Instructions for Use, Rev. D
MATERIALS
E1 Emitter BOM Rev. H
C1 Cassette BOM Rev. I
M50133 Rev. A, Galaxy Tablet  S8+
MX1 Software System v3.2.0
APP MedAI Device App v3.2.0
Additional tools/equipment:
EQP-139 (or equivalent) Control Company Stopwatch 4YMT7
In the report section, fill in the following table for equipment used during this study:
SAMPLE SIZE
This is a software verification test, and therefore will utilize a sample size of 1.
METHODS
Locations and Personnel Responsibilities
Verification - To be performed at MedAI office building: 100 Main Street Ste 700 Springfield, IL 60001. To be performed by trained MedAI medical engineering staff.
Personnel who verified the outcome/expected result shall enter with the test result their initials and the date the requirement was verified. Screenshot/photo evidence shall be attached when applicable.
Experimental Procedure
Follow the steps outlined below. The MX1 Instructions for Use (IFU-MX1) should be used to guide operation of the device as needed. If steps require x-ray emission, use appropriate radiation protective equipment.
Table 1. Acquisition Mode + Emitter Display Icons - Requirements, Verification Steps, and Expected Results
Table 2. Emitter Battery State of Charge - Requirements, Verification Steps, and Expected Results
Table 3. Technique Factor Selection - Serial Radiography - Requirements, Verification Steps, and Expected Results
Table 4. SID Gauge - Requirements, Verification Steps, and Expected Results
Table 5. SSD Display - Requirements, Verification Steps, and Expected Results
Table 6. Tracking/Positioning Indicators - Requirements, Verification Steps, and Expected Results
Table 7. Fuel Gauge - Requirements, Verification Steps, and Expected Results
Data Analysis
All of the verification tests shall be treated as attribute and marked with either Pass or Fail, with required outputs entered into the Evidence/Test Result column or as an attachment to the report. No further data analysis is required for this procedure.
ACCEPTANCE CRITERIA
The acceptance criteria for this protocol is 100% PASS for all requirements per the expected results documented in the “Expected Result/Pass Criteria” column.
PROTOCOL APPROVAL
Digital Key:
example.com/
REPORT SECTION
PROTOCOL DEVIATIONS
None.
DEVICES, COMPONENTS, OR EQUIPMENT USED
E1 Emitter Rev. H, SN: 1204
C1 Cassette Rev. I, SN: 1205
F1 Foot Pedal Rev. B, Lot #: 10010
M50133 Galaxy Tablet S8+, Rev. A, MPN: R52X101FM1N
MX1 Software System v3.2.0
APP MedAI Device App v3.2.0
Additional tools/equipment:
EQP-275 - Control Company Stopwatch 4YMT7
RESULTS
Table 1. Acquisition Mode + Emitter Display Icons - Requirements, Verification Steps, and Expected Results
Table 2. Emitter Battery State of Charge - Requirements, Verification Steps, and Expected Results
Table 3. Technique Factor Selection - Serial Radiography - Requirements, Verification Steps, and Expected Results
Table 4. SID Gauge - Requirements, Verification Steps, and Expected Results
Table 5. SSD Display - Requirements, Verification Steps, and Expected Results
Table 6. Tracking/Positioning Indicators - Requirements, Verification Steps, and Expected Results
Table 7. Fuel Gauge - Requirements, Verification Steps, and Expected Results
CONCLUSION
Overall Result:.
Pass
Fail
Other: _______
No anomalies were found during the course of testing.
LIST OF APPENDICES
Appendix 1 and 26 - Verification Evidence as Specified in Results Tables 1 through 7.
REPORT APPROVAL
Digital Key:
example.com/
Appendix 1
Appendix 2
Appendix 3
Appendix 4
Appendix 5
Appendix 6
Appendix 7
Appendix 8
Appendix 9
Appendix 10
Appendix 11
Appendix 12
Appendix 13
{"captureId":102,"captureTime":"1726543220","col_field_area":[10769.8759765625],"col_field_height":[172.34153747558594],"col_field_width":[172.65859985351563],"dap":5.752893412136473e-05,"dcal_date":"unset","dcal_party":"unset","dcal_process":"unset","dose":0.005340872332453728,"filePath":"ri_ddr_40_40_1000_1726543220725854_0","focal_spot_size":0.8,"gainMode":-1,"mode":"ddr","penetrationDistance":4,"readBackFilamentCurrent":5.0,"readBackKv":40.0,"readbackBeamCurrent":1.0,"setBeamCurrent":1.0,"setExposureTime":40,"setKv":40,"setMas":0.03999999910593033,"sid":447,"ssd":407,"type":"XRAY","xAngle":14.981899907906746,"xPos":3.1502189761730732,"xray_filter_material":"aluminum","xray_filter_thickness_max":2.8,"xray_filter_thickness_min":2.7,"yAngle":-89.43164941192214,"yPos":0.054799850154111,"zAngle":407.40195931937285,"zPos":-0.03475038060752306}
Appendix 14
{"captureId":103,"captureTime":"1726543303","col_field_area":[10768.400390625],"col_field_height":[172.3367462158203],"col_field_width":[172.65292358398438],"dap":0.00011503363930387422,"dcal_date":"unset","dcal_party":"unset","dcal_process":"unset","dose":0.010681744664907455,"filePath":"ri_ddr_40_40_2000_1726543303729395_0","focal_spot_size":0.8,"gainMode":-1,"mode":"ddr","penetrationDistance":3,"readBackFilamentCurrent":5.0,"readBackKv":40.0,"readbackBeamCurrent":2.0,"setBeamCurrent":2.0,"setExposureTime":40,"setKv":40,"setMas":0.07999999821186066,"sid":447,"ssd":408,"type":"XRAY","xAngle":14.96849121369669,"xPos":3.150168736013394,"xray_filter_material":"aluminum","xray_filter_thickness_max":2.8,"xray_filter_thickness_min":2.7,"yAngle":-89.48632748723374,"yPos":0.05482271853265091,"zAngle":407.35754438415626,"zPos":-0.03498738303663715}
Appendix 15
Appendix 16
Appendix 17
{"captureId":104,"captureTime":"1726543601","col_field_area":[10767.3994140625],"col_field_height":[172.3259735107422],"col_field_width":[172.6477813720703],"dap":5.75201484025456e-05,"dcal_date":"unset","dcal_party":"unset","dcal_process":"unset","dose":0.005340872332453728,"filePath":"ri_ddr_40_40_1000_1726543601068719_0","focal_spot_size":0.8,"gainMode":-1,"mode":"ddr","penetrationDistance":3,"readBackFilamentCurrent":5.0,"readBackKv":40.0,"readbackBeamCurrent":1.0,"setBeamCurrent":1.0,"setExposureTime":40,"setKv":40,"setMas":0.03999999910593033,"sid":447,"ssd":408,"type":"XRAY","xAngle":14.971134692630757,"xPos":3.1504458148005625,"xray_filter_material":"aluminum","xray_filter_thickness_max":2.8,"xray_filter_thickness_min":2.7,"yAngle":-89.70402213163422,"yPos":0.05424437619285439,"zAngle":407.3631359037382,"zPos":-0.034484905344849055}
Appendix 18
Appendix 19
Appendix 20
Appendix 21
Appendix 22
Appendix 23
Appendix 24
Appendix 25
Appendix 26

### Table 1
| Equipment Name | EQP # | Last Calibrated Date | Calibration Due Date |
| --- | --- | --- | --- |

### Table 2
| Requirement ID | Software Requirement Specification | Verification Steps | Pass Criteria | Evidence/Test Result | PASS/FAIL |
| --- | --- | --- | --- | --- | --- |
| Device Components Needed: | E1 Emitter, C1 Cassette, M50133 Galaxy Tablet S8+, APP MedAI Device App, F1 Foot Pedal |  |  |  |  |
| Test Setup: | All device components are powered on and connected. The system is in single radiographic mode. Loading factors are set at the lowest settings (40 kV and 0.04 mAs). |  |  |  |  |
|  | Test Case: Acquisition Mode Indications |  |  |  |  |
| SRS-9.3 | The SS shall indicate the current acquisition mode on the emitter display | 1. Ensure the system is in single radiographic mode by checking the mode indicator on the emitter display 2. Press the emitter center button to switch the serial radiographic mode 3. Verify that the mode indicator indicates the current acquisition mode 4. Verify that a modal indicating the acquisition mode briefly appears on the emitter display 5. Repeat the above steps for the following acquisition mode changes: * serial radiography -> radioscopy * radioscopy -> photography * photography -> single radiography | Brief modal indicates "DDR" when switching to serial radiographic mode |  |  |
|  |  |  | Acquisition mode indicator indicates "DDR" when in serial radiographic mode |  |  |
|  |  |  | Brief modal indicates "Fluoro" when switching to radioscopic mode |  |  |
|  |  |  | Acquisition mode indicator indicates "Fluoro" when in radioscopic mode |  |  |
|  |  |  | Brief modal indicates "Photo" when switching to photographic mode |  |  |
|  |  |  | Acquisition mode indicator indicates "Photo" when in photographic mode |  |  |
|  |  |  | Brief modal indicates "Single" when switching to single radiographic mode |  |  |
|  |  |  | Acquisition mode indicator indicates "Single" when in single radiographic mode |  |  |
|  | Test Case: Foot Pedal Connection Status Icon |  |  |  |  |
| SRS-7.13 | For all imaging modes, the SS shall indicate a foot pedal's connection status to an emitter via icon in emitter touchscreen display | 1. Ensure the system is in single radiographic mode by checking the mode indicator on the emitter display 2. Pair a foot pedal to the emitter 3. Verify that the foot pedal connection icon appears on the emitter display 4. Cycle through all acquisition modes 5. Verify that the foot pedal connection icon is present in the emitter display for all acquisition modes | Foot pedal connection icon is present in emitter display when in single radiographic mode |  |  |
|  |  |  | Foot pedal connection icon is present in emitter display when in serial radiographic mode |  |  |
|  |  |  | Foot pedal connection icon is present in emitter display when in radioscopic mode |  |  |
|  |  |  | Foot pedal connection icon is present in emitter display when in photographic mode |  |  |
|  |  | 1. Ensure the system is in single radiographic mode by checking the mode indicator on the emitter display 2. Unpair the foot pedal from the emitter 3. Verify that the foot pedal connection icon disappears on the emitter display 4. Cycle through all acquisition modes 5. Verify that the foot pedal connection icon is NOT present in the emitter display for all acquisition modes | Foot pedal connection icon disappears from emitter display when in single radiographic mode |  |  |
|  |  |  | Foot pedal connection icon disappears from emitter display when in serial radiographic mode |  |  |
|  |  |  | Foot pedal connection icon disappears from emitter display when in radioscopic mode |  |  |
|  |  |  | Foot pedal connection icon disappears from emitter display when in photographic mode |  |  |
|  | Test Case: Battery Charge Indicator |  |  |  |  |
| SRS-23.1 | The SS shall display the emitter battery State of Charge in the form of a battery life indicator icon on the emitter touchscreen display | 1. Ensure the system is in single radiographic mode by checking the mode indicator on the emitter display 2. Verify that the emitter battery charge indicator icon is on the emitter display 3. Cycle through all acquisition modes 4. Verify that the battery charge indicator icon is present in the emitter display for all acquisition modes | Battery charge indicator icon is present in emitter display when in single radiographic mode |  |  |
|  |  |  | Battery charge indicator icon is present in emitter display when in serial radiographic mode |  |  |
|  |  |  | Battery charge indicator icon is present in emitter display when in radioscopic mode |  |  |
|  |  |  | Battery charge indicator icon is present in emitter display when in photographic mode |  |  |
|  | Test Case: Photographic Mode Indications |  |  |  |  |
| SRS-21.5 | In photographic mode, the SS shall display only the following elements on the emitter touchscreen display: 1. Mode indication icon 2. Dewarped camera feed 3. Foot pedal connection icon (if applicable) 4. Battery charge indicator | 1. Ensure a foot pedal is paired to the emitter 2. Using either the emitter keypad or foot pedal, switch into photographic mode 3. Verify only the UI elements listed in the Pass Criteria column remain on the emitter display | Mode indication icon, indicating photo mode |  |  |
|  |  |  | Flat lens / non-fisheye lens camera feed |  |  |
|  |  |  | Foot pedal connection icon |  |  |
|  |  |  | Battery charge indicator |  |  |
|  | Test Case: Tracking/Positioning Indications - Single Radiographic Mode |  |  |  |  |
| SRS-13.8 | In radiographic and radioscopic modes, the SS shall indicate SID via gauge on the emitter touchscreen display | 1. Place the system into single radiographic mode 2. Ensure all interlocks are met and the system is in ready state 2. Verify the tracking and positioning indicators in the Pass Criteria are displayed on the emitter display | SID gauge |  |  |
| SRS-13.21 | The SS shall display the calculated SSD value on the emitter touchscreen display |  | SSD display |  |  |
| SRS-13.1 | In radiographic and radioscopic modes, the SS shall display the optical image transformed into an image as seen from the cassette on the emitter touchscreen display |  | Fisheye lens camera feed |  |  |
| SRS-13.2 | In radiographic and radioscopic modes, the SS shall display the computed active area of the detector on the emitter touchscreen display |  | White box with an inner black border delineating computed active area is displayed on emitter display |  |  |
| SRS-13.3 | In radiographic and radioscopic modes, the SS shall allow for operators to distinguish between the active area and non-active area via emitter touchscreen display |  |  |  |  |
| SRS-15.1 | In radiographic and radioscopic modes, the SS shall display the collimated x-ray field on the emitter touchscreen display |  | A green-bordered window indicates the collimated portion of the active area on emitter display |  |  |
| SRS-15.5 | The SS shall set the collimation window to green if all tracking interlocks are met |  |  |  |  |
| SRS-13.4 | In radiographic and radioscopic modes, the SS shall indicate the center of the projected x-ray field on emitter touchscreen display ("center mark") [IEC 60601-2-54:203.8.104 Positioning of the X-RAY BEAM AXIS] |  | A white reticle indicates the center of the projected collimated x-ray field on the emitter display |  |  |
| SRS-13.5 | In radiographic and radioscopic modes, the SS shall indicate angle of the x-ray beam on the emitter touchscreen display ("angle indicator") [IEC 60601-2-54:203.8.104 Positioning of the X-RAY BEAM AXIS] |  |  |  |  |
| SRS-13.7 | In radiographic and radioscopic modes, the SS shall overlay the projected collimated x-ray field, computed active area, center mark, and angle indicator on the optical image on the emitter touchscreen display |  | Projected collimated x-ray field, computed active area, and reticle overlap |  |  |
|  | Test Case: Tracking/Positioning Indications - Serial Radiographic Mode |  |  |  |  |
| SRS-13.8 | In radiographic and radioscopic modes, the SS shall indicate SID via gauge on the emitter touchscreen display | 1. Place the system into serial radiographic mode 2. Ensure all interlocks are met and the system is in ready state 2. Verify the tracking and positioning indicators in the Pass Criteria are displayed on the emitter display | SID gauge |  |  |
| SRS-13.21 | The SS shall display the calculated SSD value on the emitter touchscreen display |  | SSD display |  |  |
| SRS-13.1 | In radiographic and radioscopic modes, the SS shall display the optical image transformed into an image as seen from the cassette on the emitter touchscreen display |  | Fisheye lens camera feed |  |  |
| SRS-13.2 | In radiographic and radioscopic modes, the SS shall display the computed active area of the detector on the emitter touchscreen display |  | White box with an inner black border delineating computed active area is displayed on emitter display |  |  |
| SRS-13.3 | In radiographic and radioscopic modes, the SS shall allow for operators to distinguish between the active area and non-active area via emitter touchscreen display |  |  |  |  |
| SRS-15.1 | In radiographic and radioscopic modes, the SS shall display the collimated x-ray field on the emitter touchscreen display |  | A green-bordered window indicates the collimated portion of the active area on emitter display |  |  |
| SRS-15.5 | The SS shall set the collimation window to green if all tracking interlocks are met |  |  |  |  |
| SRS-13.4 | In radiographic and radioscopic modes, the SS shall indicate the center of the projected x-ray field on emitter touchscreen display ("center mark") [IEC 60601-2-54:203.8.104 Positioning of the X-RAY BEAM AXIS] |  | A white reticle indicates the center of the projected collimated x-ray field on the emitter display |  |  |
| SRS-13.5 | In radiographic and radioscopic modes, the SS shall indicate angle of the x-ray beam on the emitter touchscreen display ("angle indicator") [IEC 60601-2-54:203.8.104 Positioning of the X-RAY BEAM AXIS] |  |  |  |  |
| SRS-13.7 | In radiographic and radioscopic modes, the SS shall overlay the projected collimated x-ray field, computed active area, center mark, and angle indicator on the optical image on the emitter touchscreen display |  | Projected collimated x-ray field, computed active area, and reticle overlap |  |  |
|  | Test Case: Tracking/Positioning Indications - Radioscopic Mode |  |  |  |  |
| SRS-13.8 | In radiographic and radioscopic modes, the SS shall indicate SID via gauge on the emitter touchscreen display | 1. Place the system into radioscopic mode 2. Ensure all interlocks are met and the system is in ready state 2. Verify the tracking and positioning indicator in the Pass Criteria are displayed on the emitter display | SID gauge |  |  |
| SRS-13.21 | The SS shall display the calculated SSD value on the emitter touchscreen display |  | SSD display |  |  |
| SRS-13.1 | In radiographic and radioscopic modes, the SS shall display the optical image transformed into an image as seen from the cassette on the emitter touchscreen display |  | Fisheye lens camera feed |  |  |
| SRS-13.2 | In radiographic and radioscopic modes, the SS shall display the computed active area of the detector on the emitter touchscreen display |  | White box with an inner black border delineating computed active area is displayed on emitter display |  |  |
| SRS-13.3 | In radiographic and radioscopic modes, the SS shall allow for operators to distinguish between the active area and non-active area via emitter touchscreen display |  |  |  |  |
| SRS-15.1 | In radiographic and radioscopic modes, the SS shall display the collimated x-ray field on the emitter touchscreen display |  | A green-bordered window indicates the collimated portion of the active area on emitter display |  |  |
| SRS-15.5 | The SS shall set the collimation window to green if all tracking interlocks are met |  |  |  |  |
| SRS-13.4 | In radiographic and radioscopic modes, the SS shall indicate the center of the projected x-ray field on emitter touchscreen display ("center mark") [IEC 60601-2-54:203.8.104 Positioning of the X-RAY BEAM AXIS] |  | A white reticle indicates the center of the projected collimated x-ray field on the emitter display |  |  |
| SRS-13.5 | In radiographic and radioscopic modes, the SS shall indicate angle of the x-ray beam on the emitter touchscreen display ("angle indicator") [IEC 60601-2-54:203.8.104 Positioning of the X-RAY BEAM AXIS] |  |  |  |  |
| SRS-13.7 | In radiographic and radioscopic modes, the SS shall overlay the projected collimated x-ray field, computed active area, center mark, and angle indicator on the optical image on the emitter touchscreen display |  | Projected collimated x-ray field, computed active area, and reticle overlap |  |  |

### Table 3
| Requirement ID | Software Requirement Specification | Verification Steps | Pass Criteria | Evidence/Test Result | PASS/FAIL |
| --- | --- | --- | --- | --- | --- |
| Device Components Needed: | E1 Emitter, C1 Cassette, M50133 Galaxy Tablet S8+, APP MedAI Device App |  |  |  |  |
| Test Setup: | All device components are powered on and connected. The system is in single radiographic mode. Loading factors are set at the lowest settings (40 kV and 0.04 mAs). |  |  |  |  |
|  | Test Case: Emitter Battery SoC Indications |  |  |  |  |
| SRS-23.1 | The SS shall display the emitter battery State of Charge in the form of a battery life indicator icon on the emitter touchscreen display | 1. Charge the emitter until the battery state of charge is at 100% 2. Verify that the battery life indicator icon on the emitter display indicates a fully charged battery 3. Allow the emitter battery to discharge for at least 10 minutes 4. Verify that the battery life indicator icon on the emitter display shows the reduction in charge | Battery life indicator icon on emitter display is filled in to indicate 100% battery SoC |  |  |
|  |  |  | Battery life indicator icon on emitter display bar indicates reduced charge level |  |  |
| SRS-23.2 | When the emitter battery is low on charge, the SS shall turn the emitter battery life indicator icon red | 1. Wait for the emitter charge to fall below 15%, indicated by the red battery life indicator 2. Verify that the battery life indicator icon turns red | Battery life indicator icon on emitter display turns red at low battery threshold |  |  |
|  | Test Case: Emitter Wired Charging |  |  |  |  |
| SRS-24.2 | If the emitter is in a charging state, the SS shall indicate charging status via battery life indicator icon on the emitter touchscreen display | 1. Plug the wired charger to the emitter 2. Verify that the battery indicator icon on the emitter display indicates charging status | A lighting bolt icon appears in the battery life indicator on the top right of the emitter display |  |  |
|  |  | 1. Disconnect the wired charger from the emitter 2. Verify that the battery indicator icon on the emitter display indicates does NOT indicate charging | A lighting bolt icon disappears from the battery life indicator on the top right of the emitter display |  |  |
|  | Test Case: Emitter Wireless Charging |  |  |  |  |
| SRS-24.2 | If the emitter is in a charging state, the SS shall indicate charging status via battery life indicator icon on the emitter touchscreen display | 1. Use the wireless charger to charge the emitter 2. Verify that the battery indicator icon on the emitter display indicates charging status | A lighting bolt icon appears in the battery life indicator on the top right of the emitter display |  |  |
|  |  | 1. Disconnect the wireless charger from the emitter 2. Verify that the battery indicator icon on the emitter display indicates does NOT indicate charging | A lighting bolt icon disappears from the battery life indicator on the top right of the emitter display |  |  |

### Table 4
| Requirement ID | Software Requirement Specification | Verification Steps | Pass Criteria | Evidence/Test Result | PASS/FAIL |
| --- | --- | --- | --- | --- | --- |
| Device Components Needed: | E1 Emitter, C1 Cassette, M50133 Galaxy Tablet S8+, APP MedAI Device App |  |  |  |  |
| Test Setup: | All device components are powered on and connected. The system is in serial radiographic mode. Loading factors are set at the lowest settings (40 kV and 0.04 mAs). Engineering mode is enabled. |  |  |  |  |
|  | Test Case: Current Time Product Selection in Serial Radiographic Mode |  |  |  |  |
| SRS-11.1 | The SS shall allow for technique factors (kV and mAs) to be set when the system is in a radiographic or radioscopic mode and active state | 1. With the current time product set to 0.04 mAs, record evidence that indicated value on the emitter display is 0.04 mAs 2. Take a serial radiographic capture 3. Enter http://<ip-address>.local:8081/last_xray_data into a web browser, save the JSON output for evidence. Ensure "setExposureTime":40 and "setBeamCurrent":1.0 are present in the JSON 4. Press the emitter right HMI button 1 time to increment current time product to 0.08 mAs. Repeat steps 2 and 3. Note that exposure time and beam current are decomposed for each mAs setting in the following manner when in serial radiographic mode: • 0.04 mAs -> 40 ms, 1 mA • 0.08 mAs -> 40 ms, 2 mA | 0.04 mAs is indicated on emitter display |  |  |
| SRS-11.3 | In radiographic and radioscopic modes, the SS shall coordinate x-ray emission according to operator-selected technique factors |  |  |  |  |
| SRS-11.5 | In radiographic and radioscopic modes, the SS shall increase mAs when an emitter right HMI button press is detected |  | At 0.04 mAs, "setExposureTime":40 and "setBeamCurrent":1.0 are present in the JSON |  |  |
|  |  |  | Recorded "readbackBeamCurrent" value |  |  |
| SRS-11.8 | The SS shall only allow serial radiographic and radioscopic acquisition for 0.04 and 0.08 mAs |  | 0.08 mAs is indicated on emitter display |  |  |
|  |  |  | At 0.08 mAs, "setExposureTime":40 and "setBeamCurrent":2.0 are present in the JSON |  |  |
|  |  |  | Recorded "readbackBeamCurrent" value |  |  |
| SRS-11.10 | The SS shall indicate mAs settings allowable for serial radiography and radioscopy on the emitter touchscreen display |  |  |  |  |
| SRS-10.4 | The SS shall set the beam current to 1.0 mA or 2.0 mA |  |  |  |  |
| SRS-10.5 | The SS shall automatically determine exposure time and beam current from an mAs setting in manual mode |  |  |  |  |
| SRS-10.6 | The SS shall minimize exposure time when calculating an exposure time and beam current from an mAs |  |  |  |  |
| SRS-11.7 | In radiographic and radioscopic modes, the SS shall reset the mAs to 0.04 mAs if the operator attempts to increase from the highest available current time product setting | 1. Record evidence that the current time product indicated on the emitter display is 0.08 mAs 2. Press the emitter right HMI button once 3. Record evidence that the current time product indicated on the emitter display is 0.04 mAs 4. Take a serial radiographic capture 5. Enter http://<ip-address>.local:8081/last_xray_data into a web browser. Record the JSON output for evidence. | Before button press, 0.08 mAs is indicated on emitter display |  |  |
|  |  |  | After button press, 0.04 mAs is indicated on emitter display |  |  |
|  |  |  | At 0.04 mAs, "setExposureTime":40 and "setBeamCurrent":1.0 are present in the JSON |  |  |
|  |  |  | Recorded "readbackBeamCurrent" value |  |  |

### Table 5
| Requirement ID | Software Requirement Specification | Verification Steps | Pass Criteria | Evidence/Test Result | PASS/FAIL |
| --- | --- | --- | --- | --- | --- |
| Device Components Needed: | E1 Emitter, C1 Cassette, M50133 Galaxy Tablet S8+, APP MedAI Device App |  |  |  |  |
| Test Setup: | All device components are powered on and connected. The system is in single radiographic mode. Loading factors are set at the lowest settings (40 kV and 0.04 mAs). |  |  |  |  |
|  | Test Case: SID Interlock - Within Bounds (SID = [25, 80] cm ) Indications Precondition: Ensure there is nothing on the cassette surface such that the SSD is equal to the SID |  |  |  |  |
| SRS-13.8 | In radiographic and radioscopic modes, the SS shall indicate SID via gauge on the emitter touchscreen display | 1. Place the emitter at an SID between 25 and 80 cm. 2. Record the SID value reported on the SID bubble 3. Verify that the SID bubble is green | Recorded SID value |  | N/A |
| SRS-13.23 | The SS shall indicate when the computed SID is within acceptable bounds by setting the color of the SID gauge bubble to green |  | SID bubble is green at SID within [25, 80] cm |  |  |
|  | Test Case: SID Interlock - Out-of-Bounds (SID < 25 cm) Indications Precondition: Ensure there is nothing on the cassette surface such that the SSD is equal to the SID |  |  |  |  |
| SRS-13.8 | In radiographic and radioscopic modes, the SS shall indicate SID via gauge on the emitter touchscreen display | 1. Place the emitter at an SID between 25 and 80 cm. Ensure the SID bubble in the SID gauge is green 2. Move the emitter to a reported SID of 24.99 cm or less 3. Verify that the SID bubble turns from green to red | Recorded SID value |  | N/A |
| SRS-13.9 | The SS shall indicate when the computed SID is out of bounds by setting the color of the SID gauge bubble to red |  | SID bubble moves lower down the gauge as the emitter is repositioned to an SID < 25 cm |  |  |
|  |  |  | SID bubble turns red at SID < 25 cm |  |  |
|  | Test Case: SID Interlock - Out-of-Bounds (SID > 80 cm) Indications Precondition: Ensure there is nothing on the cassette surface such that the SSD is equal to the SID |  |  |  |  |
| SRS-13.8 | In radiographic and radioscopic modes, the SS shall indicate SID via gauge on the emitter touchscreen display | 1. Place the emitter at an SID between 25 and 80 cm. Ensure the SID bubble in the SID gauge is green 2. Move the emitter to a reported SID of 80.01 cm or greater 3. Verify that the SID bubble turns from green to red | Recorded SID value |  | N/A |
| SRS-13.9 | The SS shall indicate when the computed SID is out of bounds by setting the color of the SID gauge bubble to red |  | SID bubble moves higher up the gauge as the emitter is repositioned to an SID > 80 cm |  |  |
|  |  |  | SID bubble turns red at SID > 80 cm |  |  |

### Table 6
| Requirement ID | Software Requirement Specification | Verification Steps | Pass Criteria | Evidence/Test Result | PASS/FAIL |
| --- | --- | --- | --- | --- | --- |
| Device Components Needed: | E1 Emitter, C1 Cassette, M50133 Galaxy Tablet S8+, APP MedAI Device App |  |  |  |  |
| Test Setup: | All device components are powered on and connected. The system is in single radiographic mode. Loading factors are set at the lowest settings (40 kV and 0.04 mAs). |  |  |  |  |
|  | Test Case: SSD Interlock - Above 30 cm Bound - Single Radiographic Mode |  |  |  |  |
| SRS-13.21 | The SS shall display the calculated SSD value on the emitter touchscreen display | 1. Ensure the system is in single radiographic mode 2. Place an object on the cassette and position the emitter such that SSD is 30 cm or above. Ensure all other safety and positioning interlocks are met. 3. Record the SSD displayed in the ViewFinder 4. Verify that the system indicates that it is in ready state | Recorded SSD value displayed on ViewFinder |  |  |
| SRS-13.22 | The SS shall indicate the status of the SSD interlock on the emitter touchscreen display |  | ViewFinder SSD display box is green when SSD is greater than or equal to 30 cm |  |  |
| SRS-12.32 | In single radiographic mode, the SSD indicator shall be green when the SSD value is equal to or greater than 30 cm |  |  |  |  |
| SRS-12.25 | The SS shall allow x-ray emission if the calculated SSD is equal to or greater than 10 cm |  | System is in ready state |  |  |
|  | Test Case: SSD Interlock - Above 30 cm Bound - Serial Radiographic Mode |  |  |  |  |
| SRS-13.21 | The SS shall display the calculated SSD value on the emitter touchscreen display | 1. Place the system in serial radiographic mode 2. Place an object on the cassette and position the emitter such that SSD is 30 cm or above. Ensure all other safety and positioning interlocks are met. 3. Record the SSD displayed in the ViewFinder 4. Verify that the system indicates that it is in ready state | Recorded SSD value displayed on ViewFinder |  |  |
| SRS-13.22 | The SS shall indicate the status of the SSD interlock on the emitter touchscreen display |  | ViewFinder SSD display box is green when SSD is greater than or equal to 30 cm |  |  |
| SRS-12.34 | In serial radiographic mode, the SSD indicator shall be green when the SSD value is equal to or greater than 30 cm |  |  |  |  |
| SRS-12.25 | The SS shall allow x-ray emission if the calculated SSD is equal to or greater than 10 cm |  | System is in ready state |  |  |
|  | Test Case: SSD Interlock - Above 30 cm Bound - Radioscopic Mode |  |  |  |  |
| SRS-13.21 | The SS shall display the calculated SSD value on the emitter touchscreen display | 1. Place the system in radioscopic mode 2. Place an object on the cassette and position the emitter such that SSD is 30 cm or above. Ensure all other safety and positioning interlocks are met. 3. Record the SSD displayed in the ViewFinder 4. Verify that the system indicates that it is in ready state | Recorded SSD value displayed on ViewFinder |  |  |
| SRS-13.22 | The SS shall indicate the status of the SSD interlock on the emitter touchscreen display |  | ViewFinder SSD display box is green when SSD is greater than or equal to 30 cm |  |  |
| SRS-12.36 | In radioscopy mode, the SSD indicator shall be green when the SSD value is equal to or greater than 30 cm |  |  |  |  |
| SRS-12.25 | The SS shall allow x-ray emission if the calculated SSD is equal to or greater than 10 cm |  | System is in ready state |  |  |
|  | Test Case: SSD Interlock - Within [10, 30) cm Bound - Single Radiographic Mode |  |  |  |  |
| SRS-13.21 | The SS shall display the calculated SSD value on the emitter touchscreen display | 1. Place the system in single radiographic mode 2. Place an object on the cassette and position the emitter such that SSD is within [10, 30) cm. Ensure all other safety and positioning interlocks are met. 3. Record the SSD displayed in the ViewFinder 4. Verify that the system indicates that it is in ready state | Recorded SSD value displayed on ViewFinder |  |  |
| SRS-13.22 | The SS shall indicate the status of the SSD interlock on the emitter touchscreen display |  | ViewFinder SSD display box is red when SSD is within [10, 30) cm |  |  |
| SRS-12.31 | In single radiographic mode, the SSD indicator shall be red when the SSD value is less than 30 cm |  |  |  |  |
| SRS-12.25 | The SS shall allow x-ray emission if the calculated SSD is equal to or greater than 10 cm |  | System is in ready state |  |  |
|  | Test Case: SSD Interlock - Within [10, 30) cm Bound - Serial Radiographic Mode |  |  |  |  |
| SRS-13.21 | The SS shall display the calculated SSD value on the emitter touchscreen display | 1. Place the system in serial radiographic mode 2. Place an object on the cassette and position the emitter such that SSD is within [10, 30) cm. Ensure all other safety and positioning interlocks are met. 3. Record the SSD displayed in the ViewFinder 4. Verify that the system indicates that it is in ready state | Recorded SSD value displayed on ViewFinder |  |  |
| SRS-13.22 | The SS shall indicate the status of the SSD interlock on the emitter touchscreen display |  | ViewFinder SSD display box is red when SSD is within [10, 30) cm |  |  |
| SRS-12.33 | In serial radiographic mode, the SSD indicator shall be red when the SSD value is less than 30 cm |  |  |  |  |
| SRS-12.25 | The SS shall allow x-ray emission if the calculated SSD is equal to or greater than 10 cm |  | System is in ready state |  |  |
|  | Test Case: SSD Interlock - Within [10, 30) cm Bound - Radioscopic Mode |  |  |  |  |
| SRS-13.21 | The SS shall display the calculated SSD value on the emitter touchscreen display | 1. Place the system in radioscopic mode 2. Place an object on the cassette and position the emitter such that SSD is within [10, 30) cm. Ensure all other safety and positioning interlocks are met. 3. Record the SSD displayed in the ViewFinder 4. Verify that the system indicates that it is in ready state | Recorded SSD value displayed on ViewFinder |  |  |
| SRS-13.22 | The SS shall indicate the status of the SSD interlock on the emitter touchscreen display |  | ViewFinder SSD display box is red when SSD is within [10, 30) cm |  |  |
| SRS-12.35 | In radioscopy mode, the SSD indicator shall be red when the SSD value is less than 30 cm |  |  |  |  |
| SRS-12.25 | The SS shall allow x-ray emission if the calculated SSD is equal to or greater than 10 cm |  | System is in ready state |  |  |
|  | Test Case: SSD Interlock - Below 10 cm Bound - Single Radiographic Mode |  |  |  |  |
| SRS-13.21 | The SS shall display the calculated SSD value on the emitter touchscreen display | 1. Place the system in single radiographic mode 2. Place an object on the cassette and position the emitter such that SSD is below 10 cm. Ensure all other safety and positioning interlocks are met. 3. Record the SSD displayed in the ViewFinder 4. Verify that the system indicates that it is NOT in ready state | Recorded SSD value displayed on ViewFinder |  |  |
| SRS-13.22 | The SS shall indicate the status of the SSD interlock on the emitter touchscreen display |  | ViewFinder SSD display box is red when SSD is below 10 cm |  |  |
| SRS-12.31 | In single radiographic mode, the SSD indicator shall be red when the SSD value is less than 30 cm |  |  |  |  |
| SRS-12.25 | The SS shall allow x-ray emission if the calculated SSD is equal to or greater than 10 cm |  | System is NOT in ready state. No x-ray emission allowed. |  |  |
|  | Test Case: SSD Interlock - Below 10 cm Bound - Serial Radiographic Mode |  |  |  |  |
| SRS-13.21 | The SS shall display the calculated SSD value on the emitter touchscreen display | 1. Place the system in serial radiographic mode 2. Place an object on the cassette and position the emitter such that SSD is below 10 cm. Ensure all other safety and positioning interlocks are met. 3. Record the SSD displayed in the ViewFinder 4. Verify that the system indicates that it is NOT in ready state | Recorded SSD value displayed on ViewFinder |  |  |
| SRS-13.22 | The SS shall indicate the status of the SSD interlock on the emitter touchscreen display |  | ViewFinder SSD display box is red when SSD is below 10 cm |  |  |
| SRS-12.33 | In serial radiographic mode, the SSD indicator shall be red when the SSD value is less than 30 cm |  |  |  |  |
| SRS-12.25 | The SS shall allow x-ray emission if the calculated SSD is equal to or greater than 10 cm |  | System is NOT in ready state. No x-ray emission allowed. |  |  |
|  | Test Case: SSD Interlock - Below 10 cm Bound - Radioscopic Mode |  |  |  |  |
| SRS-13.21 | The SS shall display the calculated SSD value on the emitter touchscreen display | 1. Place the system in radioscopic mode 2. Place an object on the cassette and position the emitter such that SSD is below 10 cm. Ensure all other safety and positioning interlocks are met. 3. Record the SSD displayed in the ViewFinder 4. Verify that the system indicates that it is NOT in ready state | Recorded SSD value displayed on ViewFinder |  |  |
| SRS-13.22 | The SS shall indicate the status of the SSD interlock on the emitter touchscreen display |  | ViewFinder SSD display box is red when SSD is below 10 cm |  |  |
| SRS-12.35 | In radioscopy mode, the SSD indicator shall be red when the SSD value is less than 30 cm |  |  |  |  |
| SRS-12.25 | The SS shall allow x-ray emission if the calculated SSD is equal to or greater than 10 cm |  | System is NOT in ready state. No x-ray emission allowed. |  |  |

### Table 7
| Requirement ID | Software Requirement Specification | Verification Steps | Pass Criteria | Evidence/Test Result | PASS/FAIL |
| --- | --- | --- | --- | --- | --- |
| Device Components Needed: | E1 Emitter, C1 Cassette, M50133 Galaxy Tablet S8+, APP MedAI Device App, F1 Foot Pedal |  |  |  |  |
| Test Setup: | All device components are powered on and connected. The system is in single radiographic mode. Loading factors are set at the lowest settings (40 kV and 0.04 mAs). |  |  |  |  |
|  | Test Case: Tracking/Positioning Indicators - Collimation window within acceptable bounds |  |  |  |  |
| SRS-13.1 | In radiographic and radioscopic modes, the SS shall display the optical image transformed into an image as seen from the cassette on the emitter touchscreen display | 1. Place the system into any radiographic or radioscopic mode 2. Ensure all interlocks are met and the system is in ready state 3. Verify the tracking and positioning indicators indicate that the emitter is within tracking/positioning bounds | Fisheye lens camera feed |  |  |
| SRS-13.2 | In radiographic and radioscopic modes, the SS shall display the computed active area of the detector on the emitter touchscreen display |  | White box with an inner black border delineating computed active area is displayed on emitter display |  |  |
| SRS-13.3 | In radiographic and radioscopic modes, the SS shall allow for operators to distinguish between the active area and non-active area via emitter touchscreen display |  |  |  |  |
| SRS-15.1 | In radiographic and radioscopic modes, the SS shall display the collimated x-ray field on the emitter touchscreen display |  | A green-bordered window indicates the collimated portion of the active area on emitter display |  |  |
| SRS-15.5 | The SS shall set the collimation window to green if all tracking interlocks are met |  |  |  |  |
| SRS-13.4 | In radiographic and radioscopic modes, the SS shall indicate the center of the projected x-ray field on emitter touchscreen display ("center mark") [IEC 60601-2-54:203.8.104 Positioning of the X-RAY BEAM AXIS] |  | A white reticle indicates the center of the projected collimated x-ray field on the emitter display |  |  |
| SRS-13.5 | In radiographic and radioscopic modes, the SS shall indicate angle of the x-ray beam on the emitter touchscreen display ("angle indicator") [IEC 60601-2-54:203.8.104 Positioning of the X-RAY BEAM AXIS] |  |  |  |  |
| SRS-13.7 | In radiographic and radioscopic modes, the SS shall overlay the projected collimated x-ray field, computed active area, center mark, and angle indicator on the optical image on the emitter touchscreen display |  | Projected collimated x-ray field, computed active area, and reticle overlap |  |  |
|  | Test Case: Tracking/Positioning Indicators - Move collimation window outside of acceptable bounds |  |  |  |  |
| SRS-13.2 | In radiographic and radioscopic modes, the SS shall display the computed active area of the detector on the emitter touchscreen display | 1. Place the system into any radiographic or radioscopic mode 2. Ensure all interlocks are met and the system is in ready state 3. Move the emitter such that the projected collimated x-ray field moves outside the computed active area 4. Verify the tracking and positioning indicators indicate that the emitter is outside of tracking/positioning bounds | White box with an inner black border delineating computed active area is displayed on emitter display |  |  |
| SRS-13.3 | In radiographic and radioscopic modes, the SS shall allow for operators to distinguish between the active area and non-active area via emitter touchscreen display |  |  |  |  |
| SRS-15.6 | The SS shall remove the collimation window if the projected collimated x-ray field moves outside the active area |  | Collimation window disappears |  |  |
| SRS-13.4 | In radiographic and radioscopic modes, the SS shall indicate the center of the projected x-ray field on emitter touchscreen display ("center mark") [IEC 60601-2-54:203.8.104 Positioning of the X-RAY BEAM AXIS] |  | A white reticle continues to indicates the center of the projected collimated x-ray field on the emitter display |  |  |
| SRS-13.5 | In radiographic and radioscopic modes, the SS shall indicate angle of the x-ray beam on the emitter touchscreen display ("angle indicator") [IEC 60601-2-54:203.8.104 Positioning of the X-RAY BEAM AXIS] |  |  |  |  |
|  | Test Case: Tracking/Positioning Indicators - Normality Indicators |  |  |  |  |
| SRS-13.4 | In radiographic and radioscopic modes, the SS shall indicate the center of the projected x-ray field on emitter touchscreen display ("center mark") [IEC 60601-2-54:203.8.104 Positioning of the X-RAY BEAM AXIS] | Angle the emitter relative to the cassette. Note: there is no specific degree of angle required for this test step. | Reticle turns into a center cross surrounded by additional crosshairs |  |  |
| SRS-13.5 | In radiographic and radioscopic modes, the SS shall indicate angle of the x-ray beam on the emitter touchscreen display ("angle indicator") [IEC 60601-2-54:203.8.104 Positioning of the X-RAY BEAM AXIS] | Reposition the emitter such that the emitter front face is perpendicular to the cassette | While the emitter is being repositioned, the position of the center cross changes relative to angle indicator as the emitter orientation changes |  |  |
|  |  |  | Once perpendicularity is achieved, center cross and crosshairs merge into singular reticle |  |  |

### Table 8
| Requirement ID | Software Requirement Specification | Verification Steps | Pass Criteria | Evidence/Test Result | PASS/FAIL |
| --- | --- | --- | --- | --- | --- |
| Device Components Needed: | E1 Emitter, C1 Cassette, M50133 Galaxy Tablet S8+, APP MedAI Device App |  |  |  |  |
| Test Setup: | All device components are powered on and connected. The system is in single radiographic mode. Loading factors are set at the lowest settings (40 kV and 0.04 mAs). |  |  |  |  |
|  | Test Case: Fuel Gauge - Serial Radiographic Mode |  |  |  |  |
| SRS-16.10 | In serial radiographic and radioscopic modes, the SS shall indicate remaining amount of x-ray exposure time (fuel gauge) on the emitter touchscreen display | 1. Place the system into serial radiography mode 2. Start a timer. Additionally, press and hold trigger for 20 seconds. 3. Verify that the fuel gauge increases as the trigger is held 4. Verify that the fuel gauge is filled completely after 20 seconds | Fuel gauge increases as serial radiographic acquisition continues |  |  |
|  |  |  | Fuel gauge is completely filled at the end of a 20 second serial radiographic acquisition |  |  |
|  |  | 1. Wait until the fuel gauge disappears from the emitter display 2. Press and hold trigger for 20 seconds 3. Record evidence of the fuel gauge at 20 seconds 4. When x-ray emission ends, start timer 5. Stop timer when fuel gauge fully depleted, which should be 40 seconds. Record the time. | Fuel gauge is completely filled at the end of a 20 second serial radiographic acquisition |  |  |
|  |  |  | Fuel gauge depletes after 40 seconds |  |  |
|  |  | Test Case: Fuel Gauge - Radioscopic Mode |  |  |  |
|  |  | 1. Place the system into radioscopy mode 2. Start a timer. Additionally, press and hold trigger for 20 seconds. 3. Verify that the fuel gauge increases as the trigger is held 4. Verify that the fuel gauge is filled completely after 20 seconds | Fuel gauge increases as radioscopic acquisition continues |  |  |
|  |  |  | Fuel gauge is completely filled at the end of a 20 second radioscopic acquisition |  |  |
|  |  | 1. Wait until the fuel gauge disappears from the emitter display 2. Press and hold trigger for 20 seconds 3. Record evidence of the fuel gauge at 20 seconds 4. When x-ray emission ends, start timer 5. Stop timer when fuel gauge fully depleted, which should be 40 seconds. Record the time. | Fuel gauge is completely filled at the end of a 20 second radioscopic acquisition |  |  |
|  |  |  | Fuel gauge depletes after 40 seconds |  |  |
|  |  | Test Case: Fuel Gauge - Low Dose Radioscopic Mode |  |  |  |
|  |  | 1. Place the system into low dose radioscopy mode 2. Start a timer. Additionally, press and hold trigger for 20 seconds. 3. Verify that the fuel gauge increases as the trigger is held 4. Verify that the fuel gauge is filled completely after 20 seconds | Fuel gauge increases as low dose radioscopic acquisition continues |  |  |
|  |  |  | Fuel gauge is completely filled at the end of a 20 second low dose radioscopic acquisition |  |  |
|  |  | 1. Wait until the fuel gauge disappears from the emitter display 2. Press and hold trigger for 20 seconds 3. Record evidence of the fuel gauge at 20 seconds 4. When x-ray emission ends, start timer 5. Stop timer when fuel gauge fully depleted, which should be 40 seconds. Record the time. | Fuel gauge is completely filled at the end of a 20 second low dose radioscopic acquisition |  |  |
|  |  |  | Fuel gauge depletes after 40 seconds |  |  |

### Table 9
| Rev | Description of Change | Approved By | Approval Date: | DCO # |
| --- | --- | --- | --- | --- |
| A | Initial Release | Engineering Quality Engineering Regulatory Affairs | 18 Sep 2024 | 24-538 |

### Table 10
| Equipment Name | EQP # | Last Calibrated Date | Calibration Due Date |
| --- | --- | --- | --- |
| Control Company Stopwatch 4YMT7 | EQP-275 | 05/01/2024 | 05/01/2026 |

### Table 11
| Requirement ID | Software Requirement Specification | Verification Steps | Pass Criteria | Evidence/Test Result | PASS/FAIL |
| --- | --- | --- | --- | --- | --- |
| Device Components Needed: | E1 Emitter, C1 Cassette, M50133 Galaxy Tablet S8+, APP MedAI Device App, F1 Foot Pedal |  |  |  |  |
| Test Setup: | All device components are powered on and connected. The system is in single radiographic mode. Loading factors are set at the lowest settings (40 kV and 0.04 mAs). |  |  |  |  |
|  | Test Case: Acquisition Mode Indications |  |  |  |  |
| SRS-9.3 | The SS shall indicate the current acquisition mode on the emitter display | 1. Ensure the system is in single radiographic mode by checking the mode indicator on the emitter display 2. Press the emitter center button to switch the serial radiographic mode 3. Verify that the mode indicator indicates the current acquisition mode 4. Verify that a modal indicating the acquisition mode briefly appears on the emitter display 5. Repeat the above steps for the following acquisition mode changes: * serial radiography -> radioscopy * radioscopy -> photography * photography -> single radiography | Brief modal indicates "DDR" when switching to serial radiographic mode | Expected outcome verified. See Appendix 1 Verified by GC 18SEP24 | Pass |
|  |  |  | Acquisition mode indicator indicates "DDR" when in serial radiographic mode | Expected outcome verified. See Appendix 1 Verified by GC 18SEP24 | Pass |
|  |  |  | Brief modal indicates "Fluoro" when switching to radioscopic mode | Expected outcome verified. See Appendix 2 Verified by GC 18SEP24 | Pass |
|  |  |  | Acquisition mode indicator indicates "Fluoro" when in radioscopic mode | Expected outcome verified. See Appendix 2 Verified by GC 18SEP24 | Pass |
|  |  |  | Brief modal indicates "Photo" when switching to photographic mode | Expected outcome verified. See Appendix 3 Verified by GC 18SEP24 | Pass |
|  |  |  | Acquisition mode indicator indicates "Photo" when in photographic mode | Expected outcome verified. See Appendix 3 Verified by GC 18SEP24 | Pass |
|  |  |  | Brief modal indicates "Single" when switching to single radiographic mode | Expected outcome verified. See Appendix 4 Verified by GC 18SEP24 | Pass |
|  |  |  | Acquisition mode indicator indicates "Single" when in single radiographic mode | Expected outcome verified. See Appendix 4 Verified by GC 18SEP24 | Pass |
|  | Test Case: Foot Pedal Connection Status Icon |  |  |  |  |
| SRS-7.13 | For all imaging modes, the SS shall indicate a foot pedal's connection status to an emitter via icon in emitter touchscreen display | 1. Ensure the system is in single radiographic mode by checking the mode indicator on the emitter display 2. Pair a foot pedal to the emitter 3. Verify that the foot pedal connection icon appears on the emitter display 4. Cycle through all acquisition modes 5. Verify that the foot pedal connection icon is present in the emitter display for all acquisition modes | Foot pedal connection icon is present in emitter display when in single radiographic mode | Expected outcome verified. See Appendix 4 Verified by GC 18SEP24 | Pass |
|  |  |  | Foot pedal connection icon is present in emitter display when in serial radiographic mode | Expected outcome verified. See Appendix 1 Verified by GC 18SEP24 | Pass |
|  |  |  | Foot pedal connection icon is present in emitter display when in radioscopic mode | Expected outcome verified. See Appendix 2 Verified by GC 18SEP24 | Pass |
|  |  |  | Foot pedal connection icon is present in emitter display when in photographic mode | Expected outcome verified. See Appendix 3 Verified by GC 18SEP24 | Pass |
|  |  | 1. Ensure the system is in single radiographic mode by checking the mode indicator on the emitter display 2. Unpair the foot pedal from the emitter 3. Verify that the foot pedal connection icon disappears on the emitter display 4. Cycle through all acquisition modes 5. Verify that the foot pedal connection icon is NOT present in the emitter display for all acquisition modes | Foot pedal connection icon disappears from emitter display when in single radiographic mode | Expected outcome verified. See Appendix 5 Verified by GC 18SEP24 | Pass |
|  |  |  | Foot pedal connection icon disappears from emitter display when in serial radiographic mode | Expected outcome verified. See Appendix 6 Verified by GC 18SEP24 | Pass |
|  |  |  | Foot pedal connection icon disappears from emitter display when in radioscopic mode | Expected outcome verified. See Appendix 7 Verified by GC 18SEP24 | Pass |
|  |  |  | Foot pedal connection icon disappears from emitter display when in photographic mode | Expected outcome verified. See Appendix 8 Verified by GC 18SEP24 | Pass |
|  | Test Case: Battery Charge Indicator |  |  |  |  |
| SRS-23.1 | The SS shall display the emitter battery State of Charge in the form of a battery life indicator icon on the emitter touchscreen display | 1. Ensure the system is in single radiographic mode by checking the mode indicator on the emitter display 2. Verify that the emitter battery charge indicator icon is on the emitter display 3. Cycle through all acquisition modes 4. Verify that the battery charge indicator icon is present in the emitter display for all acquisition modes | Battery charge indicator icon is present in emitter display when in single radiographic mode | Expected outcome verified. See Appendix 5 Verified by GC 18SEP24 | Pass |
|  |  |  | Battery charge indicator icon is present in emitter display when in serial radiographic mode | Expected outcome verified. See Appendix 6 Verified by GC 18SEP24 | Pass |
|  |  |  | Battery charge indicator icon is present in emitter display when in radioscopic mode | Expected outcome verified. See Appendix 7 Verified by GC 18SEP24 | Pass |
|  |  |  | Battery charge indicator icon is present in emitter display when in photographic mode | Expected outcome verified. See Appendix 8 Verified by GC 18SEP24 | Pass |
|  | Test Case: Photographic Mode Indications |  |  |  |  |
| SRS-21.5 | In photographic mode, the SS shall display only the following elements on the emitter touchscreen display: 1. Mode indication icon 2. Dewarped camera feed 3. Foot pedal connection icon (if applicable) 4. Battery charge indicator | 1. Ensure a foot pedal is paired to the emitter 2. Using either the emitter keypad or foot pedal, switch into photographic mode 3. Verify only the UI elements listed in the Pass Criteria column remain on the emitter display | Mode indication icon, indicating photo mode | Expected outcome verified. See Appendix 9 Verified by GC 18SEP24 | Pass |
|  |  |  | Flat lens / non-fisheye lens camera feed | Expected outcome verified. See Appendix 9 Verified by GC 18SEP24 | Pass |
|  |  |  | Foot pedal connection icon | Expected outcome verified. See Appendix 9 Verified by GC 18SEP24 | Pass |
|  |  |  | Battery charge indicator | Expected outcome verified. See Appendix 9 Verified by GC 18SEP24 | Pass |
|  | Test Case: Tracking/Positioning Indications - Single Radiographic Mode |  |  |  |  |
| SRS-13.8 | In radiographic and radioscopic modes, the SS shall indicate SID via gauge on the emitter touchscreen display | 1. Place the system into single radiographic mode 2. Ensure all interlocks are met and the system is in ready state 2. Verify the tracking and positioning indicators in the Pass Criteria are displayed on the emitter display | SID gauge | Expected outcome verified. See Appendix 10 Verified by GC 18SEP24 | Pass |
| SRS-13.21 | The SS shall display the calculated SSD value on the emitter touchscreen display |  | SSD display | Expected outcome verified. See Appendix 10 Verified by GC 18SEP24 | Pass |
| SRS-13.1 | In radiographic and radioscopic modes, the SS shall display the optical image transformed into an image as seen from the cassette on the emitter touchscreen display |  | Fisheye lens camera feed | Expected outcome verified. See Appendix 10 Verified by GC 18SEP24 | Pass |
| SRS-13.2 | In radiographic and radioscopic modes, the SS shall display the computed active area of the detector on the emitter touchscreen display |  | White box with an inner black border delineating computed active area is displayed on emitter display | Expected outcome verified. See Appendix 10 Verified by GC 18SEP24 | Pass |
| SRS-13.3 | In radiographic and radioscopic modes, the SS shall allow for operators to distinguish between the active area and non-active area via emitter touchscreen display |  |  |  |  |
| SRS-15.1 | In radiographic and radioscopic modes, the SS shall display the collimated x-ray field on the emitter touchscreen display |  | A green-bordered window indicates the collimated portion of the active area on emitter display | Expected outcome verified. See Appendix 10 Verified by GC 18SEP24 | Pass |
| SRS-15.5 | The SS shall set the collimation window to green if all tracking interlocks are met |  |  |  |  |
| SRS-13.4 | In radiographic and radioscopic modes, the SS shall indicate the center of the projected x-ray field on emitter touchscreen display ("center mark") [IEC 60601-2-54:203.8.104 Positioning of the X-RAY BEAM AXIS] |  | A white reticle indicates the center of the projected collimated x-ray field on the emitter display | Expected outcome verified. See Appendix 10 Verified by GC 18SEP24 | Pass |
| SRS-13.5 | In radiographic and radioscopic modes, the SS shall indicate angle of the x-ray beam on the emitter touchscreen display ("angle indicator") [IEC 60601-2-54:203.8.104 Positioning of the X-RAY BEAM AXIS] |  |  |  |  |
| SRS-13.7 | In radiographic and radioscopic modes, the SS shall overlay the projected collimated x-ray field, computed active area, center mark, and angle indicator on the optical image on the emitter touchscreen display |  | Projected collimated x-ray field, computed active area, and reticle overlap | Expected outcome verified. See Appendix 10 Verified by GC 18SEP24 | Pass |
|  | Test Case: Tracking/Positioning Indications - Serial Radiographic Mode |  |  |  |  |
| SRS-13.8 | In radiographic and radioscopic modes, the SS shall indicate SID via gauge on the emitter touchscreen display | 1. Place the system into serial radiographic mode 2. Ensure all interlocks are met and the system is in ready state 2. Verify the tracking and positioning indicators in the Pass Criteria are displayed on the emitter display | SID gauge | Expected outcome verified. See Appendix 11 Verified by GC 18SEP24 | Pass |
| SRS-13.21 | The SS shall display the calculated SSD value on the emitter touchscreen display |  | SSD display | Expected outcome verified. See Appendix 11 Verified by GC 18SEP24 | Pass |
| SRS-13.1 | In radiographic and radioscopic modes, the SS shall display the optical image transformed into an image as seen from the cassette on the emitter touchscreen display |  | Fisheye lens camera feed | Expected outcome verified. See Appendix 11 Verified by GC 18SEP24 | Pass |
| SRS-13.2 | In radiographic and radioscopic modes, the SS shall display the computed active area of the detector on the emitter touchscreen display |  | White box with an inner black border delineating computed active area is displayed on emitter display | Expected outcome verified. See Appendix 11 Verified by GC 18SEP24 | Pass |
| SRS-13.3 | In radiographic and radioscopic modes, the SS shall allow for operators to distinguish between the active area and non-active area via emitter touchscreen display |  |  |  |  |
| SRS-15.1 | In radiographic and radioscopic modes, the SS shall display the collimated x-ray field on the emitter touchscreen display |  | A green-bordered window indicates the collimated portion of the active area on emitter display | Expected outcome verified. See Appendix 11 Verified by GC 18SEP24 | Pass |
| SRS-15.5 | The SS shall set the collimation window to green if all tracking interlocks are met |  |  |  |  |
| SRS-13.4 | In radiographic and radioscopic modes, the SS shall indicate the center of the projected x-ray field on emitter touchscreen display ("center mark") [IEC 60601-2-54:203.8.104 Positioning of the X-RAY BEAM AXIS] |  | A white reticle indicates the center of the projected collimated x-ray field on the emitter display | Expected outcome verified. See Appendix 11 Verified by GC 18SEP24 | Pass |
| SRS-13.5 | In radiographic and radioscopic modes, the SS shall indicate angle of the x-ray beam on the emitter touchscreen display ("angle indicator") [IEC 60601-2-54:203.8.104 Positioning of the X-RAY BEAM AXIS] |  |  |  |  |
| SRS-13.7 | In radiographic and radioscopic modes, the SS shall overlay the projected collimated x-ray field, computed active area, center mark, and angle indicator on the optical image on the emitter touchscreen display |  | Projected collimated x-ray field, computed active area, and reticle overlap | Expected outcome verified. See Appendix 11 Verified by GC 18SEP24 | Pass |
|  | Test Case: Tracking/Positioning Indications - Radioscopic Mode |  |  |  |  |
| SRS-13.8 | In radiographic and radioscopic modes, the SS shall indicate SID via gauge on the emitter touchscreen display | 1. Place the system into radioscopic mode 2. Ensure all interlocks are met and the system is in ready state 2. Verify the tracking and positioning indicator in the Pass Criteria are displayed on the emitter display | SID gauge | Expected outcome verified. See Appendix 12 Verified by GC 18SEP24 | Pass |
| SRS-13.21 | The SS shall display the calculated SSD value on the emitter touchscreen display |  | SSD display | Expected outcome verified. See Appendix 12 Verified by GC 18SEP24 | Pass |
| SRS-13.1 | In radiographic and radioscopic modes, the SS shall display the optical image transformed into an image as seen from the cassette on the emitter touchscreen display |  | Fisheye lens camera feed | Expected outcome verified. See Appendix 12 Verified by GC 18SEP24 | Pass |
| SRS-13.2 | In radiographic and radioscopic modes, the SS shall display the computed active area of the detector on the emitter touchscreen display |  | White box with an inner black border delineating computed active area is displayed on emitter display | Expected outcome verified. See Appendix 12 Verified by GC 18SEP24 | Pass |
| SRS-13.3 | In radiographic and radioscopic modes, the SS shall allow for operators to distinguish between the active area and non-active area via emitter touchscreen display |  |  |  |  |
| SRS-15.1 | In radiographic and radioscopic modes, the SS shall display the collimated x-ray field on the emitter touchscreen display |  | A green-bordered window indicates the collimated portion of the active area on emitter display | Expected outcome verified. See Appendix 12 Verified by GC 18SEP24 | Pass |
| SRS-15.5 | The SS shall set the collimation window to green if all tracking interlocks are met |  |  |  |  |
| SRS-13.4 | In radiographic and radioscopic modes, the SS shall indicate the center of the projected x-ray field on emitter touchscreen display ("center mark") [IEC 60601-2-54:203.8.104 Positioning of the X-RAY BEAM AXIS] |  | A white reticle indicates the center of the projected collimated x-ray field on the emitter display | Expected outcome verified. See Appendix 12 Verified by GC 18SEP24 | Pass |
| SRS-13.5 | In radiographic and radioscopic modes, the SS shall indicate angle of the x-ray beam on the emitter touchscreen display ("angle indicator") [IEC 60601-2-54:203.8.104 Positioning of the X-RAY BEAM AXIS] |  |  |  |  |
| SRS-13.7 | In radiographic and radioscopic modes, the SS shall overlay the projected collimated x-ray field, computed active area, center mark, and angle indicator on the optical image on the emitter touchscreen display |  | Projected collimated x-ray field, computed active area, and reticle overlap | Expected outcome verified. See Appendix 12 Verified by GC 18SEP24 | Pass |

### Table 12
| Requirement ID | Software Requirement Specification | Verification Steps | Pass Criteria | Evidence/Test Result | PASS/FAIL |
| --- | --- | --- | --- | --- | --- |
| Device Components Needed: | E1 Emitter, C1 Cassette, M50133 Galaxy Tablet S8+, APP MedAI Device App |  |  |  |  |
| Test Setup: | All device components are powered on and connected. The system is in single radiographic mode. Loading factors are set at the lowest settings (40 kV and 0.04 mAs). |  |  |  |  |
|  | Test Case: Emitter Battery SoC Indications |  |  |  |  |
| SRS-23.1 | The SS shall display the emitter battery State of Charge in the form of a battery life indicator icon on the emitter touchscreen display | 1. Charge the emitter until the battery state of charge is at 100% 2. Verify that the battery life indicator icon on the emitter display indicates a fully charged battery 3. Allow the emitter battery to discharge for at least 10 minutes 4. Verify that the battery life indicator icon on the emitter display shows the reduction in charge | Battery life indicator icon on emitter display is filled in to indicate 100% battery SoC | Expected outcome verified. Verified by GC 18SEP24 | Pass |
|  |  |  | Battery life indicator icon on emitter display bar indicates reduced charge level | Expected outcome verified. Verified by GC 18SEP24 | Pass |
| SRS-23.2 | When the emitter battery is low on charge, the SS shall turn the emitter battery life indicator icon red | 1. Wait for the emitter charge to fall below 15%, indicated by the red battery life indicator 2. Verify that the battery life indicator icon turns red | Battery life indicator icon on emitter display turns red at low battery threshold | Expected outcome verified. Verified by GC 18SEP24 | Pass |
|  | Test Case: Emitter Wired Charging |  |  |  |  |
| SRS-24.2 | If the emitter is in a charging state, the SS shall indicate charging status via battery life indicator icon on the emitter touchscreen display | 1. Plug the wired charger to the emitter 2. Verify that the battery indicator icon on the emitter display indicates charging status | A lighting bolt icon appears in the battery life indicator on the top right of the emitter display | Expected outcome verified. Verified by GC 18SEP24 | P |
|  |  | 1. Disconnect the wired charger from the emitter 2. Verify that the battery indicator icon on the emitter display indicates does NOT indicate charging | A lighting bolt icon disappears from the battery life indicator on the top right of the emitter display | Expected outcome verified. Verified by GC 18SEP24 | P |
|  | Test Case: Emitter Wireless Charging |  |  |  |  |
| SRS-24.2 | If the emitter is in a charging state, the SS shall indicate charging status via battery life indicator icon on the emitter touchscreen display | 1. Use the wireless charger to charge the emitter 2. Verify that the battery indicator icon on the emitter display indicates charging status | A lighting bolt icon appears in the battery life indicator on the top right of the emitter display | Expected outcome verified. Verified by GC 18SEP24 | P |
|  |  | 1. Disconnect the wireless charger from the emitter 2. Verify that the battery indicator icon on the emitter display indicates does NOT indicate charging | A lighting bolt icon disappears from the battery life indicator on the top right of the emitter display | Expected outcome verified. Verified by GC 18SEP24 | P |

### Table 13
| Requirement ID | Software Requirement Specification | Verification Steps | Pass Criteria | Evidence/Test Result | PASS/FAIL |
| --- | --- | --- | --- | --- | --- |
| Device Components Needed: | E1 Emitter, C1 Cassette, M50133 Galaxy Tablet S8+, APP MedAI Device App |  |  |  |  |
| Test Setup: | All device components are powered on and connected. The system is in serial radiographic mode. Loading factors are set at the lowest settings (40 kV and 0.04 mAs). Engineering mode is enabled. |  |  |  |  |
|  | Test Case: Current Time Product Selection in Serial Radiographic Mode |  |  |  |  |
| SRS-11.1 | The SS shall allow for technique factors (kV and mAs) to be set when the system is in a radiographic or radioscopic mode and active state | 1. With the current time product set to 0.04 mAs, record evidence that indicated value on the emitter display is 0.04 mAs 2. Take a serial radiographic capture 3. Enter http://<ip-address>.local:8081/last_xray_data into a web browser, save the JSON output for evidence. Ensure "setExposureTime":40 and "setBeamCurrent":1.0 are present in the JSON 4. Press the emitter right HMI button 1 time to increment current time product to 0.08 mAs. Repeat steps 2 and 3. Note that exposure time and beam current are decomposed for each mAs setting in the following manner when in serial radiographic mode: • 0.04 mAs -> 40 ms, 1 mA • 0.08 mAs -> 40 ms, 2 mA | 0.04 mAs is indicated on emitter display | Expected outcome verified. Verified by GC 18SEP24 | Pass |
| SRS-11.3 | In radiographic and radioscopic modes, the SS shall coordinate x-ray emission according to operator-selected technique factors |  |  |  |  |
| SRS-11.5 | In radiographic and radioscopic modes, the SS shall increase mAs when an emitter right HMI button press is detected |  | At 0.04 mAs, "setExposureTime":40 and "setBeamCurrent":1.0 are present in the JSON | Expected outcome verified. See appendix 13 Verified by GC 18SEP24 | Pass |
|  |  |  | Recorded "readbackBeamCurrent" value | Expected outcome verified. See appendix 13 Verified by GC 18SEP24 | Pass |
| SRS-11.8 | The SS shall only allow serial radiographic and radioscopic acquisition for 0.04 and 0.08 mAs |  | 0.08 mAs is indicated on emitter display | Expected outcome verified. Verified by GC 18SEP24 | Pass |
|  |  |  | At 0.08 mAs, "setExposureTime":40 and "setBeamCurrent":2.0 are present in the JSON | Expected outcome verified. See appendix 14 Verified by GC 18SEP24 | Pass |
|  |  |  | Recorded "readbackBeamCurrent" value | Expected outcome verified. See appendix 14 Verified by GC 18SEP24 | Pass |
| SRS-11.10 | The SS shall indicate mAs settings allowable for serial radiography and radioscopy on the emitter touchscreen display |  |  |  |  |
| SRS-10.4 | The SS shall set the beam current to 1.0 mA or 2.0 mA |  |  |  |  |
| SRS-10.5 | The SS shall automatically determine exposure time and beam current from an mAs setting in manual mode |  |  |  |  |
| SRS-10.6 | The SS shall minimize exposure time when calculating an exposure time and beam current from an mAs |  |  |  |  |
| SRS-11.7 | In radiographic and radioscopic modes, the SS shall reset the mAs to 0.04 mAs if the operator attempts to increase from the highest available current time product setting | 1. Record evidence that the current time product indicated on the emitter display is 0.08 mAs 2. Press the emitter right HMI button once 3. Record evidence that the current time product indicated on the emitter display is 0.04 mAs 4. Take a serial radiographic capture 5. Enter http://<ip-address>.local:8081/last_xray_data into a web browser. Record the JSON output for evidence. | Before button press, 0.08 mAs is indicated on emitter display | Expected outcome verified. See appendix 15 Verified by GC 18SEP24 | Pass |
|  |  |  | After button press, 0.04 mAs is indicated on emitter display | Expected outcome verified. See appendix 16 Verified by GC 18SEP24 | Pass |
|  |  |  | At 0.04 mAs, "setExposureTime":40 and "setBeamCurrent":1.0 are present in the JSON | Expected outcome verified. See appendix 17 Verified by GC 18SEP24 | Pass |
|  |  |  | Recorded "readbackBeamCurrent" value | Expected outcome verified. See appendix 17 Verified by GC 18SEP24 | Pass |

### Table 14
| Requirement ID | Software Requirement Specification | Verification Steps | Pass Criteria | Evidence/Test Result | PASS/FAIL |
| --- | --- | --- | --- | --- | --- |
| Device Components Needed: | E1 Emitter, C1 Cassette, M50133 Galaxy Tablet S8+, APP MedAI Device App |  |  |  |  |
| Test Setup: | All device components are powered on and connected. The system is in single radiographic mode. Loading factors are set at the lowest settings (40 kV and 0.04 mAs). |  |  |  |  |
|  | Test Case: SID Interlock - Within Bounds (SID = [25, 80] cm ) Indications Precondition: Ensure there is nothing on the cassette surface such that the SSD is equal to the SID |  |  |  |  |
| SRS-13.8 | In radiographic and radioscopic modes, the SS shall indicate SID via gauge on the emitter touchscreen display | 1. Place the emitter at an SID between 25 and 80 cm. 2. Record the SID value reported on the SID bubble 3. Verify that the SID bubble is green | Recorded SID value | Expected outcome verified. Recorded SID: 45 cm Verified by GC 18SEP24 | N/A |
| SRS-13.23 | The SS shall indicate when the computed SID is within acceptable bounds by setting the color of the SID gauge bubble to green |  | SID bubble is green at SID within [25, 80] cm | Expected outcome verified. Verified by GC 18SEP24 | Pass |
|  | Test Case: SID Interlock - Out-of-Bounds (SID < 25 cm) Indications Precondition: Ensure there is nothing on the cassette surface such that the SSD is equal to the SID |  |  |  |  |
| SRS-13.8 | In radiographic and radioscopic modes, the SS shall indicate SID via gauge on the emitter touchscreen display | 1. Place the emitter at an SID between 25 and 80 cm. Ensure the SID bubble in the SID gauge is green 2. Move the emitter to a reported SID of 24.99 cm or less 3. Verify that the SID bubble turns from green to red | Recorded SID value | Expected outcome verified. Recorded SID: 24.5 cm Verified by GC 18SEP24 | N/A |
| SRS-13.9 | The SS shall indicate when the computed SID is out of bounds by setting the color of the SID gauge bubble to red |  | SID bubble moves lower down the gauge as the emitter is repositioned to an SID < 25 cm | Expected outcome verified. Verified by GC 18SEP24 | Pass |
|  |  |  | SID bubble turns red at SID < 25 cm | Expected outcome verified. Verified by GC 18SEP24 | Pass |
|  | Test Case: SID Interlock - Out-of-Bounds (SID > 80 cm) Indications Precondition: Ensure there is nothing on the cassette surface such that the SSD is equal to the SID |  |  |  |  |
| SRS-13.8 | In radiographic and radioscopic modes, the SS shall indicate SID via gauge on the emitter touchscreen display | 1. Place the emitter at an SID between 25 and 80 cm. Ensure the SID bubble in the SID gauge is green 2. Move the emitter to a reported SID of 80.01 cm or greater 3. Verify that the SID bubble turns from green to red | Recorded SID value | Expected outcome verified. Recorded SID: 80.8 cm Verified by GC 18SEP24 | N/A |
| SRS-13.9 | The SS shall indicate when the computed SID is out of bounds by setting the color of the SID gauge bubble to red |  | SID bubble moves higher up the gauge as the emitter is repositioned to an SID > 80 cm | Expected outcome verified. Verified by GC 18SEP24 | Pass |
|  |  |  | SID bubble turns red at SID > 80 cm | Expected outcome verified. Verified by GC 18SEP24 | Pass |

### Table 15
| Requirement ID | Software Requirement Specification | Verification Steps | Pass Criteria | Evidence/Test Result | PASS/FAIL |
| --- | --- | --- | --- | --- | --- |
| Device Components Needed: | E1 Emitter, C1 Cassette, M50133 Galaxy Tablet S8+, APP MedAI Device App |  |  |  |  |
| Test Setup: | All device components are powered on and connected. The system is in single radiographic mode. Loading factors are set at the lowest settings (40 kV and 0.04 mAs). |  |  |  |  |
|  | Test Case: SSD Interlock - Above 30 cm Bound - Single Radiographic Mode |  |  |  |  |
| SRS-13.21 | The SS shall display the calculated SSD value on the emitter touchscreen display | 1. Ensure the system is in single radiographic mode 2. Place an object on the cassette and position the emitter such that SSD is 30 cm or above. Ensure all other safety and positioning interlocks are met. 3. Record the SSD displayed in the ViewFinder 4. Verify that the system indicates that it is in ready state | Recorded SSD value displayed on ViewFinder | Expected outcome verified. Recorded SSD: 41 cm Verified by GC 18SEP24 | N/A |
| SRS-13.22 | The SS shall indicate the status of the SSD interlock on the emitter touchscreen display |  | ViewFinder SSD display box is green when SSD is greater than or equal to 30 cm | Expected outcome verified. Verified by GC 18SEP24 | Pass |
| SRS-12.32 | In single radiographic mode, the SSD indicator shall be green when the SSD value is equal to or greater than 30 cm |  |  |  |  |
| SRS-12.25 | The SS shall allow x-ray emission if the calculated SSD is equal to or greater than 10 cm |  | System is in ready state | Expected outcome verified. Verified by GC 18SEP24 | Pass |
|  | Test Case: SSD Interlock - Above 30 cm Bound - Serial Radiographic Mode |  |  |  |  |
| SRS-13.21 | The SS shall display the calculated SSD value on the emitter touchscreen display | 1. Place the system in serial radiographic mode 2. Place an object on the cassette and position the emitter such that SSD is 30 cm or above. Ensure all other safety and positioning interlocks are met. 3. Record the SSD displayed in the ViewFinder 4. Verify that the system indicates that it is in ready state | Recorded SSD value displayed on ViewFinder | Expected outcome verified. Recorded SSD: 41 cm Verified by GC 18SEP24 | N/A |
| SRS-13.22 | The SS shall indicate the status of the SSD interlock on the emitter touchscreen display |  | ViewFinder SSD display box is green when SSD is greater than or equal to 30 cm | Expected outcome verified. Verified by GC 18SEP24 | Pass |
| SRS-12.34 | In serial radiographic mode, the SSD indicator shall be green when the SSD value is equal to or greater than 30 cm |  |  |  |  |
| SRS-12.25 | The SS shall allow x-ray emission if the calculated SSD is equal to or greater than 10 cm |  | System is in ready state | Expected outcome verified. Verified by GC 18SEP24 | Pass |
|  | Test Case: SSD Interlock - Above 30 cm Bound - Radioscopic Mode |  |  |  |  |
| SRS-13.21 | The SS shall display the calculated SSD value on the emitter touchscreen display | 1. Place the system in radioscopic mode 2. Place an object on the cassette and position the emitter such that SSD is 30 cm or above. Ensure all other safety and positioning interlocks are met. 3. Record the SSD displayed in the ViewFinder 4. Verify that the system indicates that it is in ready state | Recorded SSD value displayed on ViewFinder | Expected outcome verified. Recorded SSD: 41 cm Verified by GC 18SEP24 | N/A |
| SRS-13.22 | The SS shall indicate the status of the SSD interlock on the emitter touchscreen display |  | ViewFinder SSD display box is green when SSD is greater than or equal to 30 cm | Expected outcome verified. Verified by GC 18SEP24 | Pass |
| SRS-12.36 | In radioscopy mode, the SSD indicator shall be green when the SSD value is equal to or greater than 30 cm |  |  |  |  |
| SRS-12.25 | The SS shall allow x-ray emission if the calculated SSD is equal to or greater than 10 cm |  | System is in ready state | Expected outcome verified. Verified by GC 18SEP24 | Pass |
|  | Test Case: SSD Interlock - Within [10, 30) cm Bound - Single Radiographic Mode |  |  |  |  |
| SRS-13.21 | The SS shall display the calculated SSD value on the emitter touchscreen display | 1. Place the system in single radiographic mode 2. Place an object on the cassette and position the emitter such that SSD is within [10, 30) cm. Ensure all other safety and positioning interlocks are met. 3. Record the SSD displayed in the ViewFinder 4. Verify that the system indicates that it is in ready state | Recorded SSD value displayed on ViewFinder | Expected outcome verified. Recorded SSD: 19 cm Verified by GC 18SEP24 | N/A |
| SRS-13.22 | The SS shall indicate the status of the SSD interlock on the emitter touchscreen display |  | ViewFinder SSD display box is red when SSD is within [10, 30) cm | Expected outcome verified. Verified by GC 18SEP24 | Pass |
| SRS-12.31 | In single radiographic mode, the SSD indicator shall be red when the SSD value is less than 30 cm |  |  |  |  |
| SRS-12.25 | The SS shall allow x-ray emission if the calculated SSD is equal to or greater than 10 cm |  | System is in ready state | Expected outcome verified. Verified by GC 18SEP24 | Pass |
|  | Test Case: SSD Interlock - Within [10, 30) cm Bound - Serial Radiographic Mode |  |  |  |  |
| SRS-13.21 | The SS shall display the calculated SSD value on the emitter touchscreen display | 1. Place the system in serial radiographic mode 2. Place an object on the cassette and position the emitter such that SSD is within [10, 30) cm. Ensure all other safety and positioning interlocks are met. 3. Record the SSD displayed in the ViewFinder 4. Verify that the system indicates that it is in ready state | Recorded SSD value displayed on ViewFinder | Expected outcome verified. Recorded SSD: 17 cm Verified by GC 18SEP24 | N/A |
| SRS-13.22 | The SS shall indicate the status of the SSD interlock on the emitter touchscreen display |  | ViewFinder SSD display box is red when SSD is within [10, 30) cm | Expected outcome verified. Verified by GC 18SEP24 | Pass |
| SRS-12.33 | In serial radiographic mode, the SSD indicator shall be red when the SSD value is less than 30 cm |  |  |  |  |
| SRS-12.25 | The SS shall allow x-ray emission if the calculated SSD is equal to or greater than 10 cm |  | System is in ready state | Expected outcome verified. Verified by GC 18SEP24 | Pass |
|  | Test Case: SSD Interlock - Within [10, 30) cm Bound - Radioscopic Mode |  |  |  |  |
| SRS-13.21 | The SS shall display the calculated SSD value on the emitter touchscreen display | 1. Place the system in radioscopic mode 2. Place an object on the cassette and position the emitter such that SSD is within [10, 30) cm. Ensure all other safety and positioning interlocks are met. 3. Record the SSD displayed in the ViewFinder 4. Verify that the system indicates that it is in ready state | Recorded SSD value displayed on ViewFinder | Expected outcome verified. Recorded SSD: 23 cm Verified by GC 18SEP24 | N/A |
| SRS-13.22 | The SS shall indicate the status of the SSD interlock on the emitter touchscreen display |  | ViewFinder SSD display box is red when SSD is within [10, 30) cm | Expected outcome verified. Verified by GC 18SEP24 | Pass |
| SRS-12.35 | In radioscopy mode, the SSD indicator shall be red when the SSD value is less than 30 cm |  |  |  |  |
| SRS-12.25 | The SS shall allow x-ray emission if the calculated SSD is equal to or greater than 10 cm |  | System is in ready state | Expected outcome verified. Verified by GC 18SEP24 | Pass |
|  | Test Case: SSD Interlock - Below 10 cm Bound - Single Radiographic Mode |  |  |  |  |
| SRS-13.21 | The SS shall display the calculated SSD value on the emitter touchscreen display | 1. Place the system in single radiographic mode 2. Place an object on the cassette and position the emitter such that SSD is below 10 cm. Ensure all other safety and positioning interlocks are met. 3. Record the SSD displayed in the ViewFinder 4. Verify that the system indicates that it is NOT in ready state | Recorded SSD value displayed on ViewFinder | Expected outcome verified. Recorded SSD: 7 cm See appendix 18 Verified by GC 18SEP24 | N/A |
| SRS-13.22 | The SS shall indicate the status of the SSD interlock on the emitter touchscreen display |  | ViewFinder SSD display box is red when SSD is below 10 cm | Expected outcome verified. See appendix 18 Verified by GC 18SEP24 | Pass |
| SRS-12.31 | In single radiographic mode, the SSD indicator shall be red when the SSD value is less than 30 cm |  |  |  |  |
| SRS-12.25 | The SS shall allow x-ray emission if the calculated SSD is equal to or greater than 10 cm |  | System is NOT in ready state. No x-ray emission allowed. | Expected outcome verified. See appendix 18 Verified by GC 18SEP24 | Pass |
|  | Test Case: SSD Interlock - Below 10 cm Bound - Serial Radiographic Mode |  |  |  |  |
| SRS-13.21 | The SS shall display the calculated SSD value on the emitter touchscreen display | 1. Place the system in serial radiographic mode 2. Place an object on the cassette and position the emitter such that SSD is below 10 cm. Ensure all other safety and positioning interlocks are met. 3. Record the SSD displayed in the ViewFinder 4. Verify that the system indicates that it is NOT in ready state | Recorded SSD value displayed on ViewFinder | Expected outcome verified. Recorded SSD: 6 cm See appendix 19 Verified by GC 18SEP24 | N/A |
| SRS-13.22 | The SS shall indicate the status of the SSD interlock on the emitter touchscreen display |  | ViewFinder SSD display box is red when SSD is below 10 cm | Expected outcome verified. See appendix 19 Verified by GC 18SEP24 | Pass |
| SRS-12.33 | In serial radiographic mode, the SSD indicator shall be red when the SSD value is less than 30 cm |  |  |  |  |
| SRS-12.25 | The SS shall allow x-ray emission if the calculated SSD is equal to or greater than 10 cm |  | System is NOT in ready state. No x-ray emission allowed. | Expected outcome verified. See appendix 20 Verified by GC 18SEP24 | Pass |
|  | Test Case: SSD Interlock - Below 10 cm Bound - Radioscopic Mode |  |  |  |  |
| SRS-13.21 | The SS shall display the calculated SSD value on the emitter touchscreen display | 1. Place the system in radioscopic mode 2. Place an object on the cassette and position the emitter such that SSD is below 10 cm. Ensure all other safety and positioning interlocks are met. 3. Record the SSD displayed in the ViewFinder 4. Verify that the system indicates that it is NOT in ready state | Recorded SSD value displayed on ViewFinder | Expected outcome verified. Recorded SSD: 6 cm See appendix 20 Verified by GC 18SEP24 | N/A |
| SRS-13.22 | The SS shall indicate the status of the SSD interlock on the emitter touchscreen display |  | ViewFinder SSD display box is red when SSD is below 10 cm | Expected outcome verified. See appendix 20 Verified by GC 18SEP24 | Pass |
| SRS-12.35 | In radioscopy mode, the SSD indicator shall be red when the SSD value is less than 30 cm |  |  |  |  |
| SRS-12.25 | The SS shall allow x-ray emission if the calculated SSD is equal to or greater than 10 cm |  | System is NOT in ready state. No x-ray emission allowed. | Expected outcome verified. See appendix 20 Verified by GC 18SEP24 | Pass |

### Table 16
| Requirement ID | Software Requirement Specification | Verification Steps | Pass Criteria | Evidence/Test Result | PASS/FAIL |
| --- | --- | --- | --- | --- | --- |
| Device Components Needed: | E1 Emitter, C1 Cassette, M50133 Galaxy Tablet S8+, APP MedAI Device App, F1 Foot Pedal |  |  |  |  |
| Test Setup: | All device components are powered on and connected. The system is in single radiographic mode. Loading factors are set at the lowest settings (40 kV and 0.04 mAs). |  |  |  |  |
|  | Test Case: Tracking/Positioning Indicators - Collimation window within acceptable bounds |  |  |  |  |
| SRS-13.1 | In radiographic and radioscopic modes, the SS shall display the optical image transformed into an image as seen from the cassette on the emitter touchscreen display | 1. Place the system into any radiographic or radioscopic mode 2. Ensure all interlocks are met and the system is in ready state 3. Verify the tracking and positioning indicators indicate that the emitter is within tracking/positioning bounds | Fisheye lens camera feed | Expected outcome verified. See Appendix 12 Verified by GC 18SEP24 | Pass |
| SRS-13.2 | In radiographic and radioscopic modes, the SS shall display the computed active area of the detector on the emitter touchscreen display |  | White box with an inner black border delineating computed active area is displayed on emitter display | Expected outcome verified. See Appendix 12 Verified by GC 18SEP24 | Pass |
| SRS-13.3 | In radiographic and radioscopic modes, the SS shall allow for operators to distinguish between the active area and non-active area via emitter touchscreen display |  |  |  |  |
| SRS-15.1 | In radiographic and radioscopic modes, the SS shall display the collimated x-ray field on the emitter touchscreen display |  | A green-bordered window indicates the collimated portion of the active area on emitter display | Expected outcome verified. See Appendix 12 Verified by GC 18SEP24 | Pass |
| SRS-15.5 | The SS shall set the collimation window to green if all tracking interlocks are met |  |  |  |  |
| SRS-13.4 | In radiographic and radioscopic modes, the SS shall indicate the center of the projected x-ray field on emitter touchscreen display ("center mark") [IEC 60601-2-54:203.8.104 Positioning of the X-RAY BEAM AXIS] |  | A white reticle indicates the center of the projected collimated x-ray field on the emitter display | Expected outcome verified. See Appendix 12 Verified by GC 18SEP24 | Pass |
| SRS-13.5 | In radiographic and radioscopic modes, the SS shall indicate angle of the x-ray beam on the emitter touchscreen display ("angle indicator") [IEC 60601-2-54:203.8.104 Positioning of the X-RAY BEAM AXIS] |  |  |  |  |
| SRS-13.7 | In radiographic and radioscopic modes, the SS shall overlay the projected collimated x-ray field, computed active area, center mark, and angle indicator on the optical image on the emitter touchscreen display |  | Projected collimated x-ray field, computed active area, and reticle overlap | Expected outcome verified. See Appendix 12 Verified by GC 18SEP24 | Pass |
|  | Test Case: Tracking/Positioning Indicators - Move collimation window outside of acceptable bounds |  |  |  |  |
| SRS-13.2 | In radiographic and radioscopic modes, the SS shall display the computed active area of the detector on the emitter touchscreen display | 1. Place the system into any radiographic or radioscopic mode 2. Ensure all interlocks are met and the system is in ready state 3. Move the emitter such that the projected collimated x-ray field moves outside the computed active area 4. Verify the tracking and positioning indicators indicate that the emitter is outside of tracking/positioning bounds | White box with an inner black border delineating computed active area is displayed on emitter display | Expected outcome verified. See Appendix 21 Verified by GC 18SEP24 | Pass |
| SRS-13.3 | In radiographic and radioscopic modes, the SS shall allow for operators to distinguish between the active area and non-active area via emitter touchscreen display |  |  |  |  |
| SRS-15.6 | The SS shall remove the collimation window if the projected collimated x-ray field moves outside the active area |  | Collimation window disappears | Expected outcome verified. See Appendix 21 Verified by GC 18SEP24 | Pass |
| SRS-13.4 | In radiographic and radioscopic modes, the SS shall indicate the center of the projected x-ray field on emitter touchscreen display ("center mark") [IEC 60601-2-54:203.8.104 Positioning of the X-RAY BEAM AXIS] |  | A white reticle continues to indicates the center of the projected collimated x-ray field on the emitter display | Expected outcome verified. See Appendix 21 Verified by GC 18SEP24 | Pass |
| SRS-13.5 | In radiographic and radioscopic modes, the SS shall indicate angle of the x-ray beam on the emitter touchscreen display ("angle indicator") [IEC 60601-2-54:203.8.104 Positioning of the X-RAY BEAM AXIS] |  |  |  |  |
|  | Test Case: Tracking/Positioning Indicators - Normality Indicators |  |  |  |  |
| SRS-13.4 | In radiographic and radioscopic modes, the SS shall indicate the center of the projected x-ray field on emitter touchscreen display ("center mark") [IEC 60601-2-54:203.8.104 Positioning of the X-RAY BEAM AXIS] | Angle the emitter relative to the cassette. Note: there is no specific degree of angle required for this test step. | Reticle turns into a center cross surrounded by additional crosshairs | Expected outcome verified. See Appendix 22 Verified by GC 18SEP24 | Pass |
| SRS-13.5 | In radiographic and radioscopic modes, the SS shall indicate angle of the x-ray beam on the emitter touchscreen display ("angle indicator") [IEC 60601-2-54:203.8.104 Positioning of the X-RAY BEAM AXIS] | Reposition the emitter such that the emitter front face is perpendicular to the cassette | While the emitter is being repositioned, the position of the center cross changes relative to angle indicator as the emitter orientation changes | Expected outcome verified. See Appendix 23 Verified by GC 18SEP24 | Pass |
|  |  |  | Once perpendicularity is achieved, center cross and crosshairs merge into singular reticle | Expected outcome verified. See Appendix 23 Verified by GC 18SEP24 | Pass |

### Table 17
| Requirement ID | Software Requirement Specification | Verification Steps | Pass Criteria | Evidence/Test Result | PASS/FAIL |
| --- | --- | --- | --- | --- | --- |
| Device Components Needed: | E1 Emitter, C1 Cassette, M50133 Galaxy Tablet S8+, APP MedAI Device App |  |  |  |  |
| Test Setup: | All device components are powered on and connected. The system is in single radiographic mode. Loading factors are set at the lowest settings (40 kV and 0.04 mAs). |  |  |  |  |
|  | Test Case: Fuel Gauge - Serial Radiographic Mode |  |  |  |  |
| SRS-16.10 | In serial radiographic and radioscopic modes, the SS shall indicate remaining amount of x-ray exposure time (fuel gauge) on the emitter touchscreen display | 1. Place the system into serial radiography mode 2. Start a timer. Additionally, press and hold trigger for 20 seconds. 3. Verify that the fuel gauge increases as the trigger is held 4. Verify that the fuel gauge is filled completely after 20 seconds | Fuel gauge increases as serial radiographic acquisition continues | Expected outcome verified. See Appendix 24, 25, & 25 Verified by GC 18SEP24 | Pass |
|  |  |  | Fuel gauge is completely filled at the end of a 20 second serial radiographic acquisition | Expected outcome verified. See Appendix 26 Verified by GC 18SEP24 | Pass |
|  |  | 1. Wait until the fuel gauge disappears from the emitter display 2. Press and hold trigger for 20 seconds 3. Record evidence of the fuel gauge at 20 seconds 4. When x-ray emission ends, start timer 5. Stop timer when fuel gauge fully depleted, which should be 40 seconds. Record the time. | Fuel gauge is completely filled at the end of a 20 second serial radiographic acquisition | Expected outcome verified. Verified by GC 18SEP24 | Pass |
|  |  |  | Fuel gauge depletes after 40 seconds | Expected outcome verified. Verified by GC 18SEP24 | Pass |
|  |  | Test Case: Fuel Gauge - Radioscopic Mode |  |  |  |
|  |  | 1. Place the system into radioscopy mode 2. Start a timer. Additionally, press and hold trigger for 20 seconds. 3. Verify that the fuel gauge increases as the trigger is held 4. Verify that the fuel gauge is filled completely after 20 seconds | Fuel gauge increases as radioscopic acquisition continues | Expected outcome verified. Verified by GC 18SEP24 | Pass |
|  |  |  | Fuel gauge is completely filled at the end of a 20 second radioscopic acquisition | Expected outcome verified. Verified by GC 18SEP24 | Pass |
|  |  | 1. Wait until the fuel gauge disappears from the emitter display 2. Press and hold trigger for 20 seconds 3. Record evidence of the fuel gauge at 20 seconds 4. When x-ray emission ends, start timer 5. Stop timer when fuel gauge fully depleted, which should be 40 seconds. Record the time. | Fuel gauge is completely filled at the end of a 20 second radioscopic acquisition | Expected outcome verified. Verified by GC 18SEP24 | Pass |
|  |  |  | Fuel gauge depletes after 40 seconds | Expected outcome verified. Verified by GC 18SEP24 | Pass |
|  |  | Test Case: Fuel Gauge - Low Dose Radioscopic Mode |  |  |  |
|  |  | 1. Place the system into low dose radioscopy mode 2. Start a timer. Additionally, press and hold trigger for 20 seconds. 3. Verify that the fuel gauge increases as the trigger is held 4. Verify that the fuel gauge is filled completely after 20 seconds | Fuel gauge increases as low dose radioscopic acquisition continues | Expected outcome verified. Verified by GC 18SEP24 | Pass |
|  |  |  | Fuel gauge is completely filled at the end of a 20 second low dose radioscopic acquisition | Expected outcome verified. Verified by GC 18SEP24 | Pass |
|  |  | 1. Wait until the fuel gauge disappears from the emitter display 2. Press and hold trigger for 20 seconds 3. Record evidence of the fuel gauge at 20 seconds 4. When x-ray emission ends, start timer 5. Stop timer when fuel gauge fully depleted, which should be 40 seconds. Record the time. | Fuel gauge is completely filled at the end of a 20 second low dose radioscopic acquisition | Expected outcome verified. Verified by GC 18SEP24 | Pass |
|  |  |  | Fuel gauge depletes after 40 seconds | Expected outcome verified. Verified by GC 18SEP24 | Pass |

### Table 18
| Rev | Description of Change | Approved By | Approval Date: | DCO # |
| --- | --- | --- | --- | --- |
| B | Initial Release | Engineering Quality Engineering Regulatory Affairs | Refer to ECR-470 |  |
