# VVPR-P01-239 Rev A: WS-001 Workstation Installation Qualification

## Metadata
- Document ID: VVPR-P01-239
- Revision: A
- Prefix: VVPR
- Latest revision: True
- Signed: False
- Obsolete: False
- Software version: unknown
- Source filename: VVPR-P01-239 - WS-001 Workstation Installation Qualification_A.docx
- Source path: Example QMS - MedAI/VVPR-P01-239 - WS-001 Workstation Installation Qualification_A.docx
- Extraction warnings: none

## Extracted Content
PURPOSE
The Installation Qualification verifies and documents WS-001, Emitter Verification Workstation, conforms to specification and is installed as described in the Installation Instructions, MWI-215 - WS-001 Workstation Installation Rev G.
SCOPE
This protocol qualifies WS-001, Emitter Verification Workstation, equipment and installation in a sectioned off area at MedAI located at 100 Main St. NE Suite 700, Springfield, IL 60001.
REFERENCES
QSP-025 Rev B - Process Validation
MWI-215 Rev G - WS-001 Workstation Installation
QSF-084 Rev C - Equipment IQ Checklist
METHODS
The Test Operator will follow the Equipment Installation Qualification (IQ) Checklist using the MWI-215 as required and record results. Any deviations will be recorded as known issues, reviewed and approved.
Equipment Installation Qualification (IQ) Checklist
DOCUMENT REVISION HISTORY
Digital Key: example.com/
QSF-084 (TEMPLATE) REVISION HISTORY
Digital Key:
example.com/

### Table 1
| 1.  Identification: |  |
| --- | --- |
| Equipment Description: | WS-001 Emitter Verification Workstation. |
| Equipment Number: | WS-001 |
| Manufacturer: | MedAI |
| Model Number: | N/A |
| Serial Number: | 1246 |

### Table 2
| 2. Background: Provide a general summary of the equipment function and intended use: |
| --- |
| WS-001 is used for EDID programming & verification of ES-10003, Emitter Main PCBA. |

### Table 3
| 3. IQ Documentation Requirements: List equipment documentation, associated procedures, and document storage location. |  |
| --- | --- |
| Document Description: | Document Storage Location: |
| MWI-215 Rev G - WS-001 Workstation Installation | MedAI QMS |

### Table 4
| 4. Bill of Materials: List all part numbers that make up the equipment. Verify that all parts are present. |  |  |  |
| --- | --- | --- | --- |
| Part Number | Description | Qty | Part Verified |
| T-100 Rev. A | Universal Test Fixture - Emitter Qualification | 1 |  |
| T-165 Rev. A | Paired Jetson Xavier Test Assembly & NVME (with test image) | 1 |  |
| T-024 Rev. A | 2mm hex head screwdriver | 1 |  |
| M50564 Rev. A | Dell Computer  (Windows 11) | 1 |  |
| M50565 Rev. A | Monitor | 1 |  |
| M50084 Rev. A | Socket button head screw M3x0.5 x 4 Stainless Steel | 1 |  |
| M50566 Rev. A | Network Switch | 1 |  |
| M50600 Rev. A | 2D Barcode Scanner | 1 |  |
| M50601 Rev. A | Programmable DC Power Supply, 50V/3A | 1 |  |
| M50602 Rev. A | USB-C to Ethernet Adapter | 1 |  |
| M50603 Rev. A | Ethernet cable, 6ft | 2 |  |
| M50604 Rev. A | TEST LEAD BANANA TO BANANA 36" | 1 |  |
| M50606 Rev. A | RS-232 to USB Converter | 1 |  |
| M50629 Rev. A | RS-232 Cable, Female to Female, Straight Through | 1 |  |
| S10039 See latest BOM-075 for Revision | MX1 MedAI Diagnostic Tool (ODT) Rev. ___3.1.0-alpha_____ | 1 |  |

### Table 5
| 5. Calibration Verification: List the last calibrated date and calibration due date for any items from Section 4 that require calibration. |  |  |
| --- | --- | --- |
| EQP # | Last Calibrated Date | Calibration Due Date |
| EQP-213 | 30 Oct 2024 | 31 Oct 2025 |

### Table 6
| 6. Electrical Requirements: Verify requirements as applicable per the equipment manual/accompanying documents and record measurement equipment used |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- |
| Description | Requirement | Actual Measurement | Pass/Fail | Equipment # Used for Verification | Cal Due Date |
| Voltage | Standard US Mains Outlet | N/A | Pass | N/A | N/A |
| Amps | Standard US Mains Outlet | N/A | Pass | N/A | N/A |

### Table 7
| 7. Air Pressure / Vacuum Requirements: Verify requirements as applicable per the equipment manual/accompanying documents and record measurement equipment used |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- |
| Description | Requirement | Actual Measurement | Pass/Fail | Equipment # Used for Verification | Cal Due Date |
| Compressed air Pressure/ flow rate | N/A | N/A | N/A | N/A | N/A |
| Filter | N/A | N/A | N/A | N/A | N/A |

### Table 8
| 8. Water Requirements: Verify requirements as applicable per the equipment manual/accompanying documents and record measurement equipment used |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- |
| Description | Requirement | Actual Measurement | Pass/Fail | Equipment # Used for Verification | Cal Due Date |
| Water Pressure/ Flow rate | N/A | N/A | N/A | N/A | N/A |
| Filter | N/A | N/A | N/A | N/A | N/A |

### Table 9
| 9. Guarding & Safety Requirements: Verify safety requirements as applicable |  |  |  |
| --- | --- | --- | --- |
| Description | Requirement | Pass/Fail | Comment |
| Guarding | N/A | N/A | N/A |
| Emergency Stops | N/A | N/A | N/A |
| Sharp edges | None | Pass | N/A |
| Warning or danger labels | N/A | N/A | N/A |
| Interlocks | N/A | N/A | N/A |
| Hot surfaces guarded | N/A | N/A | N/A |
| Pinch points | None | Pass | N/A |
| Adequate ventilation | N/A | N/A | N/A |
| Lock out/Tag out | N/A | N/A | N/A |
| Equipment Safeguards Require Protection From Adjustment? | N/A | N/A | N/A |
| Personal Protective Equipment required? | N/A | N/A | N/A |
| Safety training required? | N/A | N/A | N/A |

### Table 10
| 10. Environmental Requirements: Verify requirements as applicable per the equipment manual/accompanying documents and record measurement equipment used |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- |
|  | Required | Actual Measurement | Pass/Fail | Equipment # Used for Verification | Cal Due Date |
| Exhaust ventilation Flow rate | N/A | N/A | N/A | N/A | N/A |

### Table 11
| 11. Space Requirements: Record specific space requirements for the equipment: (e.g. floor, bench or wall space) |
| --- |
| Schematic for representation only: Equipment can be set up on a bench or desk, roughly 50”x30” in size. |

### Table 12
| 12. Connectivity Requirements: |  |
| --- | --- |
| Is equipment connected as specified in the installation instructions? | Yes No |

### Table 13
| 13. Calibration & Preventive Maintenance Requirements: |  |
| --- | --- |
| Is preventive maintenance required for the equipment? | Yes No |
| Is calibration required for the equipment? | Yes No |
| Are required PM and Calibrations up to date? | Yes No |
| Are required preventive maintenance, calibration procedures (as applicable for in-house calibration) and frequencies documented in the QSR-009 Equipment Log? If no, provide justification. | Yes No |

### Table 14
| 14.  Software Verification: |  |
| --- | --- |
| Is the custom software validated? If “Yes” record validation report number. ODT v3.1.0-alpha is being verified using VVPR-P01-206 | Yes No N/A |

### Table 15
| 15. Installation Qualification Summary Results: |  |
| --- | --- |
| System Name: | WS-001 |
| System Version: | MWI-215 Rev G - WS-001 Workstation Installation |
| Known Issues (if any): | N/A |
| Result: | Pass Pass with Limitations Fail |
| Completed By: | Yoel Alperin |
| Verified/Approved By (QA): | Logan Howard |
| Date Completed: | 5 December 2024 |

### Table 16
| Rev | Description of Change | Approved By | Approval Date: | DCO # |
| --- | --- | --- | --- | --- |
| A | Initial release | See ECR-655 |  |  |

### Table 17
| Rev | Description of Change | Approved By | Approval Date: | DCO # |
| --- | --- | --- | --- | --- |
| A | Initial Release | Quality Engineering Executive Management | 08/18/2022 | 22-177 |
| B | Update IQ section to include Bill of Materials, sign-off and connectivity requirements Update OQ section to include OQ documentation and methods tables Create Template Revision History | Quality Engineering Executive Management | 03 Dec 2024 | 24-694 |
| C | Added row for Verified/Approved by (QA) and changed Verified/Approved By: line to Completed By Moved check boxes for pass in Results table  from Known Issues to Results | Quality Engineering Executive Management | 21 Jan 2025 | 25-039 |
